INJECTION WELL PERFORMANCE EVALUATION REPORT
KUILIMA RESORT WASTEWATER TREATMENT PLANT
STAND BY INJECTION WELL 3
W O 15 1999
FOR
KUILIMA RESORT COMPANY
GEOLABS HAWATI
Geotechnical Engineering Geology and Environmental Services
INJECTION WELL PERFORMANCE EVALUATION REPORT
KUILIMA RESORT WASTEWATER TREATMENT PLANT
STAND BY INJECTION WELL 3
W O 15 1999
FOR
KUILIMA RESORT COMPANY
GEOLABS HAWAII
Geotechnical Engineering Geology and Environmental Services
2006 Kalihi Street Honolulu HI 96819
C W ASSOCIATES INC dba
GEOLABS HAWAILI
Geotechnical Engineering Geology and Environmental Services
e
W O 3295 50
Kuilima Resort Company
c o
Turtle Bay Hilton Hotel
P O Box 187
Kahuku HI 96731
Dear Mr Makalau
Geolabs Hawaii is pleased to submit our report entitled Injection Well Performance
Evaluation Report Kuilima Resort Wastewater Treatment Plant Stand By Injection Well
3 Kahuku Oahu Hawaii
Our work was performed in general accordance with the scope of services outlined
in our fee proposal of August 27 1999
Detailed discussion and recommendations are contained in the body of this report
If there is any point that is not clear please contact our office
Very truly yours
C W ASSOCIATES INC
CMe GOES
Robin M Lim P E
Vice President
2006 Kalihi Street Honolulu Hawaii 96819
TABLE OF CONTENTS
Page
DIN TIRODWIG THON oven 1
PROJECT CONSIDERATIONS 1
PURPOSE AND SCOPE cersrencsaasaee olkaxtuxsaunaan an cxos Zz
OTe Ee a IN seceroprrscterade seeacremser see wi dilsenasingte an
DISCUSSIONS AND FINDINGS 4
VV STERIC AC oo
Injection Well Redevelopment ecccceeeeeeeeeeeeeeeeeeeeeeeeeeeeeseeeeeeseeeeeseeeeees 6
We INSPECTION oc c
IED eccrine Gemcest tagreesoracd ad wen ueeslennnammanwie wtheM Ration
tentiaietnd es aus can uswen 8
NV IGINC55 cha capers at Wilenalis eeprnaenlindl Mans
SIC etemntanen esbiewmans pie 10
Daily Flowsto VVeEl Field ai 11
anh 11
S tauibhaginls oli ane
ET UY TA ANT hl
PLATES
CANON VIA eoncemuromiuiens vs his Heosny emxinang exile Plate 1
SS Les Re manmmmemen aes Gar Cceman bidedsn Plate 2
APPENDIX A
Kuilima Resort Wastewater Plant Daily Operating Logs ccccceeeeeees Plates A 1
thru A 15
APPENDIX B
Injection Test Plates B 1 1
thru B 3 2
APPENDIX C
POLO O TANS eo Plates C 1
thru C 3
INJECTION WELL PERFORMANCE EVALUATION REPORT
KUILIMA RESORT WASTEWATER TREATMENT PLANT
STAND BY INJECTION WELL 3
W O 14 1999
INTRODUCTION
This report presents the findings of our injection well performance evaluation for
the Kuilima Resort Wastewater Treatment Plant at Kahuku on the Island of Oahu
Hawaii The findings and recommendations presented herein are based on site
observations made during a site visit the performance of short term injection testing on
the wells and personal communication with operators and managers of the treatment
plant facility The approximate locations of the treatment plant facility and the injection
well field are shown on the Project Location Map Plate 1
Our work was performed in general accordance with our proposal dated
and the State of Hawaii Department of Health Underground Injection
Control UIC Injection Well Status Report Guidelines Version 1 dated June 1992
PROJECT CONSIDERATIONS
The Kuilima Resort Wastewater Treatment Plant injection wells are utilized for the
disposal of secondary treated effluent generated within the Kuilima Resort development
The majority of the effluent treated at the plant is used for irrigation of the resort golf
course within the Kuilima Resort complex Therefore the wells are used for the injection
of treated effluent only on a stand by basis during periods of time when the effluent
cannot be utilized for irrigation purposes generally due to wet weather conditions
GEOLABS HAWAII
W O 3295 50 Page 2
As a condition of the Underground Injection Control UIC permit UIC Permit
No UO 1532 issued for the facility it is required that periodic monitoring of the wells be
made by a professional geologist or engineer familiar with injection well operations
Geolabs Hawaii has prepared this injection well evaluation report to provide the owner
the operator and the regulatory agency with information regarding the performance of the
injection wells to aid in the prevention of adverse public health effects from an injection
well failure This evaluation is intended to assist in ascertaining that the wells remain
operational
PURPOSE AND SCOPE
The purpose of our work on the project was to conduct an inspection of the
three 3 injection wells at the site by performing visual observation of their operational
status In order to accomplish this task we have conducted a program consisting of the
following work efforts
1 Site visit by a project geologist and a staff engineer of our firm who are
familiar with the operation of injection wells Activities conducted during the
site visit included the following
a Personal communication with operators of the Kuilima Resort
Wastewater Treatment Plant
b Visual observation of the well heads valves and sumps including
photographs
C Visual observation of the metering device for the well field
d Depth sounding of the open portion of the wells
e Visual observation of water samples bailed from the wells
In addition short term injection tests to monitor the operation of each of the
three injection wells were performed
GEOLABS HAWAII
W O 3295 50 Page 3
2 Analyses of the short term injection test results and the prior 15 months of
operational data for the injection wells for the formulation of geotechnical
engineering discussions pertinent to the performance of the injection wells
3 Preparation of this report summarizing our work on the project and
presenting our findings and discussions
4 Coordination of our work by a project geologist from our firm
5 Quality assurance of our overall work on the project by a principal engineer
of our firm
6 Miscellaneous work efforts such as drafting word processing and clerical
support
GENERAL INFORMATION
The Kuilima Resort Wastewater Treatment Plant had been granted a permit to
operate injection wells under the Underground Injection Control program In this permit
the facility is identified by Facility ID No and the wells identified as
Well and 3
Furthermore in October 1995 the Department of Health granted approval to
Kuilima Resort Company to reduce the frequency of submitting an injection well status
report for the subject wells The frequency of reporting was changed from once every
six months to once a year The last injection well status report for the wells was
submitted in March of 1998
The Kuilima Resort Wastewater Treatment Plant located mauka or southerly of
Kamehameha Highway is a privately owned treatment facility that is used for the
treatment of sanitary wastes generated within the Kuilima Resort development The plant
is generally of the aeration lagoon type and has a design hydraulic capacity of about
1 32 million gallons per day mgd with a peak capacity of utilizing all four
holding ponds However only two of the four ponds are currently being utilized with a
peak hydraulic capacity of about
GEOLABS HAWAII
W O 3295 50 Page 4
Based on information provided by plant personnel the current average daily flow
through the plant is approximately 250 000 gallons per day of domestic wastewater The
current average daily irrigation requirement of the G 2 Links Course is approximately
0 4mgd The actual irrigation requirement of the golf course varies with seasonal
changes in rainfall temperature and wind conditions During the drier summer months
the majority of the effluent from the plant is utilized to fulfill the irrigation requirement The
treated effluent is piped from the treatment plant to the golf course area which is located
makai or northerly of Kamehameha Highway for disposal The Project Location Map
shows the relation between the treatment plant and injection well field locations
The three wells are utilized on a stand by basis The primary method of effluent
disposal is by irrigation of the resort golf course area known as the Links Golf Course
G 2 If necessary it is also possible to divert effluent for irrigation of the Kuilima Resort
Golf Course G 1 The current irrigation needs of Golf Course G 2 average approximately
The daily irrigation requirements typically exceed the amount of treated effluent
presently generated A daily operating log of the injection well system maintained by the
Kuilima Resort Treatment Plant is presented in Appendix A of this report The operation
log covers the period of time from March 1 1998 through May 31 1999
DISCUSSIONS AND FINDINGS
The wells are located on the easterly side of the tee boxes for the 10th Hole of
Golf Course G 2 The wells are situated in an open grass area between the tees and the
moat around Punahoolapa Marsh The topography of the well field area is generally level
with some topographic mounds and depressions associated with the adjacent golf course
terrain Based on a topographic map of the well field and vicinity ground surface
elevations range from about 5 to 6 feet Mean Sea Level MSL At the time of our site
visit on May 28 1999 the weather conditions were generally dry with some passing
showers under partly cloudy skies Evidence of surface water ponding was not visible in
the vicinity of the well field
GEOLABS HAWAII
W O 3295 50 Page 5
The well heads are enclosed in below ground sump vaults of approximately 4 feet
by 4 feet in plan dimension and about 5 feet in depth The vaults are covered with hinged
steel plate doors and are approximately flush with the adjacent grass covered ground
surface
Inside the vaults the well heads consist of steel tees with flange plates bolted to
their tops for security and to allow the build up of additional head if needed These
plates were removed by plant representatives for the inspection and performance of the
injection tests In 1994 two inch diameter inspection ports were installed in the well
covers to eliminate the need for removal of the entire top plate during future
inspection testing However to allow complete access to the well interior for the
performance of the short term injection tests the top plate of each well was removed
Well Field Usage
In general only two of the three wells are placed in use for effluent disposal at any
time The inactive well is taken out of operation on a rotating basis so that at any given
time only two wells will be in operation Flow to an individual well is controlled by a valve
located adjacent to each well head A main control valve diverts the effluent flow from the
treatment plant to either the well field or the lagoon which serves as storage of water for
use as golf course irrigation
Based on the available Daily Operating Log records for the past 15 months the
following generalizations regarding effluent flow to the well field may be made For the
period of March 1998 through July 1998 injection well usage was intermittent with
relatively low flow volume occurring for a day or two separated by several days of no flow
to the well field During this period of time the daily flows were generally less than about
50 000 gallons per day For the period of August 1998 through May 1999 injection well
usage generally increased with the peak usage generally occurring from November 1998
through January 1999 During this time period the daily flow varied considerably and
averaged on the order of about 200 000 gallons per day There were some sporadic
GEOLABS HAWAII
W O 3295 50 Page 6
days of no flow to the well field and other days reaching about 400 000 gallons or more
per day From February 1999 through May 1999 flow to the well field generally subsided
to consist of several days of flow separated by several days of no recorded flow During
this time period the flow varied widely with an average occurring on the order of about
100 000 gallons per day The greatest flows to the well field occurred on
and May 28 1999 when totals reached in excess of about 480 000 gallons per day The
latter date corresponds to our annual injection well evaluation
The effluent flows to the well field continue to reflect the general relationship
between the wetter and drier seasons of the year and the need to utilize lesser or greater
amounts of effluent for irrigation purposes The summer months typically result in greater
irrigation needs and thus less effluent is directed to the well field In contrast during the
wetter winter months the need for irrigation is lower and as a result more effluent is
directed to the well field for injection disposal
Based on our review of the Daily Operating Logs the individual injection wells are
placed in service on a rotating basis The current frequency of well rotation appears to be
adequate to maintain the generally good operational condition of the injection well
system
Injection Well Redevelopment
Based on our conversation with the treatment plant supervisory personnel the
injection wells were redeveloped in mid May 1999 in an effort to maintain the disposal
capacity of the system A 130 cfm air compressor was utilized to blow out the injection
wells by lowering the air line into the bottom of the well The discharge of well water
produced by the airlift cleaning was contained within the well vault and pumped to a
tanker truck for proper disposal
Plant personnel reported that the well cleaning procedure was effective in
removing some sediment and debris from the wells Furthermore following the well
GEOLABS HAWAII
W O 3295 50 Page 7
cleaning efforts the measured head levels during injection operation were observed to be
slightly lower than previous measurements The lower head levels during operation
indicate that the injection wells appear to have sustained some increase in effluent
disposal capacity as a result of the well cleaning
Well Inspection
The general condition of the three injection wells were evaluated by 1 depth
sounding of the open well 2 visual Gbservation of the well hardware and valve operation
3 estimation of sediment accumulations contained in the well and 4 by bailing of water
samples from the wells to allow visual observation of the amount of turbidity or suspended
sediments Current photographs of the injection wells are presented in Appendix C on
Plates C 1 thru C 3 The following are the results of our observations
Well No 1
According to the operational log this well had been in use intermittently on an
alternating basis from the period of March 1998 through the present time At the
time of our site visit it was observed on line but had been off line for the previous
9 days Plates A 1 through A 15 indicate the record of intermittent injection into
Well No 1 during the period of March 1 1998 through May 31 1999
At 1020 hours on May 28 1999 the static water level in the well was measured at
a depth of about 30 5 inches below the top of the well head The well was
receiving effluent coupled with Well No 3 during the static water level
measurement
Sounding of the well with a weighted tape measure indicated that the well was
open to a depth of about 42 5 feet below the top of the well head The bottom of
the well was firm with an insignificant amount of sediment accumulation
Bailer samples of water taken from the water column in the well showed that the
water was relatively clear with a trace of suspended sediment particles and some
GEOLABS HAWAII
W O 3295 50 Page 8
deposits which appear to be rust or hydrogen sulfide deposits It was noted that
the well water odor was slightly septic and chlorinated
The visible portion of the interior of the well casing appeared to be in good
condition with no overt signs of damage Some surficial rust corrosion and
chemical precipitation of hydrogen sulfide was observed on the interior of the well
casing with a higher concentration below the static water level in the well The
encrusting material was noted to have developed a slightly rough textured surface
Furthermore the top flange gasket seal appeared to be in good condition The
external portions of the well head were painted with no overt signs of deterioration
The interior of the concrete well vault was noted to be generally clean and dry
During the short term injection test leaks were not observed on or around the well
head The plastic site gauge located on the side of the well was operational
though slightly discolored and difficult to read A photograph of the well head and
vault housing is presented on Plate C 1
Well No 2
According to the operational log this well had been in use intermittently on an
alternating basis from the period of March 1998 through the present time At the
time of our site visit the well was isolated off line from the injection system Based
on the operating logs Well No 2 had been in operation for the prior 9 days
Plates A 1 through A 15 indicate the record of intermittent injection into Well No 2
during the period of March 1 1998 through May 31 1999
At 1005 hours on May 28 1999 the static water level in the well was measured at
a depth of about 32 9 inches below the top of the well head The well had not
received effluent for a period of about 1 hour prior to the static water level
measurement
GEOLABS HAWAII
W O 3295 50 Page 9
Sounding of the well with a weighted tape measure indicated that the well was
open to a depth of about 37 0 feet below the top of the well head The bottom of
the well was firm with an insignificant amount of sediment accumulation
Bailer samples of water taken from the water column showed that the water was
relatively clear with a trace of suspended sediment particles It was noted that the
well water odor was slightly septic and chlorinated
The visible portion of the interior of the well casing appeared to be in good
condition with no overt signs of damage Some slight surficial rust corrosion and
chemical precipitation of hydrogen sulfide was observed on the interior of the well
casing with a higher concentration observed below the static water level in the
well The encrusting material was noted to have developed a slightly rough
textured surface Furthermore the top flange gasket seal appeared to be in good
condition The external portions of the well head were painted with no overt signs
of deterioration
The interior of the concrete well vault was noted to be generally clean and dry
During the short term injection test leaks were not observed on or around the well
head The plastic site gauge located on the side of the well was operational
though slightly discolored and difficult to read A photograph of the well head and
vault housing is presented on Plate C 2
Well No 3
According to the operational log this well had been in use intermittently on an
alternating basis from the period of March 1 1998 through the present time At the
time of our site visit it was operating on line coupled with Well No 1 Plates A 1
through A 15 indicate the record of intermittent injection into Well No 3 during the
period of March 1 1998 through May 31 1999
GEOLABS HAWAII
W O 3295 50 Page 10
At 0950 hours on May 28 1999 the head level in the well was measured at a
depth of about 36 6 inches below the top of the well head The well was presently
receiving effluent in combination with Well No 1 at the time of the head level
measurement
Sounding of the well with a weighted tape measure indicated that the well was
open to a depth of about 39 3 feet below the top of the well head The bottom of
the well was firm with an insignificant amount of sediment accumulation
Bailer samples of water taken from the water column showed that the water was
relatively clear with a trace of suspended sediment particles It was noted that the
well water odor was slightly septic and chlorinated
The visible portion of the interior of the well casing appeared to be in good
condition with no overt signs of damage Some surficial rust corrosion and
chemical precipitation of hydrogen sulfide was observed on the interior of the well
casing with a higher concentration observed below the static water level in the
well The encrusting material was noted to have developed a slightly rough
textured surface A photograph of the well head and vault housing is presented on
Plate C 3
Injection System
To regulate the system valves are used to isolate individual wells so that any one
or combination of the wells may be used for the injection of effluent At the time of our
site visit the system operation was set up such that Well Nos 1 and 3 were on line as
active wells for the injection of effluent Well No 2 was isolated from the system as an
emergency back up to the system
The system is equipped with a flow totalizing meter which measures the flow
volume in gallons This meter measures the total flow to the well field rather than to
GEOLABS HAWAII
W O 3295 50 Page 11
individual wells In addition the meter registers the cumulative flow in gallons
Observation of specific valves that are open during an injection period may be used in
conjunction with the totalizing meter readings to roughly estimate the flow to an individual
well
At the time of our site visit the totalizing meter registered a cumulative reading of
prior inspection on March 9 1998
Daily Flow to Well Field
Based on a review of the operational log of the injection well system for the
preceding 15 months daily flows ranged from zero to a maximum single day flow of
about 490 000 gallons per day Average daily flows appear to be on the order of about
200 000 to 300 000 gallons per day during heavy usage of the wells In general the
months of November through January appear to be the most active periods of injection
well usage due to the higher incidence of rainfall and reduced irrigation needs for the golf
course
In general for the period of March through October of 1998 flow to the well field
was generally lower showing a pattern of several days of no flow to the well field At other
times throughout the last 15 months the wells were placed in use frequently with only
isolated periods of time out of operation
Short Term Injection Tests
Short term injection tests were performed on each of the three wells by diverting
treated effluent from the treatment plant into each well separately Each well was isolated
from the others for the duration of each test by adjusting the valves controlling the effluent
flow to individual wells
GEOLABS HAWAII
W O 3295 50 Page 12
During injection testing the head level response was continually measured and
recorded at about 10 second time intervals using an electronic piezometer pressure
transducer and data logging recorder Readings from the totalizing meter were recorded
during the short term injection test to obtain the total quantity of injected effluent and to
estimate the average flow rate into each well Attempts were made to step the effluent
discharge to the individual wells in increments in order to obtain satisfactory data to
estimate the maximum capacity of the injection well However due to the valve operation
and delay in flow equilibrium through the pipe system it was difficult to obtain the stepped
flows as desired
The duration of each short term injection test ranged from about 1 to 1 hours and
was generally dependent upon the time required to reach head level equilibrium for each
stepped discharge attempted
In general each injection test commenced by adjusting the control valve to the
injection well being tested At times the flow to the well being tested was adjusted by
altering the flow to an adjacent well Some slight effluent overflow from Well No 1 was
_ observed during a step increase to achieve diversion of the total available well field flow
to the well The discharge to Well No 1 was estimated to be briefly in excess of about
520 gallons per minute when the overflow occurred It is believed that the overflow
occurred as a result of the sudden increase in flow rate by the closure of the valve leading
to the adjacent injection well Based on our overall observation of the injection well
system it is believed that as an injection well is opened or closed some delay and surge
of flow is encountered that affects the short term head level responses
Based on our observations of the static water level in the wells and the results of
our short term injection tests we conclude that the current operation of Well and
3 have again improved in relation to past well performance evaluation We believe the
well redevelopment cleaning effort had a significant positive impact on the performance of
the injection wells Based on the test results Well Nos 2 and 3 appear to have the
GEOLABS HAWAII
W O 3295 50 Page 13
greatest disposal capacity followed by Well No 1 This continues to be in agreement with
the prior year s test results The injection test results are presented in Appendix B of this
report
Recommendations
Based on our observations the injection test results and the well usage data we
believe the injection wells have sustained some increase in disposal capacity since the
last inspection in March 1998 The increase in capacity is believed to be a result of the
recent well cleaning and redevelopment performed on the wells
It is a Known fact that injection wells sustain losses in capacity over time due to
natural biological and chemical fouling processes or other introduced factors such as
suspended solids or debris contained in the effluent In addition extended periods of well
inactivity may cause acceleration of the normal losses in capacity
It should be noted that some loss in capacity may be permanent and irreversible
however it has also been proven that redevelopment of injection wells can aid in the
recovery of lost capacity provided that the proper methods are utilized on a regular basis
Based on our injection well evaluation we recommend that the owner operator
continue to operate the injection wells on a routine rotating basis in an attempt to
maintain the disposal capacity of the system In addition we recommend that the
owner operator closely monitor and document the operation of each of the wells to assure
that overflows or back ups related to a well failure are detected prior to their occurrence
In the event an overflow of a well or other failure occurs and the situation cannot be
remedied the owner operator should promptly notify the Department of Health
Underground Injection Control Branch
We believe that by increasing the use of the wells on a rotating basis especially
during the drier months of low effluent availability the current operational status of the
GEOLABS HAWAII
W O 3295 50 Page 14
wells could be maintained Keeping the wells operational is not normally a problem
during the wetter winter months when effluent is more readily available for injection
However we believe it is crucial to maintain rotating operation of all the wells during the
summer months despite the lack of available effluent
We recommend that the owner operator consider recording additional field
observations such as the following 1 notes regarding the overall system operation
2 documentation of well maintenance performed 3 observation of the head levels
within the wells prior to and during injection events 4 daily flow volumes and 5 a log of
individual well usage This additional information will be used to evaluate the future
performance of these wells In addition the results of our short term injection testing of
the wells may be used to evaluate the operation of the wells with respect to prior well
inspection data
Generally redevelopment should be considered if head levels continue to increase
over time or when well failures such as overflow or system back ups may be anticipated
Based on the effectiveness of the recent well redevelopment we believe it may be
prudent to consider scheduling well redevelopment at about two year intervals
Well redevelopment should be performed by a professional experienced with
coastal injection well construction and rehabilitation The redevelopment method selected
should be carefully evaluated based on the existing well design proper containment and
disposal of wastewater generated by the activity and other factors specific to the site and
operation of the wells
LIMITATIONS
The findings and recommendations submitted in this report are based in part upon
information obtained from field observations short term injection testing and verbal
communications with personnel at the site This report has been prepared for the
exclusive use of Kuilima Resort Company for specific application to the Kuilima Resort
GEOLABS HAWAII
W O 3295 50
Page 15
Wastewater Treatment Plant Injection Wells in accordance with generally accepted
geotechnical engineering principles and practices No warranty is expressed or implied
PLATES AND APPENDICES
The following plates and appendices are attached and complete this report
Plate 1
Plate 2
Appendix A
Plates A 1
thru A 15
Appendix B
Plates B 1 1
thru B 3 2
Appendix C
Plates C 1
thru C 3
Respectfully submitted
C W ASSOCIATES INC
By
Steven F Carr R G
Project Geologist
By
Robin M Lim P E
Vice President
Project Location Map
Site Plan
Kuilima Resort Wastewater Plant
Daily Operating Logs
Injection Test Results
Photographs
0000000000000
LICENSED
PROFESSIONAL
ENGINEER
No 8436 C
THIS WORK WAS PREPARED BY ME
OR UNDER MY SUPERVISION
GEOLABS HAWAII
PLATES
ISLAND MAP BRBers POINT
Be NO SCALE
GENERAL PROJECT LOCATION __
J
Rie
u
dey lhe
Y
V
a Radio Station ic
ly Kawela
J GY
Spring
ia
7
APPROXIMATE LOCATION OF TREATMENT PLANT
APPROXIMATE LOCATION OF INJECTION WELLS
N
PROJECT LOCATION MAP
INJECTION WELL PERFORMANCE EVALUATION REPORT
KUILIMA RESORT WASTEWATER TREATMENT PLANT
STAND BY INJECTION WELL 3
HAWATTI
ne Foundation and Soil Engineering Geology
GRAPHIC SCALE
DATE DRAWN BY PLATE
REFERENCE U S G S QUADRANGLE MAP KAHUKU OAHU SCALE Wi 1
HAWAII 1983 at 3295 50
PROPOSED MOAT
WIDTH TO BE DETERMIN
SITE PLAN
INJECTION WELL PERFORMANCE EVALUATION REPORT
KUILIMA RESORT WASTEWATER TREATMENT PLANT
STAND BY INJECTION WELL 3
GROLABS HAWATTI
Foundation and Soil Engineering Geolog
LEGEND
cS APPROXIMATE INJECTION WELL LOCATION
DATE DRAWN BY
SCALE W O
50 2
REFERENCE GOLF COURSE GRADING PLAN HOLE 150 PLATE
DATED MAY 9 1989 BY PALMER COURSE DESIGN COMPANY
GRAPHIC SCALE IN FEET
APPENDIX A
Kuilima Resort Wastewater Plant
Daily Operating Logs
Wy COfF NTE AT Ht Wt HO
Co ee on w Nw _ oO
Ny me me em
oO OF oof YN
21
TURTLE BAY WASTEWATER PLANT
Daily Operating Log
Month MARCH 1928
FLOW TO INJECTION WELLS
DATE NAME F READING METHOD COMMENTS
Gravity wells e
ee ees a eer
a ee vole
Ay
be Lobo rise 462 000
A 000 _
LAB INSPECTION
FeSPecT
12900 S7 oo
1CAALZO0o
I swiren 7 Ta 143
x
g
Te 30 Wad ieee
__ set Pe
ene
Se DOE Ps
a PP 2
CHEEK EADRE LEVEL
ee
a a
Boe
CHEEK YEaPER Lele
ee
s ss pee
Fated putesem
48 ee en
a a Sr
ae 90 EL 4qedooe b
MPI ATE A 4
wo oof at wl wl
oO ve CoP uw NO _ oO
21
TURTLE BAY WASTEWATER PLANT
Daily Operating Log
Month APRIL 1998
eee on
FLOW TO INJECTION WELLS ss
DATE NAME TIME F READING METHOD COMMENTS
6060 GRAVITY wells 1 3
qs ele
0
ee ee
ee Bee
acute 8
0uV b
ie of
0b4d00
kb bon
P se dowel prooerow
ae
pf to
ie te
uU
24 yor CW HOE LVLS
DI ATE A_9
Of
m _ om om me
Wi nit oO
14
a
ee
18
19
20
21
TURTLE BAY WASTEWATER PLANT
Daily Operating Log
Month __MAY 1928
Le
r re
FLOW TO INJECTION WELLS
DATE NAME TIME F READING METHOD COMMENTS
7oz qood
f p Po
Pat foe to ziaoeo g
i
Pe pasa Toadeod at 000
t
5 WS
7OZSSIY DY
SI
De O
rly Ave
Die COL v 1 4
es en re
K
3270v0
we
a s
Hy
v
ce
VO Z eGo Giowd
it on
240000 p
oe Go
eel ee OO oe
Wl oof NAT HA Mi a YW WH oO
20
WO oof NT AT HT Ws
TURTLE BAY WASTEWATER PLANT
Daily Operating Log
Month JUNE 1998
FLOW TO INJECTION WELLS 7
METHOD COMMENTS
Gravity wells 3 3
se awed rence ie
ma ars
Pie frm redvedvoo ow
dle o ip 1
provowow ae
Tze pawl srowevoce ser
Pe
jrowpoool
Line dots p eo
Toe peas eeon
ee ec
Cay
azo
il
So
S
5
o
i
gt
D
Ss
i
oO
D4 D 13 400
ee 7
iS
PLATE A 4
alsl cis
1 Of OF cof NE AT Cat Oo
OO cof ST HAT NT a WT dv
TURILE BAY WASTEWATER PLANT
Daily Operating Log
Month
FLOW TO INJECTION WELLS
cy
DATE NAME TIME F READING FLOW METHOD COMMENTS
10
to lol avn p
x lots to veeoo yi
1
ve
Switaww To
LYK 2
ay
javi0 17 LO 600
vl
ev Jo
fis ize S
b
AS O00 Cus me Lt AY
2s 4y Q
ics
es ee
C4
c
e Lu
A
d
SS ane t
Pe
fe
wy
Ly
C
Die zacos 6
7 x switcueo NC
aS
Sir
SD
S
ie
N
ae
NS
a
QQ
gy
Q
Q
Mi ATE ALR
XN
TURTLE BAY WASTEWATER PLANT
Daily Operating Log
Month AUGUST 1998
FLOW TO INJECTION WELLS
500
DATE NAME TIME F READING FLOW METHOD COMMENTS
3
AUGUST iNs51000 ry Gravity wells 24
000
ULL od
2
Zee 1002 a
ate
eh Sybon z 08
a
a
TC CFO a
Cur Mbn Lvs
Ny
242 Gov
104 O50
o Fil 173 LEG ea
ooo
4 000
eT eee
CHE HDI
Xd
_4
5 a Pp
om
LR rs
ji cE
ey
Van
foil wstv1000 ayo
Switcue
Tora a
a
a
t
p
N N ps es ee re
SPREE S ol al a al al es a se eta
WwW oof Yt AT NH B B WT
TURTLE BAY WASTEWATER PLANT
Daily Operating Log
Month SEPTEMBER 1998
FLOW TO INJECTION WELLS 42 g30400
TIME F READING METHOD COMMENTS
receoen A
rstetood azoow
a
TT ee ye 28 000
z 000
i
of SO x 7oLo
Jc
is
o
Ww
NI
font
fe
fal
iG
oN
3
i 6 evv i
itegogonof oT
o
7790400
K ADE AMET
Po ee do toatevo
er
Pe
7 ROUO
44 tooo
AA
Pt le
TT se own
Pm dogs lFTIZS 000 love P
_0 arr A TF
l
WO coy WI vY
wi WwW
O
TURTLE BAY WASTEWATER PLANT
Daily Operating Log
Month OCTOBER 1998
FLOW TO INJECTION WELLS 7
DATE NAME TIME F READING FLOW METHOD COMMENTS
TS tageo Oo gs
ee WG12G000
3
j
DER EZ
2 05
ge leo T 000 _
e oasol vase o a
t
a Fd er
sds SAA pest esol eo
Pe ere
Ol8D eve HEADER LEVEL A
o
a
0
wg B
no fedpee peeve 2
i
ay
ol
ha
S vovd
Pe
BY
o
Way
wa
wi
9
3
2
B 40
Ay fey
1X Je
e le
wg
R
oe
W
o
Ri
Jag 383902 OG
Qe f P 17S aFjow f
DI ATE A
TURTLE BAY WASTEWATER PLANT
Daily Operating Log
Month
FLOW TO INJECTION WELLS
DATE NAME TIME F READING 4 METHOD COMMENTS
pe ve fee Pasectons eccs fitter nan
a a 06 a
Pe 262 000
SS ee
po an
7 Tan ee teneoo
ee
9 fe oman 900 Gheate Headers 1 3
pT ee ogee leetene Mane
I ove
e F000
Pa
a 246 000
2 4
i eoe
22
23 Dic
ee
25
ee ee es
26
9 26r0aul
z eee
steal
PI ATF A 9
NT
ee ne ee es
Of O Cof NT HA NTH Oo
21
war cosT
TURTLE BAY WASTEWATER PLANT L orling
Daily Operating Log
Month __ D
FLOW TO INJECTION WELLS
DATE NAME TIME F READING FLOW
NE EMBER 7497320070 p GRaWT i zZ
a
eee eee
ND 4
t
200 Z
174 GET ley
METHOD COMMENTS
a
li foe
li 6
94 bee
i 3 662
2
1
i
222 b6eEob
isi Bid
i Di pBz ope
B 02
beD 32 ral
rer ee es eee
i ne
823446222 132 e 0
neae eae i 000
DI ATE A_1n
Of cof ANE AT HT WwW NO
Oe el Ge es ee ee es ee ee
OT Of of B B WT NT
21
TURTLE BAY WASTEWATER PLANT
Daily Operating Log
Month
in
FLOW TO INJECTION WELLS
SEA BDO
DATE NAME TIME F READING FLOW METHOD COMMENTS
ors Gravity wells 1 2
el Api PbO
LN LS 2 3
Pee gts A gizcoo wow voo
Lge eee AS noe CHle Hoe Lyis
TL se favor 2774 us _
od atejoo
tod 39g a0
Pe
pppoe CHic
pape oe
a re Pe
Pe
eee
am
hs
on
mi ATM A AA
a
iy
Of Co NT AT
30
31
a
TURTLE BAY WASTEWATER PLANT
Daily Operating Log
1999
Month FEBRUARY
ed
FLOW TO INJECTION WELLS
DATE NAME
Teena
90 0000
METHOD COMMENTS
Gravity wells 4 3
CHECK Headen LEVEL
Cte S 3 INSEE
teas eritosee
600
7
ABO
i
30
sc 10
a
2
t
1
i
eee
PC
AWM
ee a CT
ea
tne
Aopl i
Lop
MI ATH AAO
oy
fo
Ce
Pp
Ss
ic
iN
Y
coal GE nt ME ow ME co ME cel coe
WO oof NE WY NF
N
Oo
Of cof ST AT Ky AT WT v
TURTLE BAY WASTEWATER PLANT
Daily Operating Log
Month 99
FLOW TO INJECTION WELLS japceaene
DATE NAME TIME F READING FLOW METHOD COMMENTS
MARCH ae longs
Loo LoG obo
J
LZsGour
ee ee
by goo g
D re L411 20 pee iS 08 ge
4
oh ied
yA id
em
D
bw
tooo
7
Dee ORSS FIG ovo lcane HO LVLS 2
lee liasiere g
eves Swocren Fire 3
i
i DI ATE A 13
iy
WO COF YT HAT
TURTLE BAY WASTEWATER PLANT
Daily Operating Log
Month
FLOW TO INJECTION WELLS
DATE NAME
APRIL Sse yen 1909 j 77000
Gale 000
Ttooy
mal READING
METHOD COMMENTS
Gravity
LYLS
ray 730 a2
LL o
b 25 142540006
te Tpwet
Ff se pores 003
22 pod owe
es
OO Of of NT A MT BY WT NT oO
Zt
000
A457 000
ee eee
A
RAW
pe
Ae loge 947006
pA fo etre
ado eum ape ann 2
ee es
ee
wolves
7
Ss
PI ATF A 14
oO cof Yt AT
TUP E BAY WASTENATER PLANT
Daily Operating Log oe
Month _MAY 1999
FLOW TO INJECTION WELLS
00 001
DATE NAME TIME F READING FLOW METHOD COMMENTS
AY 1944 0000 DB Gravity wells 72 7
7 die ete Set
Re ote 4s0sq000
Pie
7
208
000
0002
Pe 42 000 cue Ho EVLS jh
DIATE A146
APPENDIX B
Injection Test Results
INJECTION TEST RESULTS FOR WELL NO 1
Kuilima Resort Wastewater Treatment Plant
Stand by Injection Well 3
Kahuku Oahu Hawaii
Static Water Level 2 5 feet 1020 Hours
Well Depth 42 5 feet
Total Effluent Injected 22 400 gallons
Duration of Test 69 minutes
Time Total Flow Flow Rate Depth of Water feet Remarks
Date HH MM gal gal min HOW above PZ from TOW
196523000
196523350
196523800
196524250
196524650
196525050
196525500
196526000
196526500
196526950
196527400 End of testing
Legend min minutes HH hour
gal gallons MM minute
GWT groundwater table
electrical piezometer
HOW head of water
TOW top of well
1999
clad IIVMVH S8V1049
Seznulw Suu
n L L L 1 L L 1 1
1 n L 1 1
OS S6CE
82 S
Ge
9
A
g Szz
Gb
09S D
G0
b ON NOILOSFNI JO AYMVININNS
OM
1994 JeM JO do WO Ja EM 0 UJdEeqg
INJECTION TEST RESULTS FOR WELL NO 2
Kuilima Resort Wastewater Treatment Plant
Stand by Injection Well 3
Kahuku Oahu Hawaii
Static Water Level 2 7 feet 1005 Hours
Well Depth 37 0 feet
Total Effluent Injected 31 000 gallons
Duration of Test 98 minutes
Time ete esas Flow Rate Depth of Water feet Remarks
Date HH MM gal gal min HOW above PZ from TO
196446400
196447400
196448450
196450000
196452250
196453350
196455000
196456800 End of testing
Legend min minutes HH hour
gal gallons MM minute
GWT groundwater table
PZ _ electrical piezometer
HOW head of water
TOW top of well
SUMMARY OF INJECTION TEST RESULTS WELL No 2
0 5
1 5
565 gallons p
er minute
Q 430 gallo
Depth to water from top of well feet
3
4 Q 0 gallons per minute
ns per minute
9 50
W O 3295 50
T T T TT
Time minutes
GEOLABS HAWAII
T T T T li
JUNE 1999
11 45
PLATE B 2 2
INJECTION TEST RESULTS FOR WELL NO 3
Kuilima Resort Wastewater Treatment Plant
Stand by Injection Well 3
Kahuku Oahu Hawaii
Static Water Level 31 feet 0950 Hours
Well Depth 39 3 feet
Total Effluent Injected 31 400 gallons
Duration of Test 67 minutes
Time wane Flow Rate Depth of Water feet Remarks
Date HH MM gal gal min HOW above PZ from TO
196473100
196474400
196475600
196476850
196478200
196479950
196480600
196481900
196483100 End of testing
Legend min minutes HH hour
gal gallons MM _ minute
GWT groundwater table
PZ _ electrical piezometer
HOW head of water
TOW top of well
OS G6ZE OM
L 1 L 1 i n 4 n 1 1 n n L L n ai 1 1 n 1 i 1 L 1 GS
9 1
0
L S
Gz 2
e
L
4
t oO
3
o
t e
GL Q
i
0
I
O
ae
nh
szg9 L Ras
G0
0
ON NOILLOAFNI JO AYVININNS
APPENDIX C
Photographs
PHOTOGRAPH NO 2 Injection Well No 1
PHOTOGRAPH NO 4 Injection Well No 2
PHOTOGRAPH 6 Injection Well No 3