GEOTECHNICAL ENGINEERING EXPLORATION
WATER TREATMENT PLANT
HUALALAI RESORT PHASE II
KAUPULEHU NORTH KONA HAWAII
W O 4500 00 F MARCH 26 2001
Prepared for
HUALALAI DEVELOPMENT COMPANY
GEOLABS INC
Geotechnical Engineering and Drilling Services
2006 Kalihi Street Honolulu HI 96819
GEOLABS ING
Geotechnical Engineering and Drilling Services
March 26 2001
W O 4500 00 F
Mr Thad Bond
Hualalai Development Company
P O Box 1119
Kailua Kona H 96745
Dear Mr Bond
Geolabs Inc is pleased to submit our report entitled Geotechnical Engineering
Exploration Water Treatment Plant Hualalai Resort Kaupulehu North Kona Hawaii
prepared for the design and construction of the reservoir tanks water treatment plant and
associated appurtenances
Our work was performed in general accordance with the scope of services outlined in
our revised fee proposal of
Detailed discussion and specific design recommendations are contained in the body
of this report If there is any point that is not clear please contact our office
Very truly yours
GEOLABS INC
Robin M Lim P E
Vice President
2006 Kalihi Street Honolulu Hawaii 96819
TABLE OF CONTENTS
Page
SUMMARY OF FINDINGS AND RECOMMENDATIONS 4
INTRODUCTION
PROJECT CONSIDERATIONS
PURPOSE AND SCOPE 3
REGIONAL GEOLOGY
SITE DESCRIPTION
SUBSURFACE CONDITIONS 6
DISCUSSION AND RECOMMENDATIONS
Building 7
SlaDS ON Grade
Reservoir Tank FOUNdatIONS 10
Foundation Probing o oo cccccccsccccssecessecssecessscscecsusccsecesusseseccusucevseceusucecsess 12
Retaining Structures
Retaining Structure Foundations ooooooocccccccccccccccsceccsceccesesseccscesseseeceseeseesees 13
Static Lateral Earth Pressures
Dynamic Lateral Earth Forces
16
Site Grading 16
Site Preparation
Fill and Backfill Materials
Fill Placement and Compaction Requirements
Cut and Fill 19
EXCAVATION
Pavement D 21
Underground Utility LINGS oo
De cccccceccccescescscscscsscscsecscsscaeeevacervecavacseceseccesersaetateesaneatees 23
Construction Monitoring o oo 23
LIMITATIONS
PLATES
Project Location Map wooo ccccccccccscccecsccecssscecsseceesecevessesevsusesursssseenveseetuseeees Plate 1
Site PLAN ice ecececccccccecccerscsseceuessusssecsucesaccssecseveascarscceevesevessusssesueersestesss Plate 2
APPENDIX A
Boring LOg Plate A
Field Exploration and Logs of Plates A 1
thru A 4
APPENDIX B
Laboratory Testing and Laboratory Test Data ooo cececcccecscessceesseeeseesseee Plate B 1
GEOTECHNICAL ENGINEERING EXPLORATION
WATER TREATMENT PLANT
HUALALAI RESORT PHASE II
KAUPULEHU NORTH KONA HAWAII
W O 4500 00 F MARCH 26 2001
SUMMARY OF FINDINGS AND RECOMMENDATIONS
Based on our field exploration the water treatment plant site is
generally underlain by soft to hard basalt formation interbedded
with thin layers of clinker materials extending to the maximum
depth explored of about 21 5 feet below the existing ground
surface Groundwater was not encountered in the borings at the
time of our field exploration
The two reservoir tanks planned at the project site will consist of
steel tank structures therefore we envision that the steel tank
structures will be supported on a concrete floor slab with a
thickened edge perimeter footing Based on this information
we recommend that the tank floor slab and thickened edge
perimeter footing be supported on at least 12 inches of
aggregate subbase material to provide for uniform support An
allowable bearing pressure of up to may be used to
design the reservoir tank foundations bearing on the aggregate
subbase placed over basalt formation As for the water
treatment plant building and other minor structures we
recommend that an allowable bearing pressure of up to
be used to design the footings of these structures
bearing on compacted fill and or basalt formation
Due to the potential for the presence of cavities as commonly
encountered in basaltic lava flows we recommend that a
program of probing and grouting of the foundation locations be
implemented during construction of the reservoir tank structures
Therefore special attention should be given to the Foundation
Probing section of this report Foundation probing and grouting
may be omitted for the water treatment plant building and other
minor structures provided that the proof rolling procedures
outlined in the Site Grading section of this report are
implemented during construction
The text of this report should be referred to for detailed
discussion and specific design recommendations
GEOLABS INC
W O 4500 00 F Page 2
INTRODUCTION
This report presents the results of our geotechnical engineering exploration performed
for the proposed Water Treatment Plant project at the Hualalai Resort located in the
Kaupulehu area of the District of North Kona on the Island of Hawaii The general location
and vicinity of the project site are shown on the Project Location Map Plate 1
This report summarizes the findings from our field exploration and laboratory testing
and presents our geotechnical recommendations derived from our analyses for the proposed
Water Treatment Plant project These recommendations are intended for the design of
foundations retaining structures site grading and pavements only The findings and
recommendations presented herein are subject to the limitations noted at the end of this
report
PROJECT CONSIDERATIONS
The Hualalai Resort project site is located about 8 5 miles northeast of the Keahole
International Airport in the Kaupulehu area within the District of North Kona on the Island of
Hawaii As part of the Phase II portion of the Hualalai Resort we understand that various
infrastructure development and parcel construction will be made This report covers our
services for the proposed water treatment plant located on the mauka side of Queen
Kaahumanu Highway
Based on the information provided the proposed water treatment plant will consist of
two on grade water storage tanks a large warehouse type building generator pads
pavements and associated appurtenances We understand that each of the water storage
tanks will be of large capacities on the order of about 0 5 to 1 million gallon capacity each
constructed near the existing ground elevation We envision that some embankments will
be constructed or the plant will be lowered to obstruct the view of the water treatment plant
from the highway We understand that the exact location of the two water storage tanks was
not yet determined at the time this report was prepared We also understand that
construction of the two water storage tanks will be deferred to a later phase of the water
treatment plant project
GEOLABS INC
W O 4500 00 F Page 3
Based on the topographic map provided the existing ground surface elevations at the
project site vary from about 830 to 860 feet Mean Sea Level MSL In general we
anticipate that construction of the proposed reservoir tanks and other structures will involve
site grading consisting of cuts and fills of up to about 4 feet in height In addition
construction of the water treatment plant will include an access road and other
appurtenances An asphaltic concrete paved access road will be provided to service the
water treatment plant from the existing main access road
PURPOSE AND SCOPE
The purpose of our exploration was to obtain an overview of the subsurface conditions
at the project site The subsurface information obtained was used to develop a soil rock data
set for the formulation of geotechnical recommendations pertaining to the design of
foundations retaining structures site grading and pavements for the proposed water
treatment plant project In order to accomplish this we conducted an exploration program
consisting of the following tasks and efforts
1 Mobilization and demobilization of a bulldozer for clearing trails to provide
access to the boring locations by our truck mounted drill rig
2 Mobilization and demobilization of a truck mounted drill rig and operators to
and from the project site
3 Drilling and sampling of four borings at the project site extending to depths of
approximately 20 5 to 21 5 feet below the existing ground surface
4 Coordination of the field exploration and logging of the borings by an engineer
from our firm
5 Laboratory testing of selected samples obtained during the field exploration as
an aid in classifying the materials encountered and evaluating their
engineering properties
6 Analyses of the field and laboratory data for the formulation of geotechnical
recommendations pertaining to the design of foundations retaining structures
site grading and pavements for the proposed water treatment plant project
7 Preparation of this report summarizing our work on the project and presenting
our findings and recommendations
GEOLABS INC
W O 4500 00 F Page 4
8 Coordination of our overall work on the project by a project engineer from our
firm
9 Quality assurance and client design team consultation by a principal engineer
from our firm
10 Miscellaneous work efforts such as drafting word processing and clerical
support
Detailed descriptions of our field exploration and Logs of Borings are presented in
Appendix A of this report Results of the laboratory tests performed on selected samples are
presented in Appendix B
REGIONAL GEOLOGY
The Island of Hawaii the largest in the Hawaiian Archipelago covers an area of
approximately 4 000 square miles The island was formed by the activity of five shield
volcanoes These are Kohala which is long extinct Mauna Kea which has had activity
during recent geologic time Hualalai which last erupted in 1801 and Mauna Loa and
Kilauea both of which are still active
The project site is situated on the northwestern flank of Hualalai Mountain which
makes up the west central portion of the island The lava formation encountered at the site
appears to be of both a a and pahoehoe type flows which spread and ponded as they
approached the ocean A a lava is typically characterized by a porous rough and irregular
flow surface resembling a jagged accumulation of rock fragments including cobbles and
boulders Pahoehoe is characterized by a smooth rope like or billowy surface and an
internal structure of vesicular porous rock
Cavities are commonly encountered in basaltic lavas especially pahoehoe lava
These cavities are formed when the lava is still in a molten state and represent both lava
tubes intra flow cavities and blisters and pockets inter flow cavities Lava tubes are
formed when molten lava drains from the cooling flow leaving a hollow tube like structure
which may extend for a large distance longitudinally along the flow Inter flow cavities are
generally smaller in horizontal extent
GEOLABS INC
W O 4500 00 F Page 5
Basalt is considered to be relatively permeable rock and can transmit water quite
readily in both the horizontal and vertical directions In general water is transmitted through
the porous rock matrix along joints fractures and inter flow contacts cavities and along
clinker layers The permeability of the clinker and cavities is high therefore they serve as
the major water transmission features
SITE DESCRIPTION
The project site is located on the mauka side of Queen Kaahumanu Highway near the
existing Hualalai Resort in the Kaupulehu area of the District of North Kona on the Island of
Hawaii The proposed water treatment plant project site is located to the east of the existing
20 000 gallon water tank and access road as shown on the Site Plan Plate 2
The terrain at the project site is generally rugged which reflects the original surface
of thick basaltic lava flows of the a a form The majority of the project site is underlain by a a
lavas at the ground surface Portions of the project site were roughly leveled during our trail
clearing operations to provide access to our drill rig Some relatively small lava tube features
and cavities were encountered during the trail clearing process at the site
Vegetation at the project site generally consists of some wild grasses of up to about
4 feet tall growing through the crevices of the basaltic lava flows An existing access road
off of Queen Kaahumanu Highway leads to the project site Although the existing access
road is paved with asphaltic concrete many locations along the roadway leading up to the
project site have been badly damaged and was difficult to drive on at the time of our field
exploration Deep ruts potholes and numerous pavement cracks were observed along the
existing access road
Based on the topographic map provided the project site is gently sloping downward
from south to north The mauka side of the project site generally slopes up very steeply
The existing ground surface at the project site generally ranges from approximately
Elevations 830 to 860 feet MSL
GEOLABS INC
W O 4500 00 F Page 6
SUBSURFACE CONDITIONS
The subsurface conditions at the project site were explored by drilling and sampling
four borings designated as Boring Nos 1 through 4 extending to depths of about 20 5 to
21 5 feet below the existing ground surface The approximate locations of the borings drilled
for the project are shown on the Site Plan Plate 2
Our borings generally encountered basalt formation interbedded with thin layers of
clinker materials from the ground surface extending to the maximum depth explored of about
21 5 feet below the existing ground surface The basalt formation was generally soft to hard
and ranged from slightly to highly weathered Several voids of up to about 2 feet in vertical
height were encountered in the drilled borings In addition small lava tube features and
cavities were also encountered during the trail clearing operations It should be noted that
lava tubes blisters and cavities are commonly encountered in the basalt formations in this
area Therefore the presence of lava tubes blisters and or cavities should be anticipated
at the project site
Groundwater was not encountered in the borings drilled at the time of our field
exploration However groundwater levels can fluctuate depending on factors such as
seasonal rainfall storm surge conditions and other factors Detailed descriptions of the
materials encountered during our field exploration are presented on the Logs of Borings
Plates A 1 through A 4 of Appendix A
DISCUSSION AND RECOMMENDATIONS
Based on our field exploration the water treatment plant site is generally underlain by
soft to hard basalt formation interbedded with thin layers of clinker materials from the ground
level extending to the maximum depth explored of about 21 5 feet below the existing ground
surface Based on our evaluation of the subsurface conditions with respect to the proposed
water treatment plant construction the principal geotechnical engineering considerations
include the following
GEOLABS INC
W O 4500 00 F Page 7
e foundation support for the reservoir tank structures
e probing and grouting for potential cavities beneath the tank foundations
e site preparation and grading
Based on the information provided we understand that the two reservoir tanks
planned at the project site will consist of steel tank structures Therefore we envision that
the steel tank structures will likely be supported on a concrete floor slab with a
thickened edge perimeter footing Based on this information we recommend that the
perimeter thickened edge footing and the tank floor slab be supported on at least 12 inches
of compacted subbase material to provide for uniform support of the foundation In order to
reduce the potential for appreciable differential settlement the new reservoir tank structures
should not straddle across cut fill transitions Therefore the footprint of the tank structure
should be located entirely in cuts or entirely in fills of uniform thickness
Due to the potential for the presence of cavities as commonly encountered in the
basaltic lava flows at the site we recommend that a program of probing and grouting of the
foundation locations be implemented during construction of the reservoir tank structures A
representative from Geolabs should observe the probing and grouting operations to evaluate
the extent of cavities if encountered Therefore special attention should be given to the
Foundation Probing section of this report Due to the smaller lateral extent of the
foundations for the water treatment plant building and minor structures foundation probing
and grouting may be omitted for the water treatment plant building and other minor
structures However special attention should be given to the proof rolling procedures at the
subgrade levels of these structures as outlined in the Site Grading section of this report
Detailed discussion of these items and our geotechnical engineering recommendations for
design are presented in the following sections of this report
Building Foundations
Based on the subsurface conditions encountered at the project site we recommend
that shallow spread and or continuous footings be used to support the water treatment plant
building and other minor structures planned at the project site An allowable bearing
pressure of up to 4 000 pounds per square foot psf may be used for the design of footings
GEOLABS INC
W O 4500 00 F Page 8
bearing on either the basalt formation and or compacted structural fill This bearing value is
for dead plus live loads and may be increased by 50 percent for transient loads such as
those caused by wind or seismic forces In general footings should be embedded a
minimum of 12 inches below the lowest adjacent exterior grade For footings constructed
near the tops of slopes or on slopes the footings should be embedded deep enough such
that the horizontal distance measured from the outside edge at the base of the footing to
the face of the slope is not less than 6 feet
Foundations located next to other foundations utility trenches or easements should
be embedded below a 45 degree imaginary plane extending upward from the bottom edge
of the utility trench or should be extended to a depth as deep as the inverts of the utility lines
This requirement is necessary to avoid surcharging adjacent below grade structures with
additional structural loads and to reduce the potential for appreciable foundation settlement
if soft and or loose materials are encountered at the footing subgrades the soft and or
loose materials should be over excavated until dense materials are exposed in the footing
excavation The over excavation should be backfilled with structural fill materials
moisture conditioned to above the optimum moisture content and compacted to a minimum
of 90 percent relative compaction Relative compaction refers to the in place dry density of
soil expressed as a percentage of the maximum dry density of the same soil established in
accordance with ASTM D 1557 91 test procedures Optimum moisture is the water content
percentage by dry weight corresponding to the maximum dry density Alternatively the
bottom of the footing may be extended down to bear directly on the underlying competent
material
lf foundations are designed and constructed in accordance with our
recommendations we estimate the total settlements of the foundations to be less than
1 inch Differential settlements between adjacent footings supported on similar materials
may be on the order of about 0 5 inches
GEOLABS INC
W O 4500 00 F Page 9
Lateral loads acting on the structure may be resisted by frictional resistance
developed between the bottom of the foundation and the bearing soil and by passive earth
pressure acting against the near vertical faces of the foundation system A coefficient of
friction of 0 45 may be used for footings bearing on structural fill materials or basalt
formation Resistance due to passive earth pressure may be estimated using an equivalent
fluid pressure of 400 pounds per square foot per foot of depth pcf assuming that the soils
around the footings are well compacted The passive resistance in the upper 12 inches of
the soil should be neglected unless covered by pavements or slabs
We recommend that footing excavations be observed by a representative from
Geolabs prior to the placement of reinforcing steel and concrete to confirm the foundation
bearing conditions and the required embedment depths
Slabs On Grade
We envision that concrete slabs on grade will be provided at the water treatment plant
building We understand that portions of the slabs on grade within the water treatment plant
building will be subjected to vehicular traffic For slabs on grade that will be subjected to
vehicular traffic we recommend that a 6 inch layer of aggregate subbase 3 inch minus
granular materials be provided below the slabs The aggregate subbase should consist
of well graded crushed basalt aggregate compacted to a minimum of 95 percent relative
compaction In general concrete slabs should be designed for the intended loads For
design of structural slabs a modulus of subgrade reaction of 250 pounds per square inch per
inch of deflection pci may be used for the compacted aggregate subbase Provisions
should be made for proper load transfer across slab joints that will be subjected to vehicular
traffic
For interior building slabs which will not be subjected to vehicular traffic we
recommend that a minimum 4 inch thick layer of cushion fill be provided below the slabs for
uniform support The cushion fill should consist of open graded gravel ASTM C 33 No 67
gradation and also would serve as a capillary moisture break To reduce the potential for
future moisture infiltration and subsequent damage to floor coverings an impervious
GEOLABS INC
W O 4500 00 F Page 10
moisture barrier is recommended on top of the gravel cushion layer A 2 inch thick moist fine
sand layer may be considered above the moisture barrier to aid in the curing of the concrete
Provision of the 2 inches of moist fine sand above the moisture barrier is optional and will be
left up to the discretion of the project structural engineer Flexible floor coverings should be
considered above the floor slab since they can better mask minor slab cracking
In addition we envision that exterior concrete walkways and exterior flatwork will likely
be required for the proposed project In general we recommend that a minimum 4 inch thick
cushion layer of open graded gravel ASTM C 33 No 67 gradation be provided below the
exterior concrete slab As an alternative the exterior concrete slab may be constructed
directly on the compacted structural fill subgrade provided that the subgrade is properly
prepared and compacted To reduce the potential for substantial shrinkage cracks in the
slabs crack control joints should be provided at intervals equal to the width of the walkways
or slabs with expansion joints at right angle intersections
In general the slab subgrades should be scarified to a depth of about 8 inches
moisture conditioned to above the optimum moisture content and compacted to a minimum
of 95 percent relative compaction to provide a dense and unyielding base The 6 inch thick
aggregate subbase should be placed and compacted as soon as possible after preparation
of the slab subgrade
Reservoir Tank Foundations
As previously mentioned we understand that the two reservoir tanks planned at the
site will consist of steel tank structures Therefore we envision that the steel tank structure
will likely be supported on a concrete floor slab with a thickened edge perimeter footing
Based on the subsurface conditions encountered in the borings we recommend that the
perimeter thickened edge footing and the tank floor slab be supported on at least 12 inches
of compacted subbase material to provide for uniform support of the foundation
We understand that the exact location of the new reservoirs within the water treatment
plant was not yet determined at the time this report was prepared In general we
GEOLABS INC
W O 4500 00 F Page 11
recommend that a 12 inch thick compacted aggregate subbase be provided below the
interior tank floor and the thickened edge perimeter footing of the water tanks for uniform
support An allowable bearing pressure of up to may be used for design of
foundations bearing on the 12 inches of aggregate subbase placed on basalt rock formation
The bearing value provided is for dead plus live loads and may be increased by 50 percent
for transient loads such as those caused by wind or seismic forces
The aggregate subbase materials recommended below the reservoir tank structures
should consist of crushed basalt aggregate well graded 3 inch minus granular materials
compacted to a minimum of 95 percent relative compaction Relative compaction refers to
the in place dry density of soil expressed as a percentage of the maximum dry density of the
same soil established in accordance with ASTM Test Designation D 1557 91 For design
of the reservoir tank floor a modulus of subgrade reaction of 250 pci may be used for the
compacted aggregate subbase
In general the thickened edge perimeter footing should be embedded a minimum of
12 inches below the lowest adjacent finished grade Footings constructed near the tops of
slopes or on sloping ground should be embedded deep enough to provide a minimum
horizontal setback distance of 6 feet measured from the outside edge of the footings to the
face of the slope
We have assumed that the new water tank structures will be located entirely in a cut
condition In order to reduce the potential for appreciable differential settlement across the
structure the new reservoir structures should not straddle across cut fill transitions If the
reservoir tank structure is to straddle a cut and fill transition Geolabs should be contacted
to provide supplemental recommendations to reduce the potential for appreciable differential
settlements across the structure due to a cut fill transition condition
If the foundations are designed and constructed in accordance with the
recommendations presented herein total settlement of reservoir foundations is estimated to
be on the order of 0 5 inches with differential settlements on the order of about 0 25 inches
GEOLABS INC
W O 4500 00 F Page 12
Lateral loads acting on the structures may be resisted by frictional resistance between
the base of the foundation and the bearing materials and by passive earth pressure
developed against the near vertical faces of the embedded portion of foundations
A coefficient of friction of 0 45 may be used for foundations bearing on the compacted
aggregate subbase placed over basalt rock formation Resistance to lateral loads due to
passive earth pressure may be calculated using an equivalent fluid pressure of 400 pcf for
foundations embedded in fill materials These values assume that the soils around the
foundations are well compacted Unless covered by pavements or slabs the passive
resistance in the upper 12 inches below the finished grade should be neglected
Due to the potential for presence of cavities as commonly encountered in basaltic lava
flows and the large areal extend of the reservoir tank foundations we recommend that a
program of probing and grouting of the foundation locations be implemented during
construction of the reservoir tanks A representative from Geolabs should observe the
probing and grouting operation to evaluate the extent of cavities if encountered Probing and
grouting requirements are further discussed in the following Foundation Probing section of
this report
Foundation Probing
Based on our exploration and experience in the area voids and or cavities appear to
be present in the basaltic lava flows at the project site To reduce the potential for loss of
foundation support resulting from collapse of the cavities below foundations we recommend
that a program of cavity probing and grouting of the foundation locations for the two
reservoirs be implemented during construction Foundation probing and grouting may be
omitted for the water treatment plant building and other minor structures provided that the
proof rolling procedures outlined in the Site Grading section of this report are implemented
during construction
For estimating purposes we recommend that probeholes be drilled at 10 foot on
centers for the thickened edge perimeter footing In addition probeholes should be drilled
within the tank floor area at about 10 foot on centers starting at the center of the tank and
GEOLABS INC
W O 4500 00 F Page 13
radiating out at 10 foot radial increments The probeholes should be at least 3 inches in
diameter and should extend to at least 10 feet below the planned bottom of footing If
cavities and or voids are encountered or suspected during the probing operation additional
probeholes should be drilled at closer spacing to help delineate the vertical and lateral extent
of the cavity and or void The probeholes and cavities discovered should be backfilled with
controlled low strength material CLSM with a slump of about 6 to 9 inches The CLSM
should be injected at low to moderate pressures As an alternate to CLSM sand cement
grout with a slump of about 6 to 9 inches may also be used
Because of the potential for encountering cavities and or voids at the site we
recommend that unit prices for additional probing and grouting be obtained In addition the
probe drill should be available on site until the probing and grouting operations are
completed The contractor should also be made aware that a longer lag time between
probing grouting operations and foundation construction might be required in the construction
schedule
The probing and grouting program should be conducted under the observation of a
representative from Geolabs This would allow our firm to monitor the presence of cavities
and to allow additional recommendations to be made if excess grout take and or changed
conditions are observed
Retaining Structures
We understand that retaining structures such as underground structures may be
required for this project In general the following guidelines may be used for design of the
retaining structures planned at the site
Retaining Structure Foundations
In general we believe that retaining structure foundations may be designed in
accordance with the recommendations and parameters presented in the Building
Foundations section of this report However the retaining structure footings should
have a minimum width of 18 inches In addition wall foundations located on relatively
GEOLABS INC
W O 4500 00 F Page 14
flat areas should be embedded a minimum depth of 24 inches below the lowest
adjacent finished grade For footings bearing on basalt rock formation the minimum
embedment depth may be reduced to 12 inches For sloping ground conditions the
footing should extend deeper to obtain a minimum 6 foot setback distance measured
horizontally from the outside edge of the footing to the face of the slope Wall footings
oriented parallel to the direction of the slope should be constructed in stepped
footings
Static Lateral Earth Pressures
Retaining structures should be designed to resist the lateral earth pressures due to
the adjacent soils and surcharge effects The recommended lateral earth pressures
for design of retaining structures expressed in equivalent fluid pressures of pounds
per square foot per foot of depth pcf are presented in the following table
LATERAL EARTH PRESSURES FOR
DESIGN OF RETAINING STRUCTURES
Backfill Earth Pressure
Condition Component Active At Rest
pcf pcf
Level Horizontal 35 55
Backfill Vertical None None
Maximum 3H 1V Horizontal 36 55
Sloping Backfill Vertical 12 18
The values provided above assume that granular soils less than 6 inches in maximum
dimension will be used to backfill behind the retaining structures In addition the
backfill immediately behind the retaining structures within 3 feet of the backside of
the wall should be limited to a maximum particle size of 3 inches to facilitate
compaction of the backfill using smaller sized equipment It is also assumed that the
backfill behind retaining structures will be compacted to between 90 and 95 percent
relative compaction Over compaction of the retaining structure backfill should be
GEOLABS INC
W O 4500 00 F Page 15
avoided In general an active condition may be used for gravity retaining walls and
retaining structures that are free to deflect laterally by as much as 0 5 percent of the
wall height If the tops of the structures are not free to deflect beyond this degree or
are restrained the retaining structures should be designed for the at rest condition
These lateral earth pressures do not include hydrostatic pressures that might be
caused by groundwater trapped behind the structures
Surcharge stresses due to areal surcharges line loads and point loads within a
horizontal distance equal to the depth of the retaining structures should be considered
in the design For uniform surcharge stresses imposed on the loaded side of the
structure a rectangular distribution with uniform pressure equal to 24 percent of the
vertical surcharge pressure acting on the entire height of the structure which is free
to deflect cantilever may be used in design For retaining structures that are
restrained a rectangular distribution equal to 40 percent of the vertical surcharge
pressure acting over the entire height of the structures may be used for design
Additional analyses during design may be needed to evaluate the surcharge effects
of point loads and line loads
Dynamic Lateral Earth Forces
Since the project site is located on the seismically active Island of Hawaii dynamic
lateral earth forces will need to be considered in the design of retaining structures
Dynamic lateral earth forces due to seismic loading may be estimated
by using 16H pounds per lineal foot of wall length for level backfill conditions where
H is the height of the wall in feet For a maximum 3H 1V sloping backfill dynamic
lateral forces due to seismic loading may be estimated using 28H pounds per lineal
foot of wall It should be noted that the dynamic lateral earth forces provided assume
that the retaining structure will be allowed to move laterally by up to about 2 to
4 inches in the event of an earthquake If this amount of lateral movement is not
acceptable the retaining wall should be designed with higher dynamic lateral forces
for a semi restrained wall condition For a semi restrained wall condition dynamic
GEOLABS INC
W O 4500 00 F Page 16
lateral forces due to seismic loading may be estimated using 28H pounds per lineal
foot of wall for level backfill conditions
The dynamic lateral earth force would generally act at the mid height of the wall The
dynamic lateral earth force presented above is in addition to the static lateral earth
pressures An appropriately reduced factor of safety may be used when dynamic
lateral earth forces due to earth pressures are accounted for in the design of the
retaining structure
Drainage
Retaining structures should be well drained to reduce the build up of hydrostatic
pressures A typical drainage system would consist of a 1 foot wide zone of
permeable material such as No 3B Fine gravel ASTM C 33 No 67 gradation
placed immediately around a perforated pipe perforations down at the base of the
retaining structures discharging to an appropriate outlet or weephoies As an
alternative a prefabricated drainage product such as MiraDrain or EnkaDrain may
be used instead of the drainage material The prefabricated drainage product should
also be hydraulically connected to a perforated pipe at the base of the retaining
structure
Backfill behind the permeable drainage zone should consist of granular fill material
less than 3 inches in maximum dimension Unless covered by concrete slabs the
upper 12 inches of backfill should consist of relatively impervious material
well graded materials to reduce the potential for significant water infiltration behind
the retaining structure
Site Grading
Based on the proposed finished floor elevation and the existing grades at the
proposed water treatment plant site we anticipate that site grading work for the proposed
project construction will consist of cuts and fills of up to about 4 feet in height to achieve the
GEOLABS INC
W O 4500 00 F Page 17
design finished grades Items of grading that are addressed in the following subsections
include the following
Site Preparation
Fill and Backfill Materials
Fill Placement and Compaction Requirements
Cut and Fill Slopes
Excavation
eo 6
Site grading operations should be observed by a representative from Geolabs It is
important that a representative from our office observe the site grading operation to evaluate
whether undesirable materials are encountered during excavation and whether the exposed
soil rock conditions are similar to those encountered in our exploration
Site Preparation
At the on set of earthwork areas within the contract grading limits should be
thoroughly cleared and grubbed Vegetation debris rubbish and other unsuitable
materials should be removed and disposed of properly off site After clearing and
grubbing areas within the proposed grading limits should be excavated where
necessary to the design finished subgrades In general the excavated materials may
be re used as a source of fill materials provided that the materials meet the gradation
requirements described in this section of the report
Areas to be filled should be leveled with the use of a Caterpillar D 9 bulldozer or
similar size bulldozer a minimum of four passes After leveling of the rugged surfaces
with a bulldozer we recommend that the fill subgrades be proof rolled with a large
vibratory drum roller 15 ton minimum static weight for a minimum of eight passes to
help detect and collapse near surface cavities and or voids
The finished subgrades in cut areas should also be proof rolled with a minimum
15 ton vibratory drum roller a minimum of eight passes to assist in detecting and
possibly collapsing near surface cavities The proof rolling operations should be
conducted under the observation of a representative from Geolabs Soft loose weak
GEOLABS INC
W O 4500 00 F Page 18
or yielding areas or cavities disclosed during site preparation operations should be
over excavated to expose firm and or dense ground The resulting excavation should
be backfilled with structural fill material well graded 6 inch minus materials
compacted to a minimum of 90 percent relative compaction The on site cut materials
may be used as a source of fill or backfill materials provided that they are processed
to meet the gradation requirements set forth in the following Fill and Backfill
Materials subsection
Fill and Backfill Materials
In general we recommend that the fill areas of the site be capped with a 2 foot thick
layer of structural fill material to serve as a choking layer for the larger sized general
fill materials below Structural fill materials should consist of well graded granular
materials generally less than 6 inches in maximum dimension with sufficient fines
to prevent the occurrence of voids in the compacted mass n general the excavated
basalt rock materials may be re used as a source of structural fill materials
provided that the materials are processed to meet the maximum size and gradation
requirements presented above Imported materials if required should be well
graded from coarse to fine with no particles greater than 6 inches in largest
dimension Imported material should be observed and or tested by Geolabs for its
suitability prior to being transported to the site
Fill and backfill materials below the minimum 2 foot thick structural fill layer may
consist of general fill materials General fill and backfill materials should consist of
well graded granular materials the majority of which are less than 12 inches in size
with an absolute maximum dimension of 18 inches The excavated on site materials
if less than 18 inches in maximum dimension may be used as a source of general fill
or backfill materials other than for trench backfill provided that they are processed
to meet the above gradation requirements If the excavated materials do not contain
sufficient fines to produce a well graded material off site borrow or on site rock
crushing of larger rock fragments or boulders should be considered to provide the
required gradation and particle sizes to develop a well graded material
GEOLABS INC
W O 4500 00 F Page 19
The maximum particle size of the fills and backfills should be limited to a maximum
of 3 inches for fills and backfilis to be placed in confined locations Confined locations
are defined as areas where the compaction equipment is limited in size to less than
10 tons in static weight
Fill Placement and Compaction Requirements
In general structural fills should be placed in level lifts not exceeding 8 inches in loose
thickness moisture conditioned and compacted to a minimum of 90 percent relative
compaction The compaction requirement for fills or backfills below areas subjected
to vehicular traffic should be increased to a minimum of 95 percent relative
compaction Relative compaction refers to the in place dry density of soil expressed
as a percentage of the maximum dry density of the same soil established in
accordance with ASTM Test Designation D 1557 91 Compaction should be
accomplished by sheepsfoot rollers vibratory rollers or other types of acceptable
compaction equipment
Where fills are composed of rock and or cobbles conventional compaction testing
would not be practicable Therefore a testing program to evaluate the number of
passes by a compactor needed to achieve the desired level of compaction should be
conducted at the start of the grading phase of the project under the observation of a
representative from Geolabs On the basis of this testing program the number of
passes may then be used as the field criterion for adequate compaction For
preliminary estimating purposes compaction may be accomplished by using a large
vibratory drum roller having a static weight of at least 15 tons traveling at a speed of
about 300 feet per minute The roller should pass over the fill surface at least eight
times for structural fill and six times for general fill For general fill a Caterpillar D 9
bulldozer or similar size equipment may be used in lieu of the vibratory drum roller
Cut and Fill Slopes
In general we believe that cut and fill slopes may be designed with a slope inclination
of two horizontal to one vertical 2H 1V or flatter Fills to be placed on slopes with
GEOLABS INC
W O 4500 00 F Page 20
inclinations steeper than 5H 1V should be keyed and benched into the existing slope
to provide stability of the new fill against sliding Based on the grading plans provided
we understand that a fill slope will be constructed at the mauka side of the water
treatment plant Due to the sloping conditions of the existing ground surface new fills
should be keyed and benched into the existing slope
The filling operations should start at the lowest point and continue up in level
horizontal compacted layers in accordance with the above fill placement
recommendations Fill slopes should be constructed by overfilling and cutting back
to the design slope ratio to obtain a well compacted slope face Surface water should
be diverted away from the tops of slopes and slope planting should be provided as
soon as possible to reduce the potential for significant erosion of the finished slopes
It is generally difficult to provide a smooth cut slope face when excavating in basalt
formations If over cutting of the cut slopes occurs consideration should be given to
flattening the slope or leaving the slope as is Patching of the over cut areas with
Sliver fills is not recommended due to the potential for erosion of the fill materials in
the patched areas
Excavation
Our field exploration disclosed that the project site is generally underlain by soft to
hard volcanic rock at or near the existing ground surface In general the volcanic rock
at the site may be excavated with normal heavy excavation equipment such as
ripping with large bulldozers However deeper excavations and the hard basalt
formation in some areas may require the use of hoerams or chipping
The above discussions regarding the rippability of the surface materials are based on
our visual observation of the existing rock formations and field data from the borings
drilled at the site We recommend that contractors proposing to bid on this project be
encouraged to examine the site conditions and the boring data to make their own
interpretation
GEOLABS INC
W O 4500 00 F Page 21
Pavement Design
Based on the information provided asphaltic concrete pavements will be used for the
access road leading to the water treatment plant In general we anticipate that the vehicle
loading for the proposed roadways for this project would consist primarily of passenger
vehicles and light trucks Therefore we have assumed generally light to medium traffic
loading conditions for pavement design purposes On this basis we recommend that the
following preliminary pavement design be used for the water treatment plant project
Flexible Pavement Section
2 0 Inch Asphaltic Concrete
6 0 Inch Aggregate Base Course 95 Percent Relative Compaction
8 0 Inch Total Pavement Thickness on Moist Compacted Subgrade
The subgrade soils under the pavement areas should be scarified to a minimum depth
of 8 inches where possible moisture conditioned to above the optimum moisture and
compacted to at least 95 percent relative compaction In areas where dense basalt rock
formation is exposed at the subgrade level the subgrade should be proof rolled with a
minimum 15 ton vibratory drum roller a minimum of eight passes in lieu of scarification and
compaction CBR tests and or field observations should be performed on the actual
subgrade soils during construction to confirm that the above design section is adequate The
aggregate base course should consist of crushed basalt aggregate compacted to a minimum
of 95 percent relative compaction
In general paved areas should be sloped and drainage gradients should be
maintained to carry surface water off the pavements Surface water ponding should not
be allowed on the site during or after construction Where concrete curbs are used to
isolate landscaping in or adjacent to the pavement areas we recommend that the curbs
extend a minimum of 2 inches into the subgrade soil to reduce the potential for migration
of excessive landscape water into the pavement section
GEOLABS INC
W O 4500 00 F Page 22
Underground Utility Lines
We envision that some underground utility lines will be required for development of
this project It is anticipated that most of the trenches for the utility lines will be excavated in
the soft to hard basalt rock encountered at the site For utility lines located outside the
reservoir limits granular bedding consisting of 6 inches of open graded gravel ASTM C 33
No 67 gradation or 1 inch minus well graded materials is recommended below the pipes
Free draining granular materials such as the open graded gravel ASTM C 33 No 67
gradation or 1 inch minus well graded materials should be used for the initial trench backfill
up to about 12 inches above the pipes It is critical to use this free draining material to
reduce the potential for formation of voids below the haunches of pipes and to provide
adequate support for the sides of the pipes Improper backfill material around the pipes and
improper placement could result in settlement of the backfill and damage to the pipes
The upper portion of the trench backfill from the level 12 inches above the pipes to
the top of the subgrade or finished grade should consist of well graded granular materials
less than 6 inches in maximum size The backfill should be moisture conditioned to above
the optimum moisture placed in about 8 inch loose lifts and mechanically compacted to at
least 90 percent relative compaction Where trenches are located in paved areas the upper
3 feet of the trench backfill below the pavement grade should be compacted to not less than
95 percent relative compaction
For utility lines located below the footprint of the reservoir tank the utility trenches
should be backfilled with concrete or lean concrete up to the bottom of the subbase layer
The subbase layer recommended below the tank floor and foundations should be placed
above the concrete to provide more uniform support of the tank foundations The concrete
around the utility lines below the reservoir tank structure should be placed neat against the
sides of the excavation
Because basalt formation was encountered at the surface the trench work for utility
installation will likely involve excavation in the basalt formation and may require hard ripping
GEOLABS INC
W O 4500 00 F Page 23
or the use of hoerams Care must be exercised by the contractor to avoid over ripping
especially within the reservoir tank footprint which would disrupt the structure of the rock
formation resulting in a potential loss of bearing strength for foundations in its vicinity
Design Review
Preliminary and final drawings and specifications for the proposed Water Treatment
Plant should be forwarded to Geolabs for review and written comments prior to construction
This review is necessary to evaluate conformance of the plans and specifications with the
intent of the geotechnical engineering recommendations provided herein If this review is not
made Geolabs cannot be responsible for misinterpretation of our recommendations
Construction Monitoring
It is recommended that Geolabs be retained to provide geotechnical services during
construction of the proposed Water Treatment Plant project The items of construction
monitoring that are critical requiring Special Inspection include observation of the
foundation probing and grouting site preparation fill placement and compaction and
foundation construction Other aspects of earthwork construction should also be observed
by a representative from Geolabs This is to observe compliance with the intent of the design
concepts specifications or recommendations and to expedite suggestions for design
changes that may be required in the event that subsurface conditions differ from those
anticipated at the time this report was prepared The recommendations provided in this
report are contingent upon such observations If the actual exposed subsurface conditions
encountered during construction are different from those assumed or considered in this
report then appropriate modifications to the design should be made
LIMITATIONS
The analyses and recommendations submitted in this report are based in part upon
information obtained from field borings Variations of subsurface conditions between and
beyond the borings may occur and the nature and extent of these variations may not
become evident until construction is underway If variations then appear evident it will be
necessary to re evaluate the recommendations provided in this report
GEOLABS INC
W O 4500 00 F Page 24
The locations of the field borings indicated in this report are approximate having
been taped from features shown on the grading plan transmitted by SSFM International Inc
on March 7 2001 Elevations of the borings were estimated based on interpolation between
the contours shown on the same plan The physical locations and elevations of the borings
should be considered accurate only to the degree implied by the methods used
The stratification lines shown on graphic representations of the borings depict the
approximate boundaries between soil rock types and as such may denote a gradual
transition Water level data from the borings were measured at the times shown on the
graphic representations and or presented in the text of this report These data have been
reviewed and interpretations made in the formulation of this report Groundwater was not
encountered in our borings However it must be noted that fluctuation may occur due to
variation in rainfall temperature and other factors
This report has been prepared for the exclusive use of Hualalai Development
Company and their project consultants for specific application to the proposed Water
Treatment Plant at the Hualalai Resort in accordance with generally accepted geotechnical
engineering principles and practices No warranty is expressed or implied
This report has been prepared solely for the purpose of assisting the engineer in the
design of the proposed project Therefore this report may not contain sufficient data or the
proper information to serve as the basis for preparation of construction cost estimates A
contractor wishing to bid on this project is urged to retain a competent geotechnical engineer
to assist in the interpretation of this report and or in the performance of additional site specific
exploration for bid estimating purposes
The owner client should be aware that unanticipated soil rock conditions are
commonly encountered Unforeseen soil conditions such as perched groundwater soft
deposits hard layers or cavities may occur in localized areas and may require additional
probing or corrections in the field which may result in construction delays to attain a properly
GEOLABS INC
W O 4500 00 F Page 25
constructed project Therefore a sufficient contingency fund is recommended to
accommodate these possible extra costs
PLATES AND APPENDICES
The following plates and appendices are attached and complete this report
Plate 1 Project Location Map
Plate 2 Site Plan
Appendix A Field Exploration
Plate A Boring Log Legend
Plates A 1 Logs of Borings
thru A 4
Appendix B Laboratory Testing
Plate B 1 Laboratory Test Data
0000000000000000000
Respectfully submitted LICENSED
PROFESSIONAL
ENGINEER
GEOLABS INC
No 8436 C
4
By
Robin M Lim P E THIS WORK WAS PREPARED BY ME OR
Vice President UNDER MY SUPERVISION
GEOLABS INC
PLATES
HAWI
HOLUALOA
ISLAND MAP
NO SCALE
Cl a
PROJECT LOCATION
PROJECT LOCATION MAP
HUALALAI RESORT PHASE II
WATER TREATMENT PLANT
KAUPULEHU NORTH KONA HAWAII
_GEOLABS INC
MILES
e Geotechnical Engineering
GRAPHIC SCALE
DATE DRAWN BY PLATE
MARCH 2001
SCALE
REFERENCE U S G S MAP OF ISLAND OF HAWAII 1975
oq Conservation Matet
me
RA Ne
7 Kk
a
x
FILTRATION 7
Je SYSTEM BUILDING
dF 842
FuTu
ars
Kent
FSS LIMITS OF GRADING
SO
c
BBO mena
AERATION TOWER
con PAD B61 60Y
LEGEND KAUPULEHU NORTH KONA HAWAII
GEOLABS INC
Geotechnical Engineering
DATE DRAWN BY PLATE
MARCH 2001 TSK
SCALE W O
00 F 2
ee eo y set aN
oN oe SITE PLAN
oN HUALALAI RESORT PHASE II
WATER TREATMENT PLANT
APPROXIMATE BORING LOCATION
REFERENCE PRELIMINARY GRADING AND EROSION CONTROL PLAN TRANSMITTED BY SSFM INTERNATIONAL INC
ON MARCH 7 2001 GRAPHIC SCALE
APPENDIX A
Field Exploration
APPENDIX A
Field Exploration
The subsurface conditions at the project site were explored by drilling and sampling
four borings designated as Boring Nos 1 through 4 extending to depths of about 20 5 to
21 5 feet below the existing ground surface The borings were drilled using a truck mounted
drill rig equipped with rotary coring tools
The materials encountered in the borings were classified by visual and textural
examination in the field by our engineer who monitored the drilling operations on a
near continuous basis Soils were classified in general conformance with the Unified Soil
Classification System as shown on Plate A Graphic representations of the materials
encountered are presented on the Logs of Borings Plates A 1 through A 4
Core samples of the rock materials encountered at the site were obtained by using
diamond core drilling techniques in general accordance with ASTM Standard Practice
D 2113 83 Diamond Core Drilling for Site Investigation Core drilling is a rotary drilling
method that uses a hollow bit to cut into the rock formation The rock material left in the
hollow core of the bit is mechanically recovered for examination and description
Recovery REC is used as a subjective guide to the interpretation of the relative
quality of rock masses Recovery is defined as the actual length of material recovered from
a coring attempt versus the length of the core attempt For example if 3 7 feet of material
is recovered from a 5 0 foot core run the recovery would be 74 percent and would be shown
on the Logs of Borings as REC 74
The Rock Quality Designation RQD is also a subjective guide to the relative quality
of rock masses RQD is defined as the percentage of the core run that is sound material in
excess of 4 inches in length without any discontinuities discounting any drilling induced
fractures or breaks If 2 5 feet of sound material is recovered from a 5 0 foot core run the
RQD would be 50 percent and would be shown on the Logs of Borings as RQD 50
Generally the following is used to describe the relative quality of the rock based on the
Practical Handbook of Physical Properties of Rocks and Minerals
Appendix A Continued
Field Exploration
Rock Quality RQD
Very Poor 0 25
Poor 25 50
Fair 50 75
Good 75 90
Excellent 90 100
The rippability of a rock mass is a function of the relative hardness of the rock its
relative quality brittleness and fissile characteristics A dense basalt with a high RQD value
would be very difficult to rip and would probably require more arduous methods of
excavation
MARCH 2001
Page A 2
W O 4500 00 F
GEOLABS INC
Hawaii
California
Taiwan
GEOLABS INC
Boring Log Legend
Geotechnical Engineering
TYPICAL
USCS DESCRIPTIONS
CLEAN GW WELL GRADED GRAVELS GRAVEL SAND
GRAVELS MIXTURES LITTLE OR NO FINES
MAJOR DIVISIONS
_ GRAVELS ie a
LESSTHANS gp POORLY GRADED GRAVELS GRAVEL SAND
COARSE FINES CO o4 MIXTURES LITTLE OR NO FINES
GRAINED oH
SOILS MORE THAN 50 GRAVELS WITH 4 SILTY GRAVELS GRAVEL SAND SILT
OF COARSE FINES MIXTURES
FRACTION a
RETAINEDON MORE THAN 12 CLAYEY GRAVELS GRAVEL SAND CLAY
NO 4SIEVE FINES _ MIXTURES
WELL GRADED SANDS GRAVELLY SANDS
CLEAN SANDS SW LiTTLE OR NO FINES
SANDS
LESS THAN 5 sp POORLY GRADED SANDS GRAVELLY
MORE THAN 50 FINES SANDS LITTLE OR NO FINES
OF MATERIAL en en
RETAINED ON NO 50 OR MORE OF
200 SIEVE COARSE FRACTION SANDS WITH SM ___ SILTY SANDS SAND SILT MIXTURES
PASSING FINES
THROUGH NO 4
SIEVE MORE THAN 12
FINES SC ___CLAYEY SANDS SAND CLAY MIXTURES
INORGANIC SILTS AND VERY FINE SANDS
ML ROCK FLOUR SILTY OR CLAYEY FINE SANDS
OR CLAYEY SILTS WITH SLIGHT PLASTICITY
INORGANIC CLAYS OF LOW TO MEDIUM
CL PLASTICITY GRAVELLY CLAYS SANDY
CLAYS SILTY CLAYS LEAN CLAYS
OL ORGANIC SILTS AND ORGANIC SILTY
CLAYS OF LOW PLASTICITY
INORGANIC SILT MICACEOUSOR
MH DIATOMACEOUS FINE SAND OR SILTY
SOILS
FINE LIQUID LIMIT
GRAINED AND LESS THAN 50
50 OR MORE OF SILTS
MATERIAL PASSING LIQUID LIMIT
THROUGH NO 200 AND 50ORMORE 7 Y CH INORGANIC CLAYS OF HIGH PLASTICITY
SIEVE CLAYS Li
Wh OH ORGANIC CLAYS OF MEDIUM TO HIGH
egos PLASTICITY ORGANIC SILTS
niin nnnnnnininnnnninns i d foes roc sr rss
PEAT HUMUS SWAMP SOILS WITH HIGH
HIGHLY ORGANIC SOILS ORGANIC CONTENTS
NOTE DUAL SYMBOLS ARE USED TO INDICATE BORDERLINE SOIL CLASSIFICATIONS
LEGEND
N 2 INCH O D STANDARD PENETRATION TEST LL LIQUID LIMIT
4 3 INCH O D MODIFIED CALIFORNIA SAMPLE Pl PLASTICITY INDEX
S SHELBY TUBE SAMPLE TV TORVANE SHEAR tsf
G GRAB SAMPLE PEN POCKET PENETROMETER tsf
CORE SAMPLE WATER LEVEL OBSERVED IN BORING
Plate
A
HUALALAI RESORT PHASE II
WATER TREATMENT PLANT
NORTH
GEOLABS INC
Geotechnical Engineering
Q
roe
Sample
RQD
Resistance
blows foot
Pocket Pen
tsf
Depth feet
Penetration
2
2 z
o a
be o
by Q
oO a
Moisture
Graphic
Core
Approximate Ground Surface
Elevation feet MSL 841
USCS
Description
Content
Recovery
i
aa
Dark gray vesicular BASALT moderately
fractured slightly weathered medium hard
_ basalt formation
grades to highly weathered with some roots
black soft
grades to gray and black slightly fractured
moderately weathered soft
Black vesicular BASALT severely fractured
moderately weathered soft basalt formation
grades to gray slightly fractured slightly
weathered hard at 9 5 feet
grades to grayish red closely fractured highly
weathered soft
grades to reddish gray
mal
Sad
Date Completed
Date Started
Boring terminated at 21 feet
Elevations estimated from
Preliminary Grading and Erosion Control
Plan transmitted by SSFM International
inc on March 7 2001
Not Encountered
MOBILE B 53
Drilling Method
HQ Coring
Driving Energy
30 in drop
HUALALAI RESORT PHASE II Berna
WATER TREATMENT PLANT
Geotechnical Engineering NORTH 2
GEOLABS INC
Laboratory Field a
a Approximate Ground Surface
o ce Bil Elevation feet MSL 844
OG
on 2 FF S 858 Soe
6G o 2 Fa Logs
GZ
Description
Poy _ Gray vugular BASALT slightly fractured slightly
weathered hard basalt formation
_ grades to reddish gray slightly fractured
moderately weathered medium hard
1 Brownish red BASALT GRAVEL GP
Reddish gray vesicular BASALT moderately to
severely fractured moderately to highly
weathered medium hard to soft basalt
100 100 formation
grades to slightly fractured at 6 feet
Gray vesicular BASALT slightly fractured
moderately to slightly weathered medium hard
basalt formation
i
83 48
Grayish brownish red vesicular BASALT
severely fractured moderately weathered
medium hard to soft basalt formation
92 68 grades to slightly fractured at 15 5 feet
grades to severely fractured
grades to slightly fractured
Gray vugular BASALT slightly fractured slightly
weathered medium hard basalt formation
Boring terminated at 20 5 feet
Date Started Water Level
Not E
ot Encountered Plate
Logged By L Wang Drill Rig MOBILE B 53
Total Depth 20 5 feet Drilling Method HQ Coring A 2
Work Order 4500 00 F Driving Energy 30 in drop
HUALALAI RESORT PHASE II
WATER TREATMENT PLANT
NORTH
GEOLABS INC
Geotechnical Engineering
Water Level Y
Date Started
Date Completed
Logged By L Wang
Total Depth 21 5 feet
4500 00 F
Not Encountered
Plate
Drill Rig MOBILE B 53
Drilling Method HQ Coring
30 in drop
A 3
rt Approximate Ground Surface
2 S Elevation feet MSL 839
ge
fF i825 BEE DE E
8 8 L Description
_ Reddish gray vesicular BASALT moderately
_ fractured moderately weathered medium hard
basalt formation
grades to severely fractured with gravel
100 73 Reddish gray vesicular BASALT slightly to
moderately fractured moderately weathered
medium hard basalt formation
grades to severely fractured soft
grades to slightly fractured medium hard
Gray vugular BASALT slightly fractured
moderately weathered medium hard basalt
formation
grades to vesicular at 13 5 feet
CLINKER
grades to vugular slightly weathered hard at 15
feet
Poh CLINKER
5 grades to reddish gray severely to moderately
_ fractured moderately weathered medium hard
grades to hard
3 Boring terminated at 21 5 feet
g Po 4
QO i i L
rs 25
s
3
9
5
5
eg
Work Order Driving Energy
HUALALAI RESORT PHASE II
WATER TREATMENT PLANT
NORTH
GEOLABS INC
Geotechnical Engineering
a
a
po Approximate Ground Surface
0 a Elevation feet MSL 848
o o ipges a 2
e ow
FEL BD
on ar S c AHO 5 Description
s Gray vesicular BASALT moderately fractured
yo _ slightly weathered hard basalt formation
grades to severely fractured
CLINKER
Reddish gray vesicular BASALT with gravel
severely fractured moderately to highly
weathered medium hard to soft basalt
vr formation
Gray vugular BASALT slightly fractured slightly
weathered hard basalt formation
grades to reddish brown vesicular medium hard
CLINKER
i
i
grades to vugular hard
Reddish brown vesicular BASALT moderately
vr _ to severely fractured moderately weathered soft
1 basalt formation
Boring terminated at 21 5 feet
Water Level
Date Started
Date Completed
Logged By L Wang
Total Depth 21 5 feet
Work Order 4500 00 F
Not Encountered
Drill Rig MOBILE B 53
Drilling Method HQ Coring
Driving Energy 30 in drop
LOG _OF BORING
APPENDIX B
Laboratory Testing
APPENDIX B
Laboratory Testing
Four unconfined compression tests ASTM D 2938 were performed on selected core
samples of the basalt formation to evaluate the unconfined compressive strength of the
basalt formation encountered The results of the unconfined compression tests are
presented on Plate B 1
SUMMARY OF UNCONFINED COMPRESSION TESTS
Water Treatment Plant
Hualalai Resort Phase II
Kaupulehu North Kona Hawaii
Location Sample Total Unit Unconfined
Boring No Depth Weight Compressive Strength
feet pcf psi
TEST METHOD
ASTM D 2938 Unconfined Compression Test for Rock Cores
NOTES
ocf pounds per cubic foot
psi pounds per square inch