GEOTECHNICAL ENGINEERING EXPLORATION
LYDGATE GIS SUBSTATION
KAPAA, KAUAI, HAWAII
JUNE 25, 2007
Prepared for
KAUAI ISLAND UTILITY COOPERATIVE
W.O. 5877-00
GEOTECHNICAL ENGINEERING EXPLORATION
LYDGATE GIS SUBSTATION
KAPAA, KAUAI, HAWAII
W.O. 5877-00 JUNE 25, 2007
Prepared for
KAUAI ISLAND UTILITY COOPERATIVE
LICENSED
PROFESSIONAL
ENGINEER
No. 5635-C
THIS WORK WAS PREPARED BY
ME OR UNDER MY SUPERVISION.
7- 4-30-08
SIGNATURE EXPIRATION DATE
OF THE LICENSE
GEOLABS, INC.
Geotechnical Engineering and Drilling Services
2006 Kalihi Street * Honolulu, HI 96819
Hawaii ¢ California
GEOLABS, INC.
Geotechnical Engineering and Drilling Services
June 25, 2007
W.O. 5877-00
Mr. Bernard K. Naea, Jr.
Kauai Island Utility Cooperative
4463 Pahee Street
Lihue, Hl] 96766
Dear Mr. Naea:
Geolabs, Inc. is pleased to submit our report entitled "Geotechnical Engineering
Exploration, Lydgate GIS Substation, Kapaa, Kauai, Hawaii” for the design of the
project.
Our work was performed in general accordance with the scope of services
outlined in our fee proposal dated April 24, 2007.
Please note that the soil samples recovered during our field exploration
(remaining after testing) will be stored for a period of two months from the date of this
report. The samples will be discarded after that date unless arrangements are made for
a longer sample storage period. Please contact our office for alternative sample storage
requirements, if appropriate.
Detailed discussion and recommendations are contained in the body of this
report. If there is any point that is not clear, please contact our office.
Very truly yours,
GEOLABS, INC.
t
yton S. Mimura, P.E.
President
CSM:GS:nj
(h:\5800Series\5877-00.gs1-pg.2)
2006 Kalihi Street » Honolulu, Hawaii 96819
Phone: (808) 841-5064 » Facsimile: (808) 847-1749 » E-mail: hawaii@geolabs.net
Hawaii ¢ California
GEOTECHNICAL ENGINEERING EXPLORATION
LYDGATE GIS SUBSTATION
KAPAA, KAUAI, HAWAII
W.O. 5877-00 JUNE 25, 2007
TABLE OF CONTENTS
SUMMARY OF FINDINGS AND RECOMMENDATIONS ............000. eee
1.0 GENERAL 0000... cece ccccceneeeeeceeeeeeeeeeeaeeeeeeeeeaeeeeeeeeegaeeeeeeetesseeeeeeeseneegaees
1.1 INtFOCUCTION ..........ceeeeeeceeeececeeeeceeeeeeeeeeeeeeeeeeeeeeeenieeeeeeeeeeseeeeeeeeeeneneeeeeeegs
1.2 Project Considerations ............ccccccceeeeeeeeeeeeeeeeseeeeeeeeeeesneeeeeeeseeaeeeenenes
1.3. Purpose ANd SCOPE... ec eeecececee eect eeeneeeteseeeeeseeesseseesseseeeseeaaeeseseeeeees
2.0 SITE CHARACTERIZATION ...........0.....ccccccc eet teenie ee este teenneeeeeeeeesneeeee
2.1 Regional Geology .........eeeeeeeceeeeneeeeeeeeesneeeeeneueeecsseesseseeeeseeseeeseeeaeesensaes
2.2 Site DESCIIPLION «2.00... eee eee eee e ence tenet eeeee tease teaeeteaeeeeeeseseeseseaeeeseaeeenas
2.3. Subsurface Conditions ...........cccceeeeeceeeeeeeeeeeeseeeeeeeseeeeesseeeseesseeeeeeees
3.0 DISCUSSION AND RECOMMENDATIONS ................. eee ee teeeeeeee
3.1 — Building FOUNCAtIONS ....... eee ee cece eset eeeeeeeeteeeeeeteaneesersaeseseseeeeesaaes
3.2  Slabs-On-Grade ............cccceecccceeeee eee eeeeecneneeeeeeeeeeeeeeeeeeeeseseessseeesaeaeeeaaees
x eG EE 0) (208 X06] 010 [~ 11 (0) 9
3.4 Site Preparation ............ccccccccceeeeeeeeeeeeeeeeeeeeeeneeeeseseeesesseeeesesseeseeneeeseeaes
Xe ro ©) 111000 =) 06: 8 EES
3.6 Pavement DeSIQN ..........ccccce ee ceceeeeeeeeeneeeeeeteseaeeeeeeneeesssesaeeeeeeeaeeeeeeees
3.7 DIAN AGC oo... ee eeeee cece eee eeeeeeeeeeeteeeeeeeneeeteeeeeeseeceneeseaeeesseesaeseeseeeeeessaeeeeenes
3.8 DeSIQGN REVICW........:::cccccee cece eeeneeeneeeeeeseeeeseneeeecesseesseesaeeseseeeeeeeseeeeeegs
3.9 Construction MONitoring.............ccccccceeeeeeeee ee eeeeneee eee eeeeseeeeeeeeeeneeeeeeens
4.0 LIMITATIONS... cece cece eeeecree reer ee eeneeeeeeeteeaaaeeeeeeeeseeeeeeeesesseeaes
LIST OF PLATES
Plate 1 Project Location Map
Plate 2 Site Plan
LIST OF APPENDICES
Appendix A Field Exploration
Appendix B_ Laboratory Testing
W.O. 5877-00 GEOLABS, INC.
Hawaii ° California
Page i
GEOTECHNICAL ENGINEERING EXPLORATION
LYDGATE GIS SUBSTATION
KAPAA, KAUAI, HAWAII
W.O. 5877-00 JUNE 25, 2007
SUMMARY OF FINDINGS AND RECOMMENDATIONS
Our field exploration generally encountered a thin surface fill layer underlain by very
stiff to hard residual soil to about 4 to 13 feet below the existing ground surface. The fill
and residual soil generally consisted of very stiff to hard clayey silt. We encountered
weathered clinker, saprolite, and basalt rock formation below the residual soil to the
maximum depth drilled of 40.5 feet below the ground surface. We encountered
groundwater in the borings at depths of 22.1 and 24.5 feet below the existing ground
surface at the time of our field exploration.
Based on the relatively competent subsoil conditions encountered at the site, it is
our opinion that shallow spread and/or continuous footing foundations and concrete
slabs-on-grade may be used to support the new structures and equipment planned at the
project site. An allowable bearing pressure of up to 3,500 psf may be used for the design
of footing foundations bearing on compacted fill or stiff on-site materials. In addition,
footings for the structures should be embedded a minimum of 18 inches below the lowest
adjacent exterior grade.
Because of the large lateral loading to the electrical pole foundation, we
recommend using a single drilled shaft foundation with nominal diameter of 42 inches and
minimum embedment length of 25 feet to support each pole structure. Based on our lateral
load analysis, induced moment and shear of 554 foot-kips and 62 kips, respectively, were
calculated.
Laboratory tests indicate that the near-surface soils exhibit low to moderate
swelling and shrinkage potential when subjected to moisture fluctuations. To reduce the
potential for distress to the future slabs-on-grade resulting from the swelling of the
near-surface soils, we recommend providing at least 6 inches of well graded
non-expansive materials be provided below the finish subgrade of the slabs. Prior to
placing the fill material, the subgrade soils should be scarified to a minimum depth of about
8 inches, moisture-conditioned to at least 2 percent above the optimum moisture content,
and recompacted to a minimum of 90 percent relative compaction.
The text of this report should be referred to for more detailed discussions and
specific site preparation recommendations.
END OF SUMMARY OF FINDINGS AND RECOMMENDATIONS
W.O. 5877-00 GEOLABS, INC. Page ii
Hawaii * California
SECTION 1.0 - GENERAL
1.1. Introduction
This report presents the results of our geotechnical engineering exploration
performed for the Lydgate GIS Substation project in the Kapaa District on the Island of
Kauai, Hawaii. The project location and general vicinity site are shown on the Project
Location Map, Plate 1.
This report summarizes our findings and geotechnical engineering
recommendations resulting from our field exploration, laboratory testing, and
engineering analyses for the substation project. These recommendations are intended
for the design of foundations, slabs-on-grade, pavement, and site preparation only. The
findings and recommendations presented herein are subject to the limitations noted at
the end of this report.
1.2 Project Considerations
The proposed Lydgate GIS Substation is in the Kapaa District on the Island of
Kauai, Hawaii. The project site is near the intersection of Kuhio Highway and
Leho Drive.
Currently, the project site is occupied with electrical equipment for the substation.
We understand that the existing equipment will be removed for the new substation
equipment and structures. The approximate layout of the new substation is shown on
the Site Plan, Plate 2. Furthermore, we understand that the new substation will consists
of the following items:
Building for switchgear and GIS equipment
Concrete pads for transformers
Concrete driveway
Two transmission pole structures
We understand that two pole structures are planned. The critical loading for the
pole structure is from extreme wind conditions with the following design loads at ground
line provided by the structural engineer.
W.O. 5877-00 GEOLABS, INC. Page 1
Hawaii « California
SECTION 1 - GENERAL
e Overturning Moment = 542 foot-kips
° Shear = 15 kips
e Total Weight of Structure and Equipment = 25 kips
We anticipate that site grading on the order of 3 feet or less of cut and fill would
be needed to achieve the design finished grade. Further details for the proposed
construction were not available at the time this report was prepared.
1.3. Purpose and Scope
The purpose of our exploration was to obtain an overview of the surface and
subsurface conditions at the project site to develop a generalized soil/rock data set to
formulate geotechnical engineering recommendations for the design of foundations,
slabs-on-grade, pavement, and site grading for the new substation project. Our work
was performed in general accordance with our fee proposal dated April 24, 2007. The
scope of work for this exploration included the following tasks and work efforts:
1. Mobilization and demobilization of truck-mounted drilling equipment and
operators to and from the project site.
2. Drilling and sampling of four borings extending to depths ranging from about
20 to 40.5 feet below the existing ground surface. Obtain a bulk sample of
the near surface soils for laboratory testing.
3. Coordination of the field exploration and logging of the borings by our
geologist.
4. Laboratory testing of selected soil samples obtained during the field
exploration as an aid in classifying the materials and evaluating their
engineering properties.
5. Engineering analyses of the field and laboratory data to formulate
geotechnical engineering recommendations for the design of foundations,
slabs-on-grade, pavement, and site grading for the proposed project.
6. Preparation of this report summarizing our work on the project and
presenting our findings and geotechnical engineering recommendations.
7. Coordination of our overall work on the project by our project engineer.
W.O. 5877-00 GEOLABS, INC. Page 2
Hawaii ° California
SECTION 1 - GENERAL
8. Quality assurance of our work and client/design team consultation by our
principal engineer.
9. Miscellaneous work efforts such as drafting, word processing, and clerical
support.
Detailed descriptions of our field exploration and Logs of Borings are provided in
Appendix A. Results of the laboratory tests performed on selected soil samples are
presented in Appendix B.
END OF GENERAL
W.O. 5877-00 GEOLABS, INC. Page 3
Hawaii + California
SECTION 2.0 - SITE CHARACTERIZATION 7
2.1. Regional Geology
The Island of Kauai is composed of a single basalt shield volcano built by the
extrusion of lavas of the Waimea Canyon Volcanic Series during the late Pliocene
Epoch (more than 2% million years before present). Following the cessation of this main
shield building phase, renewed volcanic activity occurred with the extrusion of basaltic
lavas of the post-erosional Koloa Volcanic Series and the concurrent deposition of
alluvial sediments of the Palikea Formation.
The majority of the Island of Kauai is covered by lavas of the Waimea Canyon
Volcanic Series. These lavas consist of four distinct formations: Napali, Olokele,
Haupu, and Makaweli. These formations are comprised of thinly bedded aa and
pahoehoe flows to massive basalt flows that ponded in calderas and graben.
Rocks of the Koloa Volcanic Series cover most of the eastern half of the Island of
Kauai. These rocks are generally characterized as thick flows of dense basalt extruded
from groups of vents aligned in north-south trends in various locales. Associated with
the vents are pyroclastic materials, which usually form low cinder cones at the vent.
During the Pleistocene Epoch (Ice Age), many sea level changes occurred as a
result of widespread continental glaciation. As the great continental glaciers
accumulated and advanced, the level of the ocean fell since less water was available to
fill the oceanic basins. Conversely, as the glaciers receded or melted, global sea levels
rose because more water was available. The land mass of Kauai remained essentially
stable during these changes and the fluctuations were eustatic in nature. These
glacio-eustatic fluctuations resulted in stands of the sea that were both higher and lower
relative to present sea level of Kauai.
The higher sea level stands caused the accumulation of deltas and fans of
terrigenious sediments in the heads of the old bays, accumulation of reef deposits at
correspondingly higher elevations, and lagoonal/marine sediments in the quiet waters
protected by fringing reefs.
W.O. 5877-00 GEOLABS, INC. Page 4
Hawaii + California
SECTION 2 — SITE CHARACTERIZATION
The basaltic rock built by the extrusion of lavas of the Koloa Volcanic Series are
generally characterized by flows of jointed dense vesicular basalt with interbedded thin
clinker layers. The weathering process has formed a mantle of residual soils which
grade to saprolite with depth. In general, saprolite is composed of mainly silty material
and is typical of the tropical weathering of volcanic rocks. The saprolite grades to
basaltic rock formation with depth.
The project site is on the eastern portion of the Island of Kauai. Based on the
geologic maps, the project site is underlain by recent alluvial deposits and lavas of the
Koloa Volcanic Series.
2.2 Site Description
The project site is located on the east side of Kuhio Highway between
Wailua Golf Course and Wailua River. The substation site is located about 2,000 feet
west of the Pacific Ocean.
Presently, electrical equipment for the existing substation is situated on the
project site. Based on our field observations and available plans, the topography of the
site is relatively flat with existing ground surface elevations of about +20 feet Mean Sea
Level (MSL).
2.3. Subsurface Conditions
We explored the subsurface conditions at the project site by drilling and sampling
four borings, designated as Boring Nos. 1 through 4, to depths ranging from about 20 to
40.5 feet below the existing ground surface. The approximate boring locations are
shown on the Site Plan, Plate 2.
In general, our field exploration encountered a surface fill layer to depths of about
1.25 to 1.5 feet below the existing ground surface. The fill layer generally consisted of
very stiff clayey silt and was underlain by a residual soil to depths of about 4 to 13 feet
below the existing ground surface. The residual soil was generally comprised of very
stiff to hard clayey silt. We encountered weathered clinker, saprolite, and a basalt rock
W.O. 5877-00 GEOLABS, INC. Page 5
Hawaii ° California
SECTION 2 — SITE CHARACTERIZATION
below the residual soil formation to the maximum depth drilled of 40.5 feet. We did not
encounter the surface fill layer in two of the four borings.
We encounter groundwater in the borings at depths of 22.1 and 24.5 feet below
the existing ground surface at the time of our field exploration. Groundwater levels may
vary with seasonal precipitation, surface run-off, and other factors.
Detailed descriptions of the field exploration methodology are presented in
Appendix A. Descriptions and graphic representation of the materials encountered in
the drilled borings are provided on the attached Logs of Borings in Appendix A.
Laboratory tests were performed on selected soil samples, and the results are
presented in Appendix B.
END OF SITE CHARACTERIZATION
W.O. 5877-00 GEOLABS, INC. Page 6
Hawaii ° California
SECTION 3.0 - DISCUSSION AND RECOMMENDATIONS
Our field exploration disclosed that the project site is generally underlain by a
relatively thin layer of very stiff fill material underlain by very stiff to hard residual soil to
depths of about 4 to 13 feet below the existing ground surface. We encountered
weathered clinker, saprolite, and basalt rock formation below the residual soil to the
maximum depth explored of about 40.5 feet below the existing ground surface.
Groundwater was encountered in the borings at depths of 22.1 and 24.5 feet below the
existing ground surface at the time of the field exploration.
Based on the subsoil conditions encountered at the project site, we believe that
shallow foundations consisting of spread and/or continuous footings bearing on the
recompacted in-situ stiff fill soils or new compacted fill materials and concrete
slabs-on-grade bearing on compacted non-expansive material may be used to support
the new switchgear and GIS building, and transformer equipment. In addition, we
recommend using a single drilled shaft foundation to support each of the pole
structures.
Laboratory tests indicate that the near-surface soils exhibit low to moderate
swelling and shrinkage potential when subjected to moisture fluctuations. To reduce the
potential for distress to the future slabs-on-grade resulting from the swelling of the
near-surface soils, we recommend providing well graded non-expansive materials below
the finish subgrade of the slabs. Detailed discussion of these items and our geotechnical
engineering recommendations are presented in the following sections herein.
3.1. Building Foundations
Based on the subsurface conditions encountered at the project site, we believe
that shallow spread and/or continuous footings may be used to support the new
switchgear and GIS building structure. An allowable bearing pressure of up to
3,500 pounds per square foot (psf) may be used for the design of shallow foundations
bearing on the recompacted in-situ stiff fill/residual soils or new compacted fills placed
to achieve the design finished grades. This bearing value is for dead-plus-live loads and
W.O. 5877-00 GEOLABS, INC. Page 7
Hawaii ° California
SECTION 3 — DISCUSSION AND RECOMMENDATIONS
may be increased by one-third (1/3) for transient loads, such as those caused by wind or
seismic forces.
For footings bearing on the stiff on-site soils, the bottom of the footing
excavations should be scarified to a depth of at least 8 inches, moisture-conditioned to
at least 2 percent above the optimum moisture, and recompacted to at least 90 percent
relative compaction to provide a relatively firm and smooth bearing surface prior to the
placement of reinforcing steel or concrete. Relative compaction refers to the in-place dry
density of soil expressed as a percentage of the maximum dry density of the same soil
established in accordance with ASTM D 1557. Optimum moisture is the water content
(percentage by dry weight) corresponding to the maximum dry density.
Soft and/or loose materials encountered at the bottom of the footing excavations
should be over-excavated to expose the underlying firm materials. The over-excavation
may be backfilled with the on-site soils compacted to a minimum of 90 percent relative
compaction, or the bottom of footing may extend down to the underlying competent
materials. For footings bearing on new compacted fills, the bottom of the footing
excavations should also be recompacted to a minimum of 90 percent relative
compaction prior to the placement of reinforcing steel or concrete.
In general, the bottom of footings should be embedded a minimum of 18 inches
below the lowest adjacent finished grades. Footings constructed near tops of slopes or
on sloping ground should be embedded deep enough to provide a minimum horizontal
setback distance of 8 feet measured from the outside edge of the footings to the face of
the slope. Footings adjacent to planned (or existing) retaining walls should be
embedded deep enough to avoid surcharging the retaining wall foundations, or the
planned retaining walls should be designed to resist the additional structural loads.
Foundations next to utility trenches or easements should be embedded below a
45-degree imaginary plane extending upward from the bottom edge of the utility trench
or as deep as the inverts of the utility lines. This requirement is necessary to avoid
surcharging adjacent below-grade structures with additional structural loads and to
reduce the potential for appreciable foundation settlement.
W.O. 5877-00 GEOLABS, INC. Page 8
Hawaii + California
SECTION 3 — DISCUSSION AND RECOMMENDATIONS
If the foundations are designed and constructed in accordance with our
recommendations, we estimate that total settlements of footings supported on the
recompacted stiff on-site soils or new compacted fills may be on the order of about
1 inch. We estimate that the differential settlements between adjacent foundations to be
on the order of about 0.5 inch.
Lateral loads acting on the building structure may be resisted by friction
developed between the bottom of the foundation and the bearing soil and by passive
earth pressure acting against the near-vertical faces of the foundation system. A
coefficient of friction of 0.40 may be used for footings bearing on the stiff on-site soils or
new compacted fills. Resistance due to passive earth pressure may be estimated using
an equivalent fluid pressure of 300 pounds per square foot per foot of depth (pcf). This
assumes that the soils around the footings are well compacted. Unless covered by
pavements or slabs, the passive resistance in the upper 12 inches of soil should be
neglected. In addition, the passive pressure for foundations located on slopes should be
reduced.
A Geolabs representative should monitor the footing excavations prior to placement
of reinforcing steel and concrete to confirm the foundation bearing conditions and the
required embedment depths.
3.2. Slabs-On-Grade
New slabs-on-grade pad foundations are anticipated. Based on our field
exploration, the project site is generally underlain by near-surface clayey soils with low
to moderate expansion potential when subjected to moisture fluctuations. To reduce the
potential for future distress to the lightly loaded slabs-on-grade resulting from shrinking
and swelling of the clayey soils due to changes in the moisture content, we recommend
providing at least 6 inches of non-expansive select granular fill or aggregate subbase
material below the slabs. The non-expansive fill materials should be well graded with
particles no larger than 3 inches in largest dimension. In addition, the non-expansive fill
materials should have a laboratory CBR value of 20 or more and should have a
maximum swell of less than 1 percent. Prior to placing the fill material, the subgrade
W.O. 5877-00 GEOLABS, INC. Page 9
Hawaii ° California
SECTION 3 — DISCUSSION AND RECOMMENDATIONS
soils should be scarified to a minimum depth of about 8 inches, moisture-conditioned to
at least 2 percent above the optimum moisture, and recompacted to a minimum of
90 percent relative compaction.
The thickened edges of slabs should be embedded at least 18 inches below the
lowest adjacent finished grade. Areas adjacent to the slab should be backfilled tightly
against the slab with the on-site soil and graded to divert water away from the slab to
reduce the potential for water ponding around the slabs. For the design of structural
slabs, a modulus of subgrade reaction of 200 pounds per square inch per inch of
deflection (pci) may be used for the compacted granular fill material.
Exterior concrete walkways may be constructed for this project. For these
concrete slabs, we recommend a minimum 4-inch thick slab thickness. A 4-inch
aggregate subbase cushion layer should be provided below these slabs. Control joints
should be provided at intervals equal to the width of the walkways and at right-angle
intersections.
3.3. Pole Foundation
As previously mentioned, two electrical pole structures are planned. Because of
the large lateral loading, we recommend using a single drilled shaft foundation with a
nominal diameter of 42 inches and a minimum embedment length of 25 feet to support
each pole structure. In general, lateral load resistance for drilled shafts is a function of
the stiffness of the surrounding soil, the stiffness of the shaft, allowable deflection at the
top of shaft, and induced moment in the shaft. In our lateral load analysis, a free to
rotate boundary condition at the top of the drilled shaft was used. Based on our
analysis, maximum induced moment and shear for drilled shafts of 554 foot-kips and
62 kips, respectively, were calculated. In addition, the lateral deflection at the shaft
head was less than 0.5 inch.
The performance of drilled shafts will significantly depend upon the contractor's
method of construction and construction procedures. As a result of these potential
variations, a Geolabs representative should be present to observe the drilled shaft
W.O. 5877-00 GEOLABS, INC. Page 10
Hawaii ° California
SECTION 3 — DISCUSSION AND RECOMMENDATIONS
installation during construction. In our opinion, the following may have a significant
impact on the effectiveness and cost of the drilled shaft foundations.
To reduce the potential for significant caving-in of the drilled holes, temporary
casing of the drilled holes may be required during drilled shaft installation. Care should
be exercised during removal of the temporary casing to reduce the potential for
"necking" of the drilled shaft concrete.
We encountered hard basalt formation in the borings drilled at the project site. In
addition, weathered cobbles and boulders are anticipated within the residual and
saprolite soils. Therefore, the drilled shaft contractor should have the appropriate
equipment and drilling tools to drill through these obstructions, where encountered.
The load carrying capacities of drilled shafts depend, to a large extent, on the
contact between the drilled shafts and the surrounding soils. Therefore, proper
construction techniques are important. The contractor should exercise care in drilling
the shaft holes and in placing concrete into the holes.
3.4 Site Preparation
Based on the existing topography, we envision that the site grading work for the
proposed project will generally consist of minor cuts and fills of less than about 3 feet
thick.
At the on-set of earthwork, the area within the contract grading limits should be
thoroughly cleared. Debris, deleterious material, and other unsuitable materials should
be removed and disposed off-site. Soft and yielding areas encountered during clearing
below areas designated to receive fill or future improvements should be over-excavated
to expose firm material, and the resulting excavation should be backfilled with
well-compacted engineered fill. The excavated soft and/or organic soils should be
properly disposed off-site. Contract documents should include additive and deductive
unit prices for over-excavation and engineered fill placement to account for variations in
the over-excavation quantities.
W.O. 5877-00 GEOLABS, INC. Page 11
Hawaii + California
SECTION 3 — DISCUSSION AND RECOMMENDATIONS
Existing utilities to be abandoned should be removed, and the resulting
excavation should be backfilled properly with select granular fill material
moisture-conditioned to above the optimum moisture content, placed in 6 to 8-inch level
loose lifts, and compacted to a minimum of 90 percent relative compaction. Utilities to
be abandoned in-place under the proposed structure should be backfilled by pumping
lean concrete, or Controlled Low Strength Material (CLSM) under low pressure.
After clearing and grubbing, areas at grade or to receive fills should be scarified
to a minimum depth of about 8 inches, moisture-conditioned to at least 2 percent above
the optimum moisture content, and recompacted to a minimum of 90 percent relative
compaction. Relative compaction refers to the in-place dry density of soil expressed as
a percentage of the maximum dry density of the same soil established in accordance
with ASTM D 1557. Optimum moisture is the water content (percentage by dry weight)
corresponding to the maximum dry density.
Where shrinkage cracks are observed after compaction of the subgrade, we
recommend preparing the soil again as recommended above. Saturation and subsequent
yielding of the exposed subgrade due to inclement weather and poor drainage may require
over-excavation of the soft areas and replacement with well-compacted fill. A Geolabs
representative in the field should monitor the need for over-excavation.
lf the subgrade soils are pumping during subgrade preparation, the pumping
subgrade may be stabilized by cement treatment. As a guide, one sack of cement may be
used for approximately 25 square feet of subgrade area. Alternatively, the subgrade may
be proof-rolled and a woven geotextile fabric, such as Mirafi 500X or equivalent, should be
placed on the subgrade prior to placement of subsequent lifts of fill.
The excavated on-site clayey soils may be reused as a source of general fill
material provided that they are free of vegetation, deleterious materials, and rock
fragments greater than 3 inches in maximum dimension. Imported fill material, if required,
should consist of non-expansive select granular material, such as crushed basalt or coral.
The material should be well graded from coarse to fine with particles no larger than
3 inches in largest dimension and should contain between 10 and 30 percent particles
W.O. 5877-00 GEOLABS, INC. Page 12
Hawaii « California
SECTION 3 — DISCUSSION AND RECOMMENDATIONS
passing the No. 200 sieve. The material should have a laboratory CBR value of 20 or
more and should have a maximum swell of less than 1 percent. Aggregate subbase
material should meet the material requirements for Subbase Course as specified in
Section 30 of the Standard Specifications for Public Works Construction, Department of
Public Works, City and County of Honolulu, September 1986. Geolabs should test
imported fill material should for conformance with these recommendations prior to delivery
to the project site for its intended use.
General fill materials should be moisture-conditioned to at least 2 percent above
the optimum moisture content, placed in level lifts not exceeding 8 inches in loose
thickness, and compacted to a minimum of 90 percent relative compaction. Imported
granular fill materials should be moisture-conditioned to above the optimum moisture,
placed in level lifts not exceeding 8 inches in loose thickness, and compacted to a
minimum of 90 percent relative compaction. Relative compaction refers to the in-place
dry density of soil expressed as a percentage of the maximum dry density of the same
soil established in accordance with ASTMD 1557. Optimum moisture is the water
content (percentage by dry weight) corresponding to the maximum dry density.
Compaction should be accomplished by sheepsfoot rollers, vibratory rollers, or
other types of acceptable compaction equipment. Water tamping, jetting, or ponding
should not be allowed to compact the on-site clayey soils.
A Geolabs representative should monitor site grading operations to observe
whether undesirable materials are encountered during the scarification process and to
confirm whether the exposed soil/rock conditions are similar to those encountered in our
field exploration.
3.5 Utility Trench
New utility lines may be required. In general, for support of the utility lines, we
recommend using granular bedding consisting of 6 inches of No. 3B Fine gravel
(ASTM C 33, No. 67 gradation) under the pipes. The initial trench backfill up to about
1 foot above the pipes should consist of free-draining backfills, such as No. 3B Fine
gravel (ASTM C 33, No. 67 gradation), to reduce the potential for pipe damage from
W.O. 5877-00 GEOLABS, INC. Page 13
Hawaii ° California
SECTION 3 — DISCUSSION AND RECOMMENDATIONS
compaction of the backfill. It is critical that a free-draining granular material be used to
reduce the potential for formation of voids below the haunches of pipes and to provide
adequate support for the sides of the pipes. Use of the on-site clayey soils as initial
trench backfill directly around the utility pipes is not recommended.
In general, we recommend providing a minimum cover of 3 feet between the top
of the utility pipes and the finished grade to facilitate compaction of the trench backfill.
The upper portion of the trench backfill from the level 1 foot above the pipes to the
finished subgrade should consist of the approved on-site soils or select granular
material. The backfill material should be moisture-conditioned to above the optimum
moisture content, placed in level lifts not exceeding 8 inches in loose thickness, and
compacted to a minimum of 90 percent relative compaction to reduce the potential for
future ground subsidence. Mechanical compaction equipment should be used to
compact the materials at the project site. Water tamping, jetting, or ponding should not
be used to compact the backfill material considering the clayey nature of the on-site
soils.
3.6 Pavement Design
A Portland cement concrete driveway is planned. We anticipate low volume of
traffic for the new driveway pavement. Based on our field exploration, the near-surface
clayey soils exhibit low to moderate expansion potential when subjected to moisture
fluctuations. Based on the above assumptions, we recommend using the following rigid
pavement section for the new driveway:
Rigid Pavement
6.0 Inches Portland Cement Concrete
6.0 Inches Aggregate Subbase Course (95 Percent Relative Compaction)
12.0 Inches Total Pavement Thickness on Moist Compacted Subgrade
The subgrade soil under the pavement area should be moisture-conditioned to
about 2 percent above the optimum moisture, and compacted to at least 90 percent
relative compaction. The subgrade should be kept moist prior to placement of select
borrow subbase course. Select borrow subbase materials should consist of crushed
W.O. 5877-00 GEOLABS, INC. Page 14
Hawaii ° California
SECTION 3 — DISCUSSION AND RECOMMENDATIONS
basalt aggregate compacted to no less than 95 percent relative compaction. CBR and
density tests should be performed on the actual subgrade soils encountered during
construction to confirm the adequacy of the above sections.
Aggregate select borrow subbase materials should meet the material
requirements for Subbase Course as specified in Section 30 of the Standard
Specifications for Public Works Construction, Department of Public Works, City and
County of Honolulu, September 1986. Imported fill material should be tested for
conformance with these recommendations prior to delivery to the project site for its
intended use.
Paved areas should be sloped and drainage gradients should be maintained to
carry surface water off-site. Surface water ponding should not be allowed on-site during
or after construction. Where concrete curbs are used to isolate landscaping in or
adjacent to the pavement areas, we recommend extending the curbs a minimum of
2 inches into the subgrade soil to reduce migration of landscape water into the
pavement section. Alternatively, a subdrain system could be constructed to collect
excessive water from landscaping irrigation. For long-term performance, we recommend
constructing a subdrain system adjacent to the paved/landscaped areas.
3.7. Drainage
The finished grades outside the foundations and slabs should be sloped to shed
water away from foundations and to reduce the potential for ponding. Drainage swales
should be provided as soon as possible and maintained to drain surface run-off away
from the slabs and foundations.
These drainage requirements are essential for the proper performance of the
foundation recommendations presented in this report since ponded water could cause
subsurface soil saturation and subsequent loss of strength and/or heaving of the
near-surface clayey soils. The foundation excavations should be properly backfilled
against the footings immediately after setting of the concrete to reduce the potential for
water infiltration.
W.O. 5877-00 GEOLABS, INC. Page 15
Hawaii * California
SECTION 3 — DISCUSSION AND RECOMMENDATIONS
3.8 Design Review
Final drawings and specifications for the proposed construction should be
forwarded to Geolabs for review and written comments prior to construction. This review
is needed to evaluate conformance of the plans and specifications with the intent of the
earthwork and foundation recommendations provided herein. If this review is not made,
Geolabs cannot be responsible for misinterpretation of our recommendations.
3.9 Construction Monitoring
Geolabs should be retained to provide geotechnical engineering services during
construction of the proposed project. The following are critical items of construction
monitoring that require "Special Inspection":
observation of drilled shaft installation
observation of subgrade preparation
observation of general and structural fill placement and compaction
observation of footing excavation and preparation
A Geolabs representative should also monitor other aspects of earthwork
construction to observe compliance with the intent of the design concepts,
specifications, and/or recommendations, and to expedite suggestions for design
changes that may be required in the event that subsurface conditions differ from those
anticipated at the time this report was prepared. The recommendations provided herein
are contingent upon such observations.
If actual exposed subsurface conditions encountered during construction differ
from those assumed or considered in this report, Geolabs should be contacted to review
and/or revise the geotechnical engineering recommendations presented herein.
END OF DISCUSSION AND RECOMMENDATIONS
W.O. 5877-00 GEOLABS, INC. Page 16
Hawaii ° California
SECTION 4.0 - LIMITATIONS
The analyses and recommendations submitted in this report are based in part
upon information obtained from the field borings and bulk sample. Variations of subsoil
conditions between and beyond the field borings and bulk sample may occur, and the
nature and extent of these variations may not become evident until construction is
underway. If variations then appear evident, Geolabs should be contacted to
re-evaluate the recommendations presented herein.
The boring and bulk sample locations are approximate, having been estimated
by taping from reference points and visible features shown on the Site Plan provided by
Kauai Island Utility Cooperative on April 23, 2007. The physical locations and elevations
of the field borings should be considered accurate only to the degree implied by the
methods used.
The stratification lines shown on the graphic representations of the borings depict
the approximate boundaries between the soil types, and as such, may denote a gradual
transition. Water level data from the borings were measured at the times shown on the
graphic representations and/or in the text of this report. These data have been reviewed
and interpretations made in the formulation of this report. However, it must be noted that
fluctuation may occur due to variation in rainfall, temperatures, and other factors.
This report has been prepared for the exclusive use of Kauai Island Utility
Cooperative and other project consultants for specific application to the proposed
Lydgate GIS Substation project in accordance with generally accepted geotechnical
engineering principles and practices. No warranty is expressed or implied.
This report has been prepared solely for the purpose of assisting the design
engineers and architect in the preliminary design evaluation of the proposed project.
Therefore, this report may not contain sufficient data, or the proper information, to serve
as the basis for preparation of construction cost estimates nor for bidding purposes.
A contractor wishing to bid on this project should retain a competent geotechnical
engineer to assist in the interpretation of this report and/or in the performance of
additional site specific exploration for bid estimating purposes.
W.O. 5877-00 GEOLABS, INC. Page 17
Hawaii « California
SECTION 4 — LIMITATIONS
The owner/client should be aware that unanticipated soil conditions are
commonly encountered. Unforeseen soil conditions, such as perched groundwater, soft
deposits, hard layers or cavities, may occur in localized areas and may require
additional probing or corrections in the field (which may result in construction delays) to
attain a properly constructed project. Therefore, a sufficient contingency fund is
recommended to accommodate these possible extra costs.
This geotechnical engineering exploration conducted at the project site was not
intended to investigate the potential presence of hazardous materials existing at the
site. It should be noted that the equipment, techniques, and personnel used to conduct
a geo-environmental exploration differ substantially from those applied in geotechnical
engineering.
END OF LIMITATIONS
W.O. 5877-00 GEOLABS, INC. Page 18
Hawaii ° California
CLOSURE
The following plates and appendices are attached and complete this report:
Plate 1
Plate 2
Appendix A
Plate A
Plates A-1
thru A-4
Appendix B
Plates B-1
thru B-8
-Oo00000000000000-
Respectfully submitted,
GEOLABS, INC.
By Ce ‘7. Le
Gerald Y. Seki, P.E.
Senior Geotechnical Engineer
By
on S. ura, P.E.
President
CSM:GS:mj_
(h:\5800Series\5877-00.gs1 — p23)
Project Location Map
Site Plan
Field Exploration
Log Legend
Logs of Borings
Laboratory Testing
Laboratory Test Results
W.O. 5877-00 GEOLABS, INC.
Hawaii ° California
Page 19
PLATES
PACIFIC OCEAN PRINCEVILLE
N
HANALEI
WAIMEA
DN,
ISLAND MAP
NO SCALE
PROJECT LOCATION»
PROJECT LOCATION MAP
LYDGATE GIS SUBSTATION
KAPAA, KAUAI, HAWAII
2000 1000 0 2000 FT. GEOLABS, INC.
a Geotechnical Engineering
GRAPHIC SCALE
DATE DRAWN BY PLATE
MAY 2007 JRP
REFERENCE: MAP CREATED WITH TOPO!® ©2001 NATIONAL 3 SCALE wo. 1
GEOGRAPHIC (WWW.NATIONALGEOGRAPHIC.COM/TOPO). uP 1" = 2,000' 5877-00
User: HENRY File Created: May 16, 2007 File Last Updated: June 12, 2007 12:00:03pm
File: T:\Drafting-9904\Working\587 7-00LydgateGisSubstation\5877-00PLM.dwg\PLM
00-228S INWOS OIHdvy L002 ‘EZ WHdV NO SAILVYSd009 ALITILN GNV1S!
C ou ee WNW WOHS GANIOIY NV Id ALIS -3ONSH3I34
dur 2002 AV , OV 02 OL NOILVYOO1 JIdNVS
3LW1d Aa NMyHa ava Wind ALVNIXONddV
Buueeulbuz jesiuyoe}0e5 NOILVOO1
“ONI ‘SEV 10ND ONINOE ALVINIXONddV
‘GN3931
IIWMVH ‘IWNV ‘VWWdvVy ~
NOILVLSENS SID ALVDGAT AVWVMHOIH OIHN»y
NV 1d ALIS
—_———\__< le 2
3NM ALu3d0ud JNM ALwad0ud
ne a
RP ee bd huhthahutiadhatiadiadall 4
V3uv
ONIdVOSONVT
LS She thetecbontha theories taetie tind
m
x
Oo
0
ps)
m
a>
VauV ONIdVOSGNVT
3NN AlwadOud
AVMBAINO.
3L3HODNOD
a |
L eptnetepessnitenngrecireyececnedl LP Oe PLA PCARRD R AAA Ahh ehh hh ht hd t
we id ~* iat ee ee *. Fas
A
228° w
oNIgvOSONYT Wau SNIdVOSONV)
Ue|4OS\EMpUe|qO}SOO-ZZeg\uoNeIsqngsinajebpA 100-22 8S\6uom\rO66-Bunyesq\: 1 :ell4
WeO?:6E: LL - 2002 ‘ZL SUNP 9} I0ld WepZ:gE:11 2002 ‘ZL euNr :payepd¢ yse7 S14 AYN3H J8SsN GVO
APPENDIX A
Field Exploration
APPENDIX A
Field Exploration
The subsurface conditions at the site were explored by drilling and sampling
four borings, designated as Boring Nos. 1 through 4, extending to depths ranging from
about 20 to 40.5 feet below the existing ground surface. The approximate boring locations
are shown on the Site Plan, Plate 2. The borings were drilled using a truck-mounted drill
rig equipped with continuous flight augers.
The materials encountered in the borings were classified by visual and textural
examination in the field by our geologist, who observed the drilling operations on a
near-continuous basis. These classifications were further reviewed by visual observation
and testing in the laboratory. Soils were classified in general conformance with the
Unified Soil Classification System, as shown on Plate A. Graphic representation of the
materials encountered is presented on the Logs of Borings, Plates A-1 through A-4.
Relatively “undisturbed” soil samples were obtained in general accordance with
ASTM Test Designation D 3550, Ring-Lined Barrel Sampling of Soils, by driving a
3-inch OD Modified California sampler with a 140-pound hammer falling 30 inches. In
addition, some samples were obtained from the drilled borings in general accordance
with ASTM Test Designation D 1586, Penetration Test and Split-Barrel Sampling of
Soils, by driving a 2-inch OD standard penetration sampler using the same hammer and
drop. The blow counts needed to drive the sampler the second and third 6 inches of an
18-inch drive are shown as the “Penetration Resistance” on the Logs of Borings at the
appropriate sample depths.
(h:\5800Series\5877-00.gs1 — p26)
W.O. 5877-00 GEOLABS, INC. JUNE 2007 Page A-1
Hawaii ° California
GEOLABS, INC.
Log Legend
Geotechnical Engineering
UNIFIED SOIL CLASSIFICATION SYSTEM (USCS)
TYPICAL
MAJOR DIVISIONS USCS DESCRIPTIONS
% @ | ow WELL-GRADED GRAVELS, GRAVEL-SAND
GRAVELS 0.5 MIXTURES, LITTLE OR NO FINES
GRAVELS
LESS THAN 5% POORLY-GRADED GRAVELS, GRAVEL-SAND
COARSE- FINES MIXTURES, LITTLE OR NO FINES
GRAINED
SOILS MORE THAN 50% | GRAVELS WITH | 4 SILTY GRAVELS, GRAVEL-SAND-SILT
OF COARSE FINES MIXTURES
FRACTION 4
RETAINED ON MORE THAN 12% [4 CLAYEY GRAVELS, GRAVEL-SAND-CLAY
NO. 4 SIEVE VL a MIXTURES
WL |
eee WELL-GRADED SANDS, GRAVELLY SANDS,
CLEAN SANDS |°..2.." LITTLE OR NO FINES
SANDS
LESS THAN 5% POORLY-GRADED SANDS, GRAVELLY
MORE THAN 50% FINES SANDS, LITTLE OR NO FINES
OF MATERIAL
RETAINED ON NO. | 50% OR MORE OF
200 SIEVE COARSE FRACTION | SANDS WITH
PASSING FINES
ill SILTY SANDS, SAND-SILT MIXTURES
THROUGH NO. 4
SIEVE MORE THAN 12%
FINES CLAYEY SANDS, SAND-CLAY MIXTURES
N
INORGANIC SILTS AND VERY FINE SANDS,
ROCK FLOUR, SILTY OR CLAYEY FINE SANDS
OR CLAYEY SILTS WITH SLIGHT PLASTICITY
INORGANIC CLAYS OF LOW TO MEDIUM
PLASTICITY, GRAVELLY CLAYS, SANDY
CLAYS, SILTY CLAYS, LEAN CLAYS
IN See
LIQUID LIMIT
LESS THAN 50
ORGANIC SILTS AND ORGANIC SILTY
CLAYS OF LOW PLASTICITY
ie —. aaa
ee ee a.
pee
eee ka. OO. OO.“
a
INORGANIC SILT, MICACEOUS OR
DIATOMACEOUS FINE SAND OR SILTY
SOILS
l
INNAN
INSAS
50% OR MORE OF
MATERIAL
PASSING
THROUGH NO. 200
SIEVE
N
LIQUID LIMIT
50 OR MORE H INORGANIC CLAYS OF HIGH PLASTICITY
N
ce)
N
ORGANIC CLAYS OF MEDIUM TO HIGH
PLASTICITY, ORGANIC SILTS
PEAT, HUMUS, SWAMP SOILS WITH HIGH
HIGHLY ORGANIC SOILS ly bh ORGANIC CONTENTS
NOTE: DUAL SYMBOLS ARE USED TO INDICATE BORDERLINE SOIL CLASSIFICATIONS
is
a
IF
B
Is
LEGEND
(2-INCH) 0.D. STANDARD PENETRATION TEST LIQUID LIMIT
(3-INCH) O0.D. MODIFIED CALIFORNIA SAMPLE PLASTICITY INDEX
SHELBY TUBE SAMPLE TORVANE SHEAR (tsf)
GRAB SAMPLE POCKET PENETROMETER (tsf)
CORE SAMPLE UNCONFINED COMPRESSION (psi)
Plate
A
WATER LEVEL OBSERVED IN BORING
LOG LEGEND 5877-00.GPJ GEOLABS.GDT 6/12/07
GEOLABS, INC.
LYDGATE GIS SUBSTATION
KAPAA, KAUAI, HAWAII
Geotechnical Engineering
Laboratory
Approximate Ground Surface
2 2 Con|s = Elevation : N/A
8 i 292| 0 2
2 5 egei ct es 2)
Sa ~~ =
B | BE/S> SeslS-l Sl Descriti
c= 2 o= ®
6 as ars/c2\4 escription
Brown CLAYEY SILT, hard, damp (residual soil)
grades to very stiff
KAAAASNASNAMAASSAAADSSASSSSASASSSAS Gra
NNN NAAN NNN AGS
SSSSSAS AS SS SSS SSS SS SS SS SSS
Gray BASALT, slightly weathered, hard (basalt
formation)
Grayish brown SILTY GRAVEL with sand, loose
to medium dense, damp to moist (weathered
clinker/saprolite)
grades to wet
grades with more sand
Brownish gray BASALT, slightly weathered,
medium hard to hard (basalt formation)
rownish gray SILTY GRAVEL with sand,
medium dense (weathered clinker/saprolite)
ee ee =e es ee > << ee > <> <<
ih
4 4
35 u
Water Level: Y 24.5 ft. 5/8/07 1540 HRS
Logged By: S. Latronic Drill Rig: CME-55
Total Depth 40.5 feet Drilling Method: 4" Auger A- 1.1
Work Order: 5877-00 Driving Energy: 140 lb. wt., 30 in. drop
BORING _LOG 5877-00.GPJ GEOLABS.GDT 6/12/07
BORING _LOG 5877-00.GPJ GEOLABS.GDT 6/12/07
GEOLABS, INC. LYDGATE GIS SUBSTATION
KAPAA, KAUAI, HAWAII
Geotechnical Engineering
Laboratory
(Continued from previous plate)
Penetration
Resistance
(blows/foot)
Pocket Pen.
(tsf)
Boring terminated at 40.5 feet
Dry Density
(pef)
r=)
ee _
KI
Water Level: Y 24.5 ft. 5/8/07 1540 HRS
Plate
A-1.2
Work Order:___5877-00
GEOLABS, INC.
LYDGATE GIS SUBSTATION
KAPAA, KAUAI, HAWAII
Geotechnical Engineering
Laboratory
Be _
Water Level: ¥Y Not Encountered
Plate
A-2
BORING_LOG 5877-00.GPJ GEOLABS.GDT 6/12/07
Approximate Ground Surface
Elevation : N/A
fo =
o
e 1EIelo
i) x =|on
x< i a
Og] &@ o| QO 1 gs
® nN
22! sisi §| 2 Description
P
Brown CLAYEY SILT with traces of gravel, very
stiff, moist (fill
Grayish brown CLAYEY SILT, very stiff, moist
(residual soil)
Brown and gray CLAYEY SILT AND HIGHLY
WEATHERED GRAVEL, stiff, moist (saprolite)
for) Dry Density
\  {(pcf)
AA 4
MH
KN AAAAANANAKRANAAAN NAAN
a
x x
NSSSSSSSANBASNSSIASI
KAAASANASNASABRASSALANT
Brownish gray BASALT, slightly to moderately
weathered, medium hard to hard (basalt
formation)
Brownish gray BASALT, highly weathered, soft to
medium hard (saprolite)
grades to hard
Boring terminated at 20 feet
po BR RE [Sample
5877-00 Driving Energy: 140 lb. wt., 30 in. drop
GEOLABS, INC.
LYDGATE GIS SUBSTATION
KAPAA, KAUAI, HAWAII
Geotechnical Engineering
Laboratory
Approximate Ground Surface
Elevation : N/A
Description
Gray GRAVEL, loose, dry (fill
Brown CLAYEY SILT with traces of gravel, very
stiff, moist (fill
Brown CLAYEY SILT, hard, damp (residual soil)
Other Tests
Penetration
Resistance
(blows/foot)
Pocket Pen
Grayish brown CLAYEY SILT, medium stiff, moist
(residual soil/saprolite)
grades with highly weathered gravel and sand
NSS NN i Shee Dae hee hg Shee She ap Shag Spe Das age hp hep Sp Shap Shh Shp Shep She age ge Shp eps Se Ng Shep Seger She
KAASSSSASSASSASAASSSSSSASSASSSASASATASNSSSASSSSSAD A
KVVWWWWWWAN NANNIES NNN NNN ANI S
Boring terminated at 20.5 feet
> => <a> => <P > <1
Plate
A-3
Work Order: 5877-00
Date Started May 9, 2007 Water Level: %¥ Not Encountered
BORING_LOG 5877-00.GPJ GEOLABS.GDT 6/12/07
GEOLABS, INC.
LYDGATE GIS SUBSTATION
KAPAA, KAUAI, HAWAII
Geotechnical Engineering
Laboratory
Approximate Ground Surface
Elevation : NA
Brown CLAYEY SILT, hard, damp (residual soil)
phic
Other Tests
© Dry Density
~  |(pef)
Penetration
Resistance
(blows/foot)
grades to very stiff, moist
KAASSASNAANSASSAASSSASNSNT Gra
NSS SSAA SANS SS SS SS SS SSS
KAANAANNANANAAAANANANN™
Grayish brown BASALT, moderately to highly
weathered, soft to medium hard (saprolite/basalt
formation)
Grayish brown CLAYEY SILT with traces of
gravel, very stiff, moist (saprolite)
-
7 Nv?
77
grades to medium stiff to stiff, very moist
NSSSSSSSSAS SSSI SSAA SSS
KAN SSSAAANASNAAAASNSAASSSSASSSSAN
KN NAANANANANANNANNANANANANAANL NT
Brownish gray BASALT, highly weathered,
medium hard to hard (saprolite/basalt formation)
Brownish gray BASALT, moderately to highly
weathered, soft to medium hard (basalt
formation)
| el le@o  l@  kF  Cel ER [Sample
i
KI
Water Level: Not Encountered
Plate
Total Depth’ 30.2 feet A-4.1
Work Order:___ 5877-00
BORING_LOG 5877-00.GPJ GEOLABS.GDT 6/12/07
BORING_LOG 5877-00.GPJ GEOLABS.GDT 6/12/07
BC _
Dry Density
(pcf)
GEOLABS, INC.
LYDGATE GIS SUBSTATION
KAPAA, KAUAI, HAWAII
Geotechnical Engineering
Laboratory
(Continued from previous plate)
Description
Brownish gray BASALT, moderately to highly
weathered, soft to medium hard (basalt
formation)
Penetration
Resistance
(blows/foot)
Pocket Pen.
Depth (feet)
Graphic
NZ
77
N74
Ul
Boring terminated at 39.2 feet
Date Started: May 8, 2007 Water Level: Y Not Encountered
Date Completed: May 8, 2007 Plate
Logged By: S. Latronic Drill Rig: CME-55
Total Depth:
Work Order:
39.2 feet
5877-00
Drilling Method: 4" Auger A-4.2
Driving Energy: 140 Ib. wt., 30 in. drop
APPENDIX B
Laboratory Testing
APPENDIX B
Laboratory Testing
Moisture Content (ASTM D 2216) and Unit Weight (ASTM D 2937) determinations
were performed on selected soil samples as an aid in the classification and evaluation of
soil properties. The test results are presented on the Logs of Borings at the appropriate
sample depths.
Two one-inch Ring Swell tests were performed on relatively undisturbed samples to
evaluate the swelling potential of the near-surface soils. The test results are summarized
on Plate B-1.
One Atterberg Limits test (ASTM D 4318) was performed on a selected sample to
evaluate the liquid and plastic limits and to aid in soil classification. Test results are
summarized on the Log of Boring at the appropriate sample depth.
Graphic representations of the test results are provided on Plate B-2.
Five Unconfined Compression tests (ASTM D 2166) were performed on selected
in-situ cohesive soil samples to evaluate the unconfined compressive strength of the
soils. The test results are presented on the Logs of Borings at the appropriate sample
depth. Graphic presentation is provided on Plates B-3 through B-7.
One California Bearing Ratio (CBR) test (ASTM D 1883) was performed on a bulk
sample of near-surface soils to evaluate the strength characteristics for pavement
subgrade support. CBR test results are presented on Plate B-8.
(n:\5800Series\5877-00.gs1 — p28)
W.O. 5877-00 GEOLABS, INC. JUNE 2007 Page B-1
Hawaii * California
SUMMARY OF RING SWELL TESTS
Lydgate GIS Substation
Kapaa, Kauai, Hawaii
Soil Dry Moisture Contents Ring
Location Depth Description Density Initial Ajir-Dried Final Swell
(feet) (pcf) (%) (%) (%) — (%)
B-2 1.00-—2.5 Brown 77.7 38.1 27.9 43.7 1.0
Clayey Silt
B-3 1.0-2.5 Brown 88.0 35.1 28.5 39.7 4.0
Clayey Silt
NOTE: Samples tested were relatively undisturbed in
2.4-inch diameter by 1-inch high rings. They were
air-dried overnight and then saturated for 24 hours
under a surcharge pressure of 55 psf.
(h:\5800Series\5877-00.gs1 — p29)
W.O. 5877-00 GEOLABS, INC. JUNE 2007 PLATE B-1
Hawaii ° California
oO
S| sw:
a; *mM
-
<x
1
ae
=) z
5 n” O=
2 Lu Ex
2 w| <=
5 - ost
O;T Ww 5>—
3 FE) of
g =| ES
& al tq
[s) Qs
c © Q
E = ~ >
oi E ui
oa
o 3 =
a Fv el
<x
Zz
O
= 2/190
Mz Ie
qs (%
E)o — 2 |O
ely Os |=
®| ai tL
fal © s)
O)
2
Qa)
i
Ela
(an) (7p)
© itp) +
X4AGNI ALIDILSW 1d
L0/22/S LAD'SAVIOAD FdO'00-228S OYAGUALLV DO
UNCONFINED COMPRESSIVE STRENGTH OF COHESIVE SOIL ASTM D 2166
Deviator Stress, ksf
Axial Strain, %
LOCATION: B-1
DEPTH: 1.5 - 3 feet
DESCRIPTION: Brown clayey silt
DRY DENSITY: 82.4 pcf SAMPLE DIAMETER: 2.410 inches
MOISTURE CONTENT: 30.7 % SAMPLE HEIGHT: 5.521 inches
AT FAILURE
STRAIN RATE = 0.96 %/min.
UNCONFINED COMPRESSIVE
STRENGTH = 5.3 ksf @ 2.0 % STRAIN
UNCONFINED COMPRESSION TEST
GEOLABS, INC.
Geotechnical Engineering
DATE W.O.
May-07
PROJECT:
LYDGATE GIS SUBSTATION
KAPAA, KAUAI, HAWAII 5877-00
PLATE B-3
UNCONFINED COMPRESSIVE STRENGTH OF COHESIVE SOIL ASTM D 2166
4.5
4.0
3.0
2.5
2.0
Deviator Stress, ksf
0.5
0.0
Axial Strain, %
LOCATION: B-1
DEPTH: 4-5.5 feet
DESCRIPTION: Brown clayey silt
DRY DENSITY: 74.9 pcf SAMPLE DIAMETER: 2.407 inches
MOISTURE CONTENT: 29.6 % SAMPLE HEIGHT: 5.456 inches
AT FAILURE
STRAIN RATE = 1.03 %/min.
UNCONFINED COMPRESSIVE
STRENGTH = 3.8 ksf @ 1.7 % STRAIN
UNCONFINED COMPRESSION TEST
GEOLABS, INC.
Geotechnical Engineering
DATE W.O.
May-07
PROJECT:
LYDGATE GIS SUBSTATION
KAPAA, KAUAI, HAWAII 5877-00
PLATE B-4
UNCONFINED COMPRESSIVE STRENGTH OF COHESIVE SOIL ASTM D 2166
Deviator Stress, ksf
Axial Strain, %
LOCATION: B-3
DEPTH: 4 - 5.5 feet
DESCRIPTION: Brown clayey silt
DRY DENSITY: 87.9 pcf SAMPLE DIAMETER: 2.396 inches
MOISTURE CONTENT: 34.5 % SAMPLE HEIGHT: 5.174 inches
AT FAILURE
STRAIN RATE = 0.98 %/min.
UNCONFINED COMPRESSIVE
STRENGTH = 5.9 ksf @ 3.2 % STRAIN
UNCONFINED COMPRESSION TEST
GEOLABS, INC.
Geotechnical Engineering
DATE W.O.
May-07 5877-00
PLATE B-5
PROJECT:
LYDGATE GIS SUBSTATION
KAPAA, KAUAI, HAWAII
UNCONFINED COMPRESSIVE STRENGTH OF COHESIVE SOIL ASTM D 2166
14.0
12.0
10.0
8.0
6.0
Deviator Stress, ksf
4.0
2.0
0.0 8
Axial Strain, %
LOCATION: B-4
DEPTH: 1 - 2.5 feet
DESCRIPTION: Brown clayey silt
DRY DENSITY: 86.6 pcf SAMPLE DIAMETER: 2.398 inches
MOISTURE CONTENT: 34.5 % SAMPLE HEIGHT: 4.932 inches
AT FAILURE
STRAIN RATE = 0.98 %/min.
UNCONFINED COMPRESSIVE
STRENGTH = 12.1 ksf @ 2.8 % STRAIN
UNCONFINED COMPRESSION TEST
GEOLABS, INC.
Geotechnical Engineering
DATE W.O.
May-07 5877-00
PLATE B-6
PROJECT:
LYDGATE GIS SUBSTATION
KAPAA, KAUAI, HAWAII
UNCONFINED COMPRESSIVE STRENGTH OF COHESIVE SOIL ASTM D 2166
Deviator Stress, ksf
Axial Strain, %
LOCATION: B-4
DEPTH: 4 - 5.5 feet
DESCRIPTION: Brown clayey silt
DRY DENSITY: 88.0 pcf SAMPLE DIAMETER: 2.396 inches
MOISTURE CONTENT: 35.0 % SAMPLE HEIGHT: 5.237 inches
AT FAILURE
STRAIN RATE =. 0.99 %/min.
UNCONFINED COMPRESSIVE
STRENGTH = 4.4 ksf @ 3.1 % STRAIN
UNCONFINED COMPRESSION TEST
GEOLABS, INC.
Geotechnical Engineering
DATE W.O.
May-07 5877-00
PLATE B-7
PROJECT:
LYDGATE GIS SUBSTATION
KAPAA, KAUAI, HAWAII
Qa
ip)
ip)
Ww
iad
re
n
Corr. CBR @ 0.1"
Sample: — Bulk-1 Swell (%)
Depth: Surface
Description: Reddish brown silty clay with traces of gravel and roots
ee
CALIFORNIA BEARING RATIO - ASTM D 1883
5 GEOLABS, INC.
d GEOTECHNICAL ENGINEERING LYDGATE GIS SUBSTATION
KAPAA, KAUAI, HAWAII
W.O. 5877-00
