GEOTECHNICAL ENGINEERING EXPLORATION 
AEPO SUBSTATION 
KOLOA, KAUAI, HAWAII 
W.O. 7483‐00     SEPTEMBER 13, 2017 
Prepared for 
ELECTRIC POWER SYSTEMS, INC. 
GEOLABS, INC. 
Geotechnical Engineering and Drilling Services 
GEOLABS, INC. 
Geotechnical Engineering and Drilling Services 
2006 Kalihi Street • Honolulu, Hawaii 96819 
Phone: (808) 841-5064  •  Facsimile: (808) 847-1749  •  E-mail: hawaii@geolabs.net 
Hawaii • California  
September 13, 2017 
W.O. 7483-00 
Mr. Tim Conrad 
Electric Power Systems, Inc. 
3305 Artic Blvd., Suite 201 
Anchorage, AK  99503 
GEOTECHNICAL ENGINEERING EXPLORATION 
AEPO SUBSTATION 
KOLOA, KAUAI, HAWAII 
Dear Mr. Conrad: 
Geolabs, Inc. is pleased to submit this letter report entitled "Geotechnical 
Engineering Exploration, AEPO Substation, Koloa, Kauai, Hawaii". Our work was 
performed in general accordance with the scope of services outlined in our fee proposal 
dated December 28, 2016. 
Please note that the soil samples recovered during our field exploration 
(remaining after testing) will be stored for a period of two months from the date of this 
report. The samples will be discarded after that date unless arrangements are made for 
a longer sample storage period. Please contact our office for alternative sample storage 
requirements, if appropriate. 
This report summarizes the findings and geotechnical recommendations derived 
from the results of our field exploration conducted at the project site, laboratory testing, 
and engineering analysis. The findings and recommendations presented herein are 
subject to the limitations noted at the end of this report. 
PROJECT CONSIDERATIONS 
The project is located on approximately 2 acres of vacant land in the Koloa area 
on the Island of Kauai, Hawaii. The project site is approximately bounded by the 
proposed Lawai Solar Farm development to the north, east, and south, and Aka Road 
to the west as shown on the Project Location Map (Plate 1) and Site Plan (Plate 2). A 
shallow drainage ditch traverses through the center of the project site in the east-west 
direction. Based on the information provided, the drainage ditch will be graded and 
relocated outside of the project limits. 
The project involves the construction of a utility cooperative substation which will 
service the proposed adjacent Lawai Solar Farm development. The new Cooperative 
Substation will consist of structures including a Switchgear Enclosure, Power 
Electric Power Systems Inc. 
Page 2 
W.O. 7483-00 
September 13, 2017 
GEOLABS, INC. 
Hawaii • California 
Transformer, and H-Frame Transmission Deadend Structures with approximate 
proposed locations shown on the Site Plan, Plate 2. 
PURPOSE AND SCOPE 
The purpose of our field exploration and laboratory testing program was to obtain 
an overview of the subsurface conditions at the project site to formulate geotechnical 
recommendations for the new substation facility. To accomplish this, we conducted the 
following tasks and work efforts: 
1. 
Research and review of available in-house soils and boring data in the 
project vicinity. 
2. 
Coordination of boring stakeout and underground utility toning and 
clearances by our engineer. 
3. 
Mobilization and demobilization of a truck-mounted drill rig, water truck, 
and two operators to the project site and back. 
4. 
Drilling and sampling of two borings extending to depths of about 16.5 to 
21.5 feet below the existing ground surface. 
5. 
Coordination of the field exploration and logging of the boreholes by our 
geologist. 
6. 
Performance of in-situ soil resistivity surveys at the site using the Wenner 
4-Pin Method at 2.5, 5, 10 and 20-foot spacings in general accordance 
with ASTM G57 to evaluate the subsurface resistivity characteristics for 
the design of grounding grids by others. 
7. 
Laboratory testing of selected soil samples obtained during the field 
exploration as an aid in classifying the materials and evaluating their 
engineering properties. 
8. 
Analyses of the field and laboratory data to formulate geotechnical 
recommendations for the proposed substation. 
9. 
Preparation of this letter report summarizing our work on the project and 
presenting our findings and recommendations. 
10. 
Coordination of our overall work on the project by our engineer. 
11. 
Quality assurance of our work and client/design team consultation by our 
principal engineer. 
12. 
Miscellaneous work efforts, such as drafting, word processing, and clerical 
support. 
Electric Power Systems Inc. 
Page 3 
W.O. 7483-00 
September 13, 2017 
GEOLABS, INC. 
Hawaii • California 
Detailed descriptions of our field exploration and the Logs of Borings are 
presented on Plates 3.1 through 5. Results of the laboratory tests performed on 
selected soil samples are presented on Plates 6 through 11. Results of the field 
resistivity surveys performed at the site are presented on Plates 12.1 and 12.2. Results 
of the corrosion tests performed by TestAmerica Laboratories, Inc. are presented on 
Plates 13.1 through 13.13. 
REGIONAL GEOLOGY 
The Island of Kauai is composed of a single dissected basaltic shield volcano 
built by the extrusion of lavas of the Waimea Canyon Volcanic Series beginning about 
5 to 6 million years ago. The eruption of the Waimea Volcanic Series ended about 
2½ million years ago and was followed by a long period of erosion. Following the 
cessation of this main volcano shield-building phase, about 1½ million years ago, there 
was renewed volcanic activity with the extrusion of basaltic lavas of the post-erosional 
Koloa Volcanic Series and the concurrent deposition of the thick alluvial sediments of 
the Palikea Formation. 
Rock formations of the Koloa Volcanic Series are generally characterized as 
thick lava flows composed of dense basalt extruded from groups of vents aligned in 
north-south trends at various locales. Associated with the Koloa Volcanic Series lava 
flows are some deposits of pyroclastic materials (volcanic ash and cinders), which 
usually form cinder cones surrounding the vent. Rock formations of the Koloa Volcanic 
Series cover most of the eastern half of the Island of Kauai, including the project site. 
During the Pleistocene Epoch, many sea level changes occurred as a result of 
widespread glaciation in the continental areas of the world. As the great continental 
glaciers accumulated, ocean levels decreased. Conversely, as the glaciers receded or 
melted, global sea levels increased. The landmass of Kauai remained essentially stable 
during these changes, and the fluctuations were eustatic in nature. These 
glacio-eustatic fluctuations resulted in stands of the sea, which were both higher and 
lower relative to the present sea level of the Island of Kauai. 
The project area is generally composed of basaltic rock built by the extrusion of 
lava from the Koloa Volcanic Series. The basalt rock formation observed in the Koloa 
area appear to be representative of the pahoehoe lava flow type, which spread and 
ponded as it approached the ocean from inland areas. Pahoehoe lavas are typically 
characterized by a smoother, billowy surface and an internal structure of 
vesicular (porous) rock with limited clinker materials. 
At the project site, in-situ chemical weathering of the Koloa lava flows has formed 
a mantle of residual saprolitic soils. In general, saprolite is composed mainly of silty 
material while residual soils are more clayey. Both residual and saprolitic soils are 
typical of the tropical weathering of volcanic rocks. The residual and saprolitic soils 
grade to basaltic rock formation with depth. 
Electric Power Systems Inc. 
Page 4 
W.O. 7483-00 
September 13, 2017 
GEOLABS, INC. 
Hawaii • California 
FIELD EXPLORATION 
The borings were drilled using a truck-mounted drill rig equipped with continuous 
flight augers. Our geologist classified the materials encountered in the borings by visual 
and textural examination in the field in general accordance with ASTM D2488, Standard 
Practice for Description and Identification of Soils, and monitored the drilling operations 
on a near-continuous (full-time) basis. These classifications were further reviewed 
visually and by testing in the laboratory. Soils were classified in general accordance with 
ASTM D2487, Standard Practice for Classification of Soils for Engineering Purposes 
(Unified Soil Classification System), as shown on the Soil Log Legend, Plate 3.1. 
Deviations made to the soil classification in accordance with ASTM D2487 are 
described on the Soil Classification Log Key, Plate 3.2. Graphic representations of the 
materials encountered in the drilled borings are presented on the Logs of Borings, 
Plates 4 and 5. 
Relatively “undisturbed” soil samples were obtained in general accordance with 
ASTM D3550, Ring-Lined Barrel Sampling of Soils, by driving a 3-inch OD Modified 
California sampler with a 140-pound hammer falling 30 inches. In addition, some 
samples were obtained from the drilled borings in general accordance with 
ASTM D1586, Penetration Test and Split-Barrel Sampling of Soils, by driving a 
2-inch OD standard penetration sampler using the same hammer and drop. The blow 
counts needed to drive the sampler the second and third 6 inches of an 18-inch drive 
are shown as the “Penetration Resistance” on the Logs of Borings at the appropriate 
sample depths. The penetration resistance shown on the Logs of Borings indicates the 
number of blows required for the specific sampler type used. The blow counts may need 
to be factored to obtain the Standard Penetration Test (SPT) blow counts. 
LABORATORY TESTING 
Laboratory testing was performed on selected soil samples obtained during the 
field exploration as an aid in classifying the materials and evaluating their engineering 
properties. The tests performed are described below. 
Moisture Content (ASTM D2216) and Unit Weight (ASTM D2937) determinations 
were performed on selected samples as an aid in the classification and evaluation of 
soil properties. The test results are presented on the Logs of Borings at the appropriate 
sample depths. 
Two Atterberg Limits tests (ASTM D4318) were performed on selected soil 
samples to evaluate the liquid and plastic limits. The test results are summarized on the 
Logs of Borings at the appropriate sample depths. Graphic presentations of the test 
results are provided on Plate 6. 
Two 
Unconsolidated 
Undrained 
Triaxial 
Compression 
(TXUU) 
tests 
(ASTM D2850) were performed on selected soil samples to evaluate the undrained 
shear strength of the clayey silt soils encountered.  The approximate in-situ effective 
Electric Power Systems Inc. 
Page 5 
W.O. 7483-00 
September 13, 2017 
GEOLABS, INC. 
Hawaii • California 
overburden pressure was used as the applied confining pressure for the relatively 
“undisturbed” soil sample.  The test results and the stress-strain curves are presented 
on Plates 7 and 8. 
One set of pH (ASTM G51) and Minimum Resistivity (ASTM G57) tests were 
performed by our Office, and one set of Chloride Content (EPA 300.0) and Sulfate 
Content (EPA 300.0) tests were performed by TestAmerica Laboratories, Inc. on 
selected soil samples obtained from our field exploration. The test results are 
summarized on Plate 9. Details of the Chloride Content and the Sulfate Content tests 
performed by TestAmerica Laboratories, Inc. are presented on Plates 13.1 through 
13.13. 
One Modified Proctor compaction test (ASTM D1557) was performed on a bulk 
sample of the near-surface soils to evaluate the relationship between the moisture 
content and the dry density of the near-surface soils as fill materials.  The test results 
are presented on Plate 10. 
One laboratory California Bearing Ratio test (ASTM D1883) was performed on a 
bulk sample of the near-surface soils to evaluate the pavement support characteristics 
of the soil.  The test results are presented on Plate 11. 
SUBSURFACE CONDITIONS 
Our field exploration program for the project consisted of drilling and sampling 
two borings, designated as Boring Nos. 1 and 2, to depths of about 16.5 to 21.5 feet 
below the existing ground surface.  In addition, one bulk sample of the near-surface 
soils, designated as Bulk-1, was collected for laboratory California Bearing Ratio (CBR) 
to evaluate the pavement support characteristics of the near-surface soils. The 
approximate boring locations drilled and the bulk sample collected are shown on the 
Site Plan, Plate 2. 
The project site is generally underlain by residual and saprolitic soils. The 
residual soils generally consist of stiff to hard clayey silt extending to depths between 
4.0 and 16.5 feet below the existing ground surface. Below the residual soils, we 
encountered medium stiff to stiff saprolite soils consisting of clayey and silty soils, 
extending to the maximum depth drilled of approximately 21.5 feet below the ground 
surface. 
We did not encounter groundwater in the drilled borings at the time of our field 
exploration. However, it should be noted groundwater levels are subject to change due 
to rainfall, time of year, seasonal precipitation, surface water runoff, and other factors. 
Detailed descriptions of the materials encountered are presented on the Logs of 
Borings, Plates 4 and 5. Results of the laboratory tests performed on selected soil 
samples are presented on Plates 6 through 11. 
Electric Power Systems Inc. 
Page 6 
W.O. 7483-00 
September 13, 2017 
GEOLABS, INC. 
Hawaii • California 
BUILDING FOUNDATION 
Based on the anticipated light structural loads and the subsurface conditions 
encountered, we believe that the new switchgear enclosure building may be supported 
on a shallow foundation system, consisting of spread and/or strip footings. An allowable 
bearing pressure of up to 3,000 pounds per square foot (psf) may be used for the 
design of the footings bearing on the recompacted on-site soils and/or new compacted 
fills needed to achieve the design finished grades. The bearing value recommended is 
for dead-plus-live loads and may be increased by one-third (⅓) for transient loads, such 
as those caused by wind or seismic forces. 
Soft and/or loose materials encountered at the bottom of footing excavations 
should be over-excavated until stiff/dense materials or to a maximum of 2 feet deep in 
the footing excavation. The over-excavation may be backfilled with select granular 
materials moisture-conditioned to at least about 2 percent above the optimum moisture 
content and compacted to a minimum of 90 percent relative compaction in accordance 
with ASTM D1557. Relative compaction refers to the in-place dry density of soil 
expressed as a percentage of the maximum dry density of the same soil established in 
accordance with ASTM D1557. Optimum moisture is the water content (percentage by 
dry weight) corresponding to the maximum dry density. 
In general, the bottom of footings should be embedded a minimum of 18 inches 
below the lowest adjacent finished grade. Footings located adjacent to slopes or on 
slopes should be embedded to a sufficient depth to provide a minimum horizontal 
setback distance of at least 6 feet measured from the outside edge of the footing to the 
face of the slope. Foundations located next to utility trenches or easements should be 
embedded below a 45-degree imaginary plane extending upward from the bottom edge 
of the utility trench, or the footings should be extended to a depth as deep as the inverts 
of the utility lines. 
If the foundations are designed and constructed as recommended herein, we 
estimate total settlements of footings supported on the recompacted on-site soils and/or 
new compacted fills to be on the order of about 1 inch or less. Differential settlements 
between adjacent footings supported on similar materials should be on the order of 
about 0.5 inches or less. 
Lateral loads acting on the structure may be resisted by a combination of 
frictional resistance between the base of the foundation and the bearing materials and 
by passive earth pressure developed against the near-vertical faces of the embedded 
portion of the footings. A coefficient of friction of 0.35 may be used for footings bearing 
on the recompacted on-site soils and/or new compacted fills. Resistance due to passive 
earth pressure may be estimated using an equivalent fluid pressure of 350 pounds per 
square foot per foot of depth (pcf). The passive earth pressure value assumes the 
concrete footings are cast neatly against the stiff on-site soils or new compacted fills. 
Otherwise, the soils around the footings should be well-compacted (minimum of 
90 percent relative compaction). Unless covered by pavements or slabs, the passive 
Electric Power Systems Inc. 
Page 7 
W.O. 7483-00 
September 13, 2017 
GEOLABS, INC. 
Hawaii • California 
pressure resistance in the upper 12 inches below the finished grade should be 
neglected. 
SLABS-ON-GRADE 
We anticipate that the subsurface clayey and/or silty soil may exhibit a slight to 
moderate potential for shrinking and swelling when subjected to moisture fluctuations. 
To reduce the potential for future distress to the lightly loaded slab-on-grade resulting 
from shrinking and swelling of the near-surface clayey soils, we recommend embedding 
the thickened-edge footings a minimum of 18 inches below the lowest adjacent grade. 
We recommend properly preparing the slab-on-grade subgrades by scarifying to 
a depth of about 8 inches, moisture-conditioning to at least 2 percent above the 
optimum moisture, and compacting to a minimum of 90 percent relative compaction. 
Where shrinkage cracks are noted after compaction of the subgrade, we recommend 
thoroughly moistening the soils to close the cracks or preparing the subgrades again. 
Saturation and subsequent yielding of the exposed subgrade due to inclement weather 
and poor drainage may require over-excavation of the soft areas and replacement with 
well-compacted fill. 
For interior building slab (not subjected to vehicular traffic or machinery 
vibration), we recommend placing a minimum 4-inch thick layer of cushion fill consisting 
of open-graded gravel (ASTM C33, No. 67 gradation) below the slabs. The open-graded 
gravel cushion fill would provide uniform support of the slabs and would serve as a 
capillary moisture break. To reduce the potential for future moisture infiltration through 
the slab and subsequent damage to floor coverings, an impervious moisture barrier is 
recommended on top of the gravel cushion fill layer. Flexible floor coverings, such as 
carpet or sheet vinyl, should be considered because they can better mask minor slab 
cracking. 
Where the slabs-on-grade will be subjected to equipment vibration and/or 
vehicular traffic, such as power transformer, we recommend placing the floor slab over 
6 inches of aggregate subbase in lieu of the 4-inch thick cushion fill layer. The 
aggregate subbase should consist of crushed basaltic aggregates compacted to a 
minimum of 95 percent relative compaction. Where slabs are intended to function as 
rigid pavements, a minimum slab thickness of 6 inches may be used for preliminary 
design purposes. Provisions should be made for proper load transfer across the slab 
joints that will be subject to equipment vibration.  
Exterior flatwork required for the project should be underlain by a minimum 
6-inch thick layer of non-expansive, select granular material or aggregate subbase. The 
subgrade soils below the flatwork should be scarified to a depth of about 8 inches, 
moisture-conditioned to at least 2 percent above the optimum moisture content, and 
recompacted to a minimum of 90 percent relative compaction. The non-expansive, 
select granular material or aggregate subbase should be compacted to a minimum of 
90 percent relative compaction. To reduce the potential for substantial shrinkage cracks 
Electric Power Systems Inc. 
Page 8 
W.O. 7483-00 
September 13, 2017 
GEOLABS, INC. 
Hawaii • California 
developing in the slabs, crack control joints should be provided at intervals equal to the 
width of the walkways with expansion joints provided at right-angle intersections. 
It should be emphasized that the areas adjacent to the slab edges should be 
backfilled tightly against the edges of the slabs with relatively impervious soils, such as 
on-site clayey and silty soils. These areas should also be graded to divert water away 
from the slabs and to reduce the potential for water ponding around the slabs. 
ELECTRICAL POLE FOUNDATIONS 
We anticipate the electrical poles, such as H-frame transmission structures, to be 
installed at the new substation facility. Details of the structure loads were not available 
at the time this report was prepared. To develop the required compressive bearing and 
lateral load resistances, we envision that the pole structures may be supported by a 
deep foundation system consisting of the cast-in-place concrete drilled shafts.  
Based on the anticipated bolt circle diameter and/or the square bearing plate 
dimensions, we envision that a drilled shaft foundation with a minimum diameter of 
24 or 30 inches may be used to support the new pole structure. Due to relatively high 
lateral loading demand, the drilled shaft embedment length would likely be governed by 
lateral load resistance. 
Lateral Load Resistance 
The lateral load resistance of the drilled shaft is a function of the stiffness of the 
surrounding soil, the stiffness of the drilled shaft, allowable deflection at the top of the 
drilled shaft, and the induced bending moment in the drilled shaft. The lateral load 
analyses were performed using the program LPILE-plus for Windows, which is a 
microcomputer adaptation of a finite difference, laterally loaded deep foundation 
program originally developed at the University of Texas at Austin. The program solves 
for deflection and bending moment along a deep foundation under lateral loads as a 
function of depth. The analysis was carried out with the use of non-linear “p-y” curves to 
represent soil moduli. The lateral deflection was then computed using the appropriate 
soil moduli at various depths. 
Assuming structural loads consisting of 5 kips in vertical and 4 to 6 kips in 
horizontal, we performed the lateral load analyses for the drilled shaft foundation based 
on the anticipated subsurface soil conditions at the site. The results of our analyses are 
summarized in the following table. The project structural engineer should verify the 
drilled shaft structural capacity for the calculated induced stresses. 
Electric Power Systems Inc. 
Page 9 
W.O. 7483-00 
September 13, 2017 
GEOLABS, INC. 
Hawaii • California 
PRELIMINARY FOUNDATION ANALYSES FOR ELECTRICAL POLES 
(Assuming Vertical Force of 5-kip at Top of Shaft) 
Minimum 
Drilled Shaft 
Diameter 
Horizontal 
Force 
Minimum 
Drilled Shaft 
Embedment
Lateral 
Deflection 
Maximum 
Induced 
Moment/Depth
(inches) 
(kips) 
(feet)
(inches)
(kip-foot/feet)
24 
4 
10 
0.008 
13 / 4.4 
6 
0.019 
20 / 4.6 
30 
2 
8 
0.010 
12 / 4.0 
6 
0.042 
17 / 4.0 
Compressive Bearing Resistance 
The cast-in-place concrete drilled shafts would derive vertical support principally 
from skin friction between the shafts and the surrounding soils. An allowable 
compressive load resistance of up to 40 kips may be used for the 24-inch and 30-inch 
diameter drilled shafts with embedment lengths of 10 and 8 feet, respectively. The 
allowable compressive load resistances for the drilled shaft are to support 
dead-plus-live loads and may be increased by up to one-third (⅓) when considering 
transient loads, such as wind or seismic forces. 
Foundation Settlement 
Settlement of the drilled shaft foundation will result from elastic compression of 
the shaft and subgrade response of the foundation embedded in the soils encountered 
at the site. The total settlement of the drilled shaft is estimated to be less than 
0.5 inches. We believe that a significant portion of the settlement will be elastic and 
should occur as the loads are applied. 
Drilled Shaft Construction Considerations 
In general, the performance of the drilled shaft depends significantly upon the 
contractor's method of installation and construction procedures. The following conditions 
would have a significant effect on the effectiveness and cost of the drilled shaft 
foundation. 
The load bearing capacity of the drilled shaft depends, to a significant extent, on 
the friction between the shaft and the surrounding soils. Therefore, proper construction 
techniques especially during the drilling operations are important. The contractor should 
exercise care in drilling the shaft hole and in placing concrete into the drilled hole. 
It should be noted that cobbles and boulders may be encountered within the 
depth of the drilled shaft. Therefore, some difficult drilling conditions may be expected. 
The drilled shaft subcontractor should have the appropriate equipment and tools to drill 
Electric Power Systems Inc. 
Page 10 
W.O. 7483-00 
September 13, 2017 
GEOLABS, INC. 
Hawaii • California 
through these types of natural obstructions, where encountered. The drilled shaft 
subcontractor should demonstrate that the proposed drilling equipment will be capable 
of installing the drilled shaft to the recommended depth and dimension. 
Based on the estimated length of the drilled shaft, groundwater is generally not 
expected in the drilled hole during the shaft installation. However, concrete placement 
by tremie methods is recommended during construction of the drilled shaft in lieu of free 
fall methods. This is to reduce the potential for concrete from striking the steel 
reinforcement cage or shaft sidewalls during concrete placement.  
A low-shrink concrete mix with high slump (7 to 9-inch slump range) should be 
used to provide close contact between the drilled shaft and the surrounding soils. Due 
to factors such as seasonal rainfall and perched water, groundwater may be 
encountered in the drilled hole. The concrete should be placed in a suitable manner to 
reduce the potential for segregation of the aggregates from the concrete mix. In 
addition, the concrete should be placed promptly after drilling (within 24 hours after 
drilling of the holes or within the same work shift, whichever is shorter) to reduce the 
potential for softening of the sides of the drilled hole. 
It is imperative for a Geolabs representative to be present at the project site 
observing the drilling and installation of the drilled shaft during construction. Although 
the drilled shaft is designed based primarily on skin friction, the bottom of the drilled 
hole should be relatively free of loose materials prior to placement of concrete. 
Therefore, it is necessary for Geolabs to observe the drilled shaft installation operations 
to confirm the subsurface conditions and should be designated as a “Special Inspection” 
item in accordance with Section 1704 of the International Building Code (2006 Edition). 
CORROSION POTENTIAL 
Design of metallic substructures, such as electrical conduits or other metallic 
piping, should consider the effects of the corrosive environment on the substructure. 
Resistivity is generally recognized as one of the most significant soil characteristics 
regarding the corrosivity of the soil to buried metallic objects. In general, the lower the 
resistivity, the greater the potential for corrosion of the buried metallic structure. 
Conversely, the higher the resistivity, the less likely the soil will contribute to corrosion of 
metallic objects. 
A total of four field resistivity surveys were conducted at a maximum of about 
20-foot intervals at one location, designated as RS-5, using the in-situ Wenner 4-Pin 
Method. The location of the resistivity test is presented in the Site Plan, Plate 2. The 
method utilizes four surface probes or pins (electrodes) to evaluate the average 
resistivity (an indication of corrosivity) of the underlying soil mass. The field resistivity 
survey was used to evaluate the average resistivity values of the soil mass at the 
approximate survey locations. Results of the field resistivity surveys are presented on 
Plates 12.1 and 12.2. It should be noted that the field resistivity survey may be 
influenced by temperature, weather conditions, soil moisture, existing underground 
Electric Power Systems Inc. 
Page 11 
W.O. 7483-00 
September 13, 2017 
GEOLABS, INC. 
Hawaii • California 
utilities, and other factors. In addition, one set of laboratory corrosion tests, including pH 
and minimum resistivity (performed utilizing a Nilsson Model 400 resistance meter 
manufactured by Nilsson Electrical Laboratory, Inc.) was performed by our office on a 
selected soil sample obtained from our field exploration. The test results are 
summarized on Plate 9. 
Based on the results of our field and laboratory resistivity survey, the subsurface 
soils at the project site have resistivity values ranging from about 6,894 to 
11,395 ohm-cm, corresponding to corrosion ratings of 4 to 5, respectively. It should be 
noted that the resistivity values of the subsurface soils varied substantially with depth 
and location across the project area. Therefore, special attention should be given by the 
corrosion engineer when using the resistivity results provided in this report. 
One set of corrosivity testing, including Chloride Content (EPA 300.0) and Sulfate 
Content (EPA 300.0), was performed by TestAmerica Laboratories, Inc. on a selected 
soil sample obtained from our field exploration. Results of the corrosivity test performed 
are summarized on Plate 9. An analytical test report by TestAmerica Laboratories, Inc. 
is presented on Plates 13.1 through 13.13. 
Based on the relatively low values of the chloride and sulfate content tested on 
the in-situ clayey and silty soils, we believe that either Type I or Type II (Type I/II) 
cement may be used for the concrete in contact with the ground planned. 
CONSTRUCTION MONITORING 
We recommend retaining Geolabs for geotechnical engineering services during 
construction. The following are critical items of construction monitoring that require 
"Special Inspections:" 
Observation of the shallow foundation excavations 
Observation of general fill placement and compaction 
Observation of select granular fill placement and compaction 
Review of the proposed drilled shaft equipment and contractor 
qualification submittal 
Observation of the drilled shaft foundation installation 
LIMITATIONS 
The analyses and recommendations submitted herein are based in part upon 
information obtained from the field borings. Variations of the subsurface conditions 
between and beyond the field borings may occur, and the nature and extent of these 
variations may not become evident until construction is underway. If variations then 
appear evident, it will be necessary to re-evaluate the recommendations presented 
herein. 
Electric Power Systems Inc. 
Page 12 
W.O. 7483-00 
September 13, 2017 
GEOLABS, INC. 
Hawaii • California 
The field boring locations were estimated by using a hand-held Garmin™ eTrex 
Vista HCx. These field sampling and testing locations should be considered accurate 
only to the degree implied by the methods used.  
The stratification lines shown on the graphic representations of the borings depict 
the approximate boundaries between soil types and, as such, may denote a gradual 
transition. We did not encounter groundwater in the borings at the time of our field 
exploration. However, it must be noted that fluctuation may occur due to variation in 
seasonal rainfall and other factors. These data have been reviewed and interpretations 
made in the formulation of this report. 
This report has been prepared for the exclusive use of Electric Power Systems, 
Inc. and their project consultants for specific application to the AEPO Substation project 
in accordance with generally accepted geotechnical engineering principles and 
practices. No warranty is expressed or implied.  
This report has been prepared solely for the purpose of assisting the design 
engineers for the project planning. Therefore, this report may not contain sufficient data, 
or the proper information, to serve as a basis for detailed construction cost estimates. 
The owner/client should be aware that unanticipated soil conditions are 
commonly encountered. Unforeseen subsurface conditions, such as perched 
groundwater, soft deposits, hard layers, or cavities, may occur in localized areas and 
may require additional probing or corrections in the field (which may result in 
construction delays) to attain a properly constructed project. Therefore, a sufficient 
contingency fund is recommended to accommodate these possible extra costs. 
This geotechnical engineering exploration conducted at the site was not intended 
to investigate the potential presence of hazardous materials existing at the site. It 
should be noted that the equipment, techniques, and personnel used to conduct a 
geo-environmental exploration differ substantially from those applied in geotechnical 
engineering. 
Electric Power Systems Inc. Page 13
W.O. 7483-00
September 13, 2017
CLOSURE
We appreciate the opportunity to provide professional services to you on this
project. If you have questions or need additional information, please contact our office.
Respectfully submitted,
LICENSED
, PROFESSIONAL
GEOLABS, INC. ENGINEER
No. 10029
By vi ~—— .
Jason Seidman, P.E. 2
Project Engineer
THIS WORK WAS PREPARED BY
ME OR UNDER MY SUPERVISION.
By — Ve Bees Re
hn Y.L. Chen, P.E. 4-30-18
; SIGNATURE EXPIRATION DATE
Vice President OF THE LICENSE
Jous:my?
Attachments: Project Location Map, Plate 1
Site Plan, Plate 2
Soil Log Legend, Plate 3.1
Soil Classification Log Key, Plate 3.2
Logs of Borings, Plates 4 and 5
Laboratory Test Data, Plates 6 thru 11
Field Resistivity Surveys, Plates 12.1 and 12.2
Corrosion Test Results by TestAmerica Laboratories, Inc.
Plates 13.1 through 13.13
h:\7400 Series\7483-00 js? _
GEOLABS, INC.
Hawaii ° California
PLATES 
CAD User: JJP File Last Updated: April 18, 2017 4:57:39pm Plot Date: September 13, 2017 - 3:48:19pm
File: T:\Drafting\Working\7483-O0AEPOSubstation\7483-0O0PLM.dwg\PLM
Plotter: DWG To PDF.pc3 Plotstyle: GEO-No-Dithering.ctb
PACIFIC OCEAN PRINCEVILLE KILAUEA
7
HANALEI
ISLAND MAP
NO SCALE
GENERAL PROJECT LOCATION >»:
PROJECT LOCATION>:
PROJECT LOCATION MAP
AEPO SUBSTATION
KOLOA, KAUAI, HAWAII
2000 1000 0 2000 FT. x GEOLABS, INC.
EEE
Geotechnical Engineering
GRAPHIC SCALE HA
: DATE DRAWN BY PLATE
: APRIL 2017 ASP
EFERENCE: MAP CREATED WITH TOPO!® ©2010 NATIONAL ra SCALE wo. 1
R
GEOGRAPHIC; ©2007 TELE ATLAS, REL. 1/2007. 1" = 2,000' 7483-00
350'-0"
Sacheear Raewe
See Soorx. Din: 65' Lx Te’ vx 12H
SeeApprs. ¥Yveight: 125 DO0F
(oee page 2) : .
: Power Transformer
Bee “pors. Dim: 10'L x6) Wx 15°H
See por. Veight: 75 0O0#
ie (ee : page 3)
ny Prame anseieden Deadend Structure
SsAoor. Dine 24’ Vy x 35° H
: Share paqe :
Shey Danita be Roncaeior ander
He n “i
SITE PLAN
AEPO SUBSTATION
KOLOA, KAUAI, HAWAII
e APPROXIMATE BORING LOCATION w= = APPROXIMATE RESISTIVITY TEST LOCATION "ad _GEOLABS, ING.
Geotechnical Engineering
y ss DATE DRAWN BY
SX PLATE
7 APPROXIMATE BULK SAMPLE LOCATION 9 1020 30 40 60 00 | ys percent ow |
Ne . SCALE
REFERENCE: GOOGLE EARTH™ IMAGE, GOOGLE, INC. ©2016. GRAPHIC SCALE ee eer ee
LEGEND:
CAD User: JJP File Last Updated: September 08, 2017 2:49:29pm Plot Date: September 13, 2017 - 3:49:19pm
File: T:\Drafting\Working\7483-O0OAEPOSubstation\7483-00SitePlan.dwg\SitePlan
Plotter: DWG To PDF.pc3 Plotstyle: GEO-No-Dithering-Blue-Boring.ctb
3.1
UNCONSOLIDATED UNDRAINED TRIAXIAL COMPRESSION
(ksf)
MORE THAN 50% OF
COARSE FRACTION
RETAINED ON NO. 4
SIEVE
50% OR MORE OF
COARSE FRACTION
PASSING THROUGH
NO. 4 SIEVE
MORE THAN 50% OF
MATERIAL
RETAINED ON NO.
200  SIEVE
50% OR MORE OF
MATERIAL PASSING
THROUGH NO. 200
SIEVE
TORVANE SHEAR (tsf)
(2-INCH) O.D. STANDARD PENETRATION TEST
(3-INCH) O.D. MODIFIED CALIFORNIA SAMPLE
INORGANIC SILTS AND VERY FINE SANDS, ROCK
FLOUR, SILTY OR CLAYEY FINE SANDS OR
CLAYEY SILTS WITH SLIGHT PLASTICITY
POORLY-GRADED GRAVELS, GRAVEL-SAND
MIXTURES, LITTLE OR NO FINES
CLAYEY GRAVELS, GRAVEL-SAND-CLAY
MIXTURES
WELL-GRADED SANDS, GRAVELLY SANDS,
LITTLE OR NO FINES
POORLY-GRADED SANDS, GRAVELLY SANDS,
LITTLE OR NO FINES
SILTY SANDS, SAND-SILT MIXTURES
CLAYEY SANDS, SAND-CLAY MIXTURES
LIQUID LIMIT
50 OR MORE
CH
NOTE: DUAL SYMBOLS ARE USED TO INDICATE BORDERLINE SOIL CLASSIFICATIONS
MH
SILTS
AND
CLAYS
SILTS
AND
CLAYS
LIQUID LIMIT
LESS THAN 50
USCS
TYPICAL
DESCRIPTIONS
GW
MORE THAN 12%
FINES
WATER LEVEL OBSERVED IN BORING OVERNIGHT
HIGHLY ORGANIC SOILS
SILTY GRAVELS, GRAVEL-SAND-SILT
MIXTURES
OL
PEAT, HUMUS, SWAMP SOILS WITH HIGH
ORGANIC CONTENTS
INORGANIC CLAYS OF LOW TO MEDIUM
PLASTICITY, GRAVELLY CLAYS, SANDY
CLAYS, SILTY CLAYS, LEAN CLAYS
Soil Log Legend
ORGANIC CLAYS OF MEDIUM TO HIGH
PLASTICITY, ORGANIC SILTS
SC
Plate
GM
FINE-
GRAINED
SOILS
COARSE-
GRAINED
SOILS
CLEAN SANDS
SANDS WITH
FINES
SP
SANDS
GRAVELS
WELL-GRADED GRAVELS,  GRAVEL-SAND
MIXTURES, LITTLE OR NO FINES
ML
CL
OH
LESS THAN 5%
FINES
GRAVELS WITH
FINES
CLEAN
GRAVELS
GRAB SAMPLE
PLASTICITY INDEX (NP=NON-PLASTIC)
TV
LEGEND
WATER LEVEL OBSERVED IN BORING AT TIME OF
DRILLING
WATER LEVEL OBSERVED IN BORING AFTER DRILLING
SM
MAJOR DIVISIONS
GP
MORE THAN 12%
FINES
PT
LESS THAN 5%
FINES
UNIFIED SOIL CLASSIFICATION SYSTEM (USCS)
ORGANIC SILTS AND ORGANIC SILTY CLAYS
OF LOW PLASTICITY
SW
GC
INORGANIC SILT, MICACEOUS OR
DIATOMACEOUS FINE SAND OR SILTY SOILS
INORGANIC CLAYS OF HIGH PLASTICITY
PI
LL
TXUU
UNCONFINED COMPRESSION
OR UNIAXIAL COMPRESSIVE STRENGTH
CORE SAMPLE
SHELBY TUBE SAMPLE
LIQUID LIMIT (NP=NON-PLASTIC)
UC
GEOLABS, INC.
Geotechnical Engineering
LOG LEGEND FOR SOIL  7483-00.GPJ  GEOLABS.GDT  9/13/17
3.2
Gravel
#10 to #40 (2-mm to 0.425-mm)
#40 to #200 (0.425-mm to 0.075-mm)
3 to 12 inches (75-mm to 305-mm)
Description
PP Readings
(tsf)
2.0 - 4.0
> 4.0
N-Value (Blows/Foot)
MCS
0 - 4
RELATIVE DENSITY / CONSISTENCY
GRAIN SIZE DEFINITION
ABBREVIATIONS
N-Value (Blows/Foot)
0 - 7
Dry:    Absence of moisture, dry to the touch
Moist: Damp but no visible water
Wet:   Visible free water, usually soil is below water table
WOH:  Weight of Hammer
WOR:  Weight of Drill Rods
SPT:    Standard Penetration Test Split-Spoon Sampler
MCS:   Modified California Sampler
PP:      Pocket Penetrometer
4 - 7
7 - 15
15 - 27
27 - 55
SPT
0 - 2
> 55
> 30
4 - 8
Medium Sand
Fine Sand
#4 to #200 (4.75-mm to 0.075-mm)
#4 to #10 (4.75-mm to 2-mm)
> 12 inches (305-mm)
3-inch to #4 (75-mm to 4.75-mm)
Sieve Number and / or Size
15 - 30
MOISTURE CONTENT DEFINITIONS
SPT
0 - 4
4 - 10
10 - 30
30 - 50
> 50
MCS
Loose
EXAMPLE: Soil Containing 60% Gravel, 25% Sand, 15% Fines. Described as: SILTY GRAVEL with some sand
Plate
GRANULAR SOIL (- #200 <50%)
2 - 4
8 - 15
Relative
Density
Very Loose
Dense
Very Dense
COHESIVE SOIL (- #200    50%)
PRIMARY constituents are composed of the largest
percent of the soil mass. Primary constituents are
capitalized and bold (i.e., GRAVEL, SAND)
PRIMARY constituents are based on plasticity. Primary
constituents are capitalized and bold (i.e., CLAY, SILT)
SECONDARY constituents are composed of a
percentage less than the primary constituent. If the soil
mass consists of 12 percent or more fines content, a
cohesive constituent is used (SILTY or CLAYEY);
otherwise, a granular constituent is used (GRAVELLY
or SANDY) provided that the secondary constituent
consists of 20 percent or more of the soil mass.
Secondary constituents are capitalized and bold (i.e.,
SANDY GRAVEL, CLAYEY SAND) and precede the
primary constituent.
SECONDARY constituents are composed of a
percentage less than the primary constituent, but more
than 20 percent of the soil mass. Secondary constituents
are capitalized and bold (i.e., SANDY CLAY, SILTY
CLAY, CLAYEY SILT) and precede the primary
constituent.
Sand
Boulders
Cobbles
Coarse Gravel
3-inch to 3/4-inch (75-mm to 19-mm)
Fine Gravel
3/4-inch to #4 (19-mm to 4.75-mm)
GEOLABS, INC. CLASSIFICATION*
Granular Soils
Cohesive Soils
Consistency
accessory descriptions compose of the following:
with some: >12%
with a little: 5 - 12%
with traces of: <5%
accessory descriptions are lower cased and follow the
Primary and Secondary Constituents
(i.e., SILTY CLAY with some sand)
Very Soft
Soft
Medium Stiff
Stiff
Very Stiff
Hard
< 0.5
0.5 - 1.0
1.0 - 2.0
7 - 18
18 - 55
55 - 91
> 91
Medium Dense
Coarse Sand
(with deviations from ASTM D2488)
Soil Classification Log Key
*Soil descriptions are based on ASTM D2488-09a, Visual-Manual Procedure, with the
above modifications by Geolabs, Inc. to the Unified Soil Classification System (USCS).
accessory descriptions compose of the following:
with some: >12%
with a little: 5 - 12%
with traces of: <5%
accessory descriptions are lower cased and follow the
Primary and Secondary Constituents
(i.e., SILTY GRAVEL with a little sand)
SOIL_CLASS_LOG_KEY  7483-00.GPJ  GEOLABS.GDT  9/13/17
GEOLABS, INC.
Geotechnical Engineering
40
40
40
39
46
41
86
82
69
MH
MH
3.8
>4.0
1.0
30
18
43
22
13
12
LL=80
PI=41
TXUU
Reddish brown CLAYEY SILT, very stiff, moist
(residual soil)
Reddish brown with multi-color mottling CLAYEY
SILT with a little sand, medium stiff, moist
(saprolite)
grades to stiff
 Boring terminated at 21.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-55D
4" Solid Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
1
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
March 20, 2017
March 20, 2017
B. Aiu
21.5 feet
7483-00
USCS
Depth (feet)
Water Level:
Field
4
(Energy Transfer Ratio = 77.2%)
GEOLABS, INC.
Geotechnical Engineering
AEPO SUBSTATION
KOLOA, KAUAI, HAWAII
BORING_LOG  7483-00.GPJ  GEOLABS.GDT  9/13/17
Not Encountered
40
43
42
45
41
88
78
80
MH
4.0
>4.0
1.3
36
29
58
14
19
TXUU
LL=74
PI=34
Reddish brown CLAYEY SILT, very stiff, moist
(residual soil)
grades to hard
grades to stiff
 Boring terminated at 16.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-55D
4" Solid Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
2
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
March 20, 2017
March 20, 2017
B. Aiu
16.5 feet
7483-00
USCS
Depth (feet)
Water Level:
Field
5
(Energy Transfer Ratio = 77.2%)
GEOLABS, INC.
Geotechnical Engineering
AEPO SUBSTATION
KOLOA, KAUAI, HAWAII
BORING_LOG  7483-00.GPJ  GEOLABS.GDT  9/13/17
Not Encountered
0
10
20
30
40
50
60
70
80
90
100
0
20
40
60
80
100
120
ML or OL
CL-ML
CL or OL
CH or OH
6
MH or OH
LIQUID LIMIT
PLASTICITY INDEX
ATTERBERG LIMITS TEST RESULTS - ASTM D4318
PI
Depth (ft)
Sample
LL
PL
Description
B-1
B-2
2.5-4.0
2.5-4.0
80
74
39
40
41
34
Reddish brown clayey silt (MH)
Reddish brown clayey silt (MH)
NP = NON-PLASTIC
4
7
Plate
W.O. 7483-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
AEPO SUBSTATION
KOLOA, KAUAI, HAWAII
G_ATTERBERG_PI-100_LL-120  7483-00.GPJ  GEOLABS.GDT  9/13/17
0
1
2
3
4
5
6
7
8
9
0
2
4
6
8
10
12
14
16
Location:
Sample Diameter (inches)
Sample Height (inches)
DEVIATOR STRESS, ksf
Max. Deviator Stress (ksf):
Confining Stress (ksf):
AXIAL STRAIN, %
0.5
7.3
Dry Density (pcf)
Moisture (%)
Axial Strain at Failure (%)
Strain Rate (% / minute)
40.1
82.1
15.0
Reddish brown clayey silt (MH)
5.0 - 6.5 feet
Description:
Depth:
B-1
TRIAXIAL UU COMPRESSION TEST - ASTM D2850
Test Date:
4.993
2.402
0.99
7
5/2/2017
Plate
W.O. 7483-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
AEPO SUBSTATION
KOLOA, KAUAI, HAWAII
G_TXUU  7483-00.GPJ  GEOLABS.GDT  9/13/17
0
1
2
3
4
5
6
7
8
0
2
4
6
8
10
12
14
16
Location:
Sample Diameter (inches)
Sample Height (inches)
DEVIATOR STRESS, ksf
Max. Deviator Stress (ksf):
Confining Stress (ksf):
AXIAL STRAIN, %
0.3
8.0
Dry Density (pcf)
Moisture (%)
Axial Strain at Failure (%)
Strain Rate (% / minute)
39.7
87.8
2.9
Reddish brown clayey silt (MH)
1.0 - 2.5 feet
Description:
Depth:
B-2
TRIAXIAL UU COMPRESSION TEST - ASTM D2850
Test Date:
4.657
2.400
0.97
8
5/2/2017
Plate
W.O. 7483-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
AEPO SUBSTATION
KOLOA, KAUAI, HAWAII
G_TXUU  7483-00.GPJ  GEOLABS.GDT  9/13/17
B-1
1.0 - 2.5
6.9
9000
B-2
2.5 - 4.0
42
19
SUMMARY OF CORROSIVITY TESTS
9
(ohm-cm)
(mg/kg)
(mg/kg)
SM 2510B
Minimum Resistivity
pH Value
EPA 300.0
Minimum Resistivity
ASTM G57
pH Value
Method 9045C
ASTM G51
TEST METHODS (by TestAmerica Laboratories, Inc.)
TEST METHODS (by Geolabs, Inc.)*
pH Value
Minimum Resistivity Chloride Content
Sulfate Content
ND: Not Detected Within Reporting Limits
Sulfate Content
EPA 300.0
Location
Depth
(feet)
Sulfate Content
N/A
Chloride Content
Chloride Content
N/A
Plate
W.O. 7483-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
AEPO SUBSTATION
KOLOA, KAUAI, HAWAII
G_SUMMARY_OF_CORROSIVITY_TESTS  7483-00.GPJ  GEOLABS.GDT  9/13/17
-
-
-
-
75
80
85
90
95
100
105
110
115
120
125
130
135
0
10
20
30
40
84.0
34.5
DRY DENSITY, pcf
Optimum Moisture Content:
Sample:
Depth:
TEST RESULTS
MOISTURE CONTENT, %
Description:
pcf
Maximum Dry Density:
Reddish brown clayey silt (MH) with a little
sand
10
3.20
3.10
3.00
2.90
2.80
2.70
2.60
0.0 - 2.0 feet
BULK-1
MOISTURE-DENSITY RELATIONSHIP - ASTM D1557 A
Test Date:
May 3, 2017
Plate
W.O. 7483-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
AEPO SUBSTATION
KOLOA, KAUAI, HAWAII
G_COMPACTION  7483-00.GPJ  GEOLABS.GDT  9/13/17
0
50
100
150
200
250
300
0
0.10
0.20
0.30
0.40
0.50
0.60
Sample:
Corr. CBR @ 0.1"
Depth:
Corr. CBR @ 0.2"
No. of Layers
CALIFORNIA BEARING RATIO - ASTM D1883
Description:
Days Soaked
5
BULK-1
Swell (%)
0.41
13.6
14.1
Molding Dry Density (pcf)
STRESS, psi
0.0 - 2.0 feet
No. of Blows
39.2
82.3
Molding Moisture (%)
Hammer Wt. (lbs)
Hammer Drop (inches)
PENETRATION, inches
Reddish brown clayey silt (MH) with a little sand
18
56
10
5
Aggregate
11
3/4 inch minus
Plate
W.O. 7483-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
AEPO SUBSTATION
KOLOA, KAUAI, HAWAII
G_CBR  7483-00.GPJ  GEOLABS.GDT  9/13/17
PROJECT:
W.O.
TESTING DATE:
BY:
TEST 
NO.
Location 
(Latitude
Longitude)
RESISTANCE   
(OHMS)
RESISTIVITY 
(OHMS-CM)
CORROSION 
RATING
2.5
23.1
11395
5
5
9.6
9254
4
10
3.6
6971
4
20
1.8
6894
4
AEPO Substation
7483-00
4
5
Corrosion 
Rating
1
2
5/1/2017
Bryson Aiu
SOIL RESISTIVITY
PIN SPACING 
(FEET)
APPROX. 
SURFACE 
ELEVATION 
(FEET, MSL)
Resistivity Range
(ohm-cm)
3,001-5,000
RS-5
 N 21.904783   
W 159.493747
N/A
3
Anticipated Corrosion Activity
Extremely Corrosive
Very Corrosive
Corrosive
Moderately Corrosive
0-1,000
1,001-3,000
Mildly Corrosive
5,001-10,000
Over 10,001
W.O. 7483-00
GEOLABS, INC.
PLATE 12.1
PROJECT:
W.O.
TESTING DATE:
BY:
7483-00
AEPO Substation
Corrosion 
Rating
1
5/1/2017
Moderately Corrosive
Mildly Corrosive
4
5
Bryson Aiu
Resistivity Range
(ohm-cm)
0-1,000
1,001-3,000
3,001-5,000
Anticipated Corrosion Activity
Extremely Corrosive
Very Corrosive
Corrosive
2
3
Over 10,001
5,001-10,000
100
1,000
10,000
100,000
RS-4
RS-5
RS-6
SOIL RESISTIVITY (OHMS-CM)
FIELD RESISTIVITY TEST LOCATION
2.5' Pin Spacing
5' Pin Spacing
10' Pin Spacing
20' Pin Spacing
W.O. 7483-00
GEOLABS, INC.
PLATE 12.2
ANALYTICAL REPORT
TestAmerica Laboratories, Inc.
TestAmerica Irvine
17461 Derian Ave
Suite 100
Irvine, CA 92614-5817
Tel: (949)261-1022
TestAmerica Job ID: 440-183755-1
Client Project/Site: General (Solid)
For:
GeoLabs Inc
2006 Kalihi St.
Honolulu, Hawaii 96819
Attn: Teddy Kwok
Authorized for release by:
5/19/2017 5:55:33 PM
Micah Smith, Project Manager II
(916)374-4302
micah.smith@testamericainc.com
The test results in this report meet all 2003 NELAC and 2009 TNI requirements for accredited
parameters, exceptions are noted in this report. This report may not be reproduced except in full,
and with written approval from the laboratory. For questions please contact the Project Manager
at the e-mail address or telephone number listed on this page.
This report has been electronically signed and authorized by the signatory. Electronic signature is
intended to be the legally binding equivalent of a traditionally handwritten signature.
Results relate only to the items tested and the sample(s) as received by the laboratory.
1
2
3
4
5
6
7
8
9
10
11
12
13
W.O. 7483-00
GEOLABS, INC.
PLATE 13.1
Table of Contents
Client: GeoLabs Inc
Project/Site: General (Solid)
TestAmerica Job ID: 440-183755-1
Page 2 of 13
TestAmerica Irvine
5/19/2017
Cover Page . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
1
Table of Contents . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
2
Sample Summary . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
3
Case Narrative . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
4
Client Sample Results . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
5
Method Summary . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
6
Lab Chronicle . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
7
QC Sample Results . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8
QC Association Summary . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
9
Definitions/Glossary . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
10
Certification Summary . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
11
Chain of Custody . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
12
Receipt Checklists . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
13
1
2
3
4
5
6
7
8
9
10
11
12
13
W.O. 7483-00
GEOLABS, INC.
PLATE 13.2
Sample Summary
TestAmerica Job ID: 440-183755-1
Client: GeoLabs Inc
Project/Site: General (Solid)
Lab Sample ID
Client Sample ID
Received
Collected
Matrix
440-183755-1
02, SPT2 2.5-4
Solid
03/20/17 10:00
05/05/17 09:15
TestAmerica Irvine
Page 3 of 13
5/19/2017
1
2
3
4
5
6
7
8
9
10
11
12
13
W.O. 7483-00
GEOLABS, INC.
PLATE 13.3
Case Narrative
Client: GeoLabs Inc
TestAmerica Job ID: 440-183755-1
Project/Site: General (Solid)
Job ID: 440-183755-1
Laboratory: TestAmerica Irvine
Narrative
Job Narrative
440-183755-1
Comments
No additional comments. 
Receipt 
The sample was received on 5/5/2017 9:15 AM; the sample arrived in good condition, properly preserved and, where required, on ice.  The 
temperature of the cooler at receipt was 2.6º C.
HPLC/IC 
Method(s) 300.0: The following samples were received outside of holding time for Chloride and Sulfate: 02, SPT2 2.5-4 (440-183755-1).
No additional analytical or quality issues were noted, other than those described above or in the Definitions/Glossary page.
General Chemistry 
No analytical or quality issues were noted, other than those described in the Definitions/Glossary page.
TestAmerica Irvine
Page 4 of 13
5/19/2017
1
2
3
4
5
6
7
8
9
10
11
12
13
W.O. 7483-00
GEOLABS, INC.
PLATE 13.4
Client Sample Results
TestAmerica Job ID: 440-183755-1
Client: GeoLabs Inc
Project/Site: General (Solid)
Lab Sample ID: 440-183755-1
Client Sample ID: 02, SPT2 2.5-4
Matrix: Solid
Date Collected: 03/20/17 10:00
Date Received: 05/05/17 09:15
Method: 300.0 - Anions, Ion Chromatography - Soluble
RL
Chloride
42 H
5.0
mg/Kg
05/16/17 06:26
1
Analyte
Dil Fac
Analyzed
Prepared
Unit
D
Result Qualifier
5.0
mg/Kg
05/16/17 06:26
1
Sulfate
19 H
TestAmerica Irvine
Page 5 of 13
5/19/2017
1
2
3
4
5
6
7
8
9
10
11
12
13
W.O. 7483-00
GEOLABS, INC.
PLATE 13.5
Method Summary
TestAmerica Job ID: 440-183755-1
Client: GeoLabs Inc
Project/Site: General (Solid)
Method
Method Description
Laboratory
Protocol
MCAWW
300.0
Anions, Ion Chromatography
TAL IRV
Protocol References:
MCAWW = "Methods For Chemical Analysis Of Water And Wastes", EPA-600/4-79-020, March 1983 And Subsequent Revisions.
Laboratory References:
TAL IRV = TestAmerica Irvine, 17461 Derian Ave, Suite 100, Irvine, CA 92614-5817, TEL (949)261-1022
TestAmerica Irvine
Page 6 of 13
5/19/2017
1
2
3
4
5
6
7
8
9
10
11
12
13
W.O. 7483-00
GEOLABS, INC.
PLATE 13.6
Lab Chronicle
Client: GeoLabs Inc
TestAmerica Job ID: 440-183755-1
Project/Site: General (Solid)
Client Sample ID: 02, SPT2 2.5-4
Lab Sample ID: 440-183755-1
Matrix: Solid
Date Collected: 03/20/17 10:00
Date Received: 05/05/17 09:15
Leach
DI Leach
TMB
05/15/17 15:11
TAL IRV
406210
Type
Batch
Method
Batch
Prep Type
Lab
Analyst
Run
Prepared
or Analyzed
Initial
Amount
Amount
Final
Batch
Number
Factor
Dil
Soluble
3.97 g
40 mL
Analysis
300.0
1
406121
05/16/17 06:26 NTN
TAL IRV
Soluble
Laboratory References:
TAL IRV = TestAmerica Irvine, 17461 Derian Ave, Suite 100, Irvine, CA 92614-5817, TEL (949)261-1022
TestAmerica Irvine
Page 7 of 13
5/19/2017
1
2
3
4
5
6
7
8
9
10
11
12
13
W.O. 7483-00
GEOLABS, INC.
PLATE 13.7
QC Sample Results
TestAmerica Job ID: 440-183755-1
Client: GeoLabs Inc
Project/Site: General (Solid)
Method: 300.0 - Anions, Ion Chromatography
Client Sample ID: Method Blank
Lab Sample ID: MB 440-406210/1-A
Matrix: Solid
Prep Type: Soluble
Analysis Batch: 406121
RL
Chloride
ND
5.0
mg/Kg
05/15/17 23:32
1
MB MB
Analyte
Dil Fac
Analyzed
Prepared
D
Unit
Result Qualifier
ND
5.0
mg/Kg
05/15/17 23:32
1
Sulfate
Client Sample ID: Lab Control Sample
Lab Sample ID: LCS 440-406210/2-A
Matrix: Solid
Prep Type: Soluble
Analysis Batch: 406121
Chloride
50.0
47.3
mg/Kg
95
90 - 110
Analyte
LCS LCS
D
Unit
Result Qualifier
%Rec
Spike
Added
%Rec.
Limits
Sulfate
50.0
50.3
mg/Kg
101
90 - 110
Client Sample ID: Matrix Spike
Lab Sample ID: 440-183862-E-10-H MS
Matrix: Solid
Prep Type: Soluble
Analysis Batch: 406121
Chloride
26
50.3
80.3
mg/Kg
107
80 - 120
Analyte
MS MS
D
Unit
Result Qualifier
%Rec
Spike
Added
Sample
Result
Sample
Qualifier
%Rec.
Limits
Sulfate
46 F1
50.3
106 F1
mg/Kg
121
80 - 120
Client Sample ID: Matrix Spike Duplicate
Lab Sample ID: 440-183862-E-10-I MSD
Matrix: Solid
Prep Type: Soluble
Analysis Batch: 406121
Chloride
26
49.6
81.8
mg/Kg
112
80 - 120
2
20
Analyte
MSD MSD
D
Unit
Result Qualifier
%Rec
Spike
Added
Sample
Result
Sample
Qualifier
%Rec.
Limits
Limit
RPD
RPD
Sulfate
46 F1
49.6
110 F1
mg/Kg
131
80 - 120
4
20
TestAmerica Irvine
Page 8 of 13
5/19/2017
1
2
3
4
5
6
7
8
9
10
11
12
13
W.O. 7483-00
GEOLABS, INC.
PLATE 13.8
QC Association Summary
TestAmerica Job ID: 440-183755-1
Client: GeoLabs Inc
Project/Site: General (Solid)
HPLC/IC
Analysis Batch: 406121
Lab Sample ID
Client Sample ID
Prep Type
Matrix
Method
Prep Batch
Solid
300.0
406210
440-183755-1
02, SPT2 2.5-4
Soluble
Solid
300.0
406210
MB 440-406210/1-A
Method Blank
Soluble
Solid
300.0
406210
LCS 440-406210/2-A
Lab Control Sample
Soluble
Solid
300.0
406210
440-183862-E-10-H MS
Matrix Spike
Soluble
Solid
300.0
406210
440-183862-E-10-I MSD
Matrix Spike Duplicate
Soluble
Leach Batch: 406210
Lab Sample ID
Client Sample ID
Prep Type
Matrix
Method
Prep Batch
Solid
DI Leach
440-183755-1
02, SPT2 2.5-4
Soluble
Solid
DI Leach
MB 440-406210/1-A
Method Blank
Soluble
Solid
DI Leach
LCS 440-406210/2-A
Lab Control Sample
Soluble
Solid
DI Leach
440-183862-E-10-H MS
Matrix Spike
Soluble
Solid
DI Leach
440-183862-E-10-I MSD
Matrix Spike Duplicate
Soluble
TestAmerica Irvine
Page 9 of 13
5/19/2017
1
2
3
4
5
6
7
8
9
10
11
12
13
W.O. 7483-00
GEOLABS, INC.
PLATE 13.9
Definitions/Glossary
TestAmerica Job ID: 440-183755-1
Client: GeoLabs Inc
Project/Site: General (Solid)
Qualifiers
HPLC/IC
Qualifier Description
H
Sample was prepped or analyzed beyond the specified holding time
Qualifier
F1
MS and/or MSD Recovery is outside acceptance limits.
Glossary
These commonly used abbreviations may or may not be present in this report.
Listed under the "D" column to designate that the result is reported on a dry weight basis
Abbreviation
%R
Percent Recovery
CFL
Contains Free Liquid
CNF
Contains No Free Liquid
DER
Duplicate Error Ratio (normalized absolute difference)
Dil Fac
Dilution Factor
DL
Detection Limit (DoD/DOE)
DL, RA, RE, IN
Indicates a Dilution, Re-analysis, Re-extraction, or additional Initial metals/anion analysis of the sample
DLC
Decision Level Concentration (Radiochemistry)
EDL
Estimated Detection Limit (Dioxin)
LOD
Limit of Detection (DoD/DOE)
LOQ
Limit of Quantitation (DoD/DOE)
MDA
Minimum Detectable Activity (Radiochemistry)
MDC
Minimum Detectable Concentration (Radiochemistry)
MDL
Method Detection Limit
ML
Minimum Level (Dioxin)
NC
Not Calculated
ND
Not Detected at the reporting limit (or MDL or EDL if shown)
PQL
Practical Quantitation Limit
QC
Quality Control
RER
Relative Error Ratio (Radiochemistry)
RL
Reporting Limit or Requested Limit (Radiochemistry)
RPD
Relative Percent Difference, a measure of the relative difference between two points
TEF
Toxicity Equivalent Factor (Dioxin)
TEQ
Toxicity Equivalent Quotient (Dioxin)
TestAmerica Irvine
Page 10 of 13
5/19/2017
1
2
3
4
5
6
7
8
9
10
11
12
13
W.O. 7483-00
GEOLABS, INC.
PLATE 13.10
Accreditation/Certification Summary
Client: GeoLabs Inc
TestAmerica Job ID: 440-183755-1
Project/Site: General (Solid)
Laboratory: TestAmerica Irvine
All accreditations/certifications held by this laboratory are listed.  Not all accreditations/certifications are applicable to this report.
Authority
Program
EPA Region
Identification Number
Expiration Date
Alaska
CA01531
10
State Program
06-30-17
Arizona
State Program
9
AZ0671
10-14-17
California
LA Cty Sanitation Districts
9
10256
06-30-18
California
State Program
9
CA ELAP 2706
06-30-18
Guam
State Program
9
Cert. No. 17-003R
01-23-18
Hawaii
State Program
9
N/A
01-29-18
Kansas
NELAP Secondary AB
7
E-10420
07-31-17
Nevada
State Program
9
CA015312017-1
07-31-17
New Mexico
State Program
6
N/A
01-29-17 *
Northern Mariana Islands
State Program
9
MP0002
01-29-17 *
Oregon
NELAP
10
4028
01-29-18
USDA
Federal
P330-15-00184
07-08-18
Washington
State Program
10
C900
09-03-17
Laboratory: TestAmerica Honolulu
All accreditations/certifications held by this laboratory are listed.  Not all accreditations/certifications are applicable to this report.
Authority
Program
EPA Region
Identification Number
Expiration Date
Hawaii
N/A
9
State Program
06-28-10 *
TestAmerica Irvine
* Accreditation/Certification renewal pending - accreditation/certification considered valid.
Page 11 of 13
5/19/2017
1
2
3
4
5
6
7
8
9
10
11
12
13
W.O. 7483-00
GEOLABS, INC.
PLATE 13.11
Page 12 of 13
5/19/2017
1
2
3
4
5
6
7
8
9
10
11
12
13
W.O. 7483-00
GEOLABS, INC.
PLATE 13.12
Login Sample Receipt Checklist
Client: GeoLabs Inc
Job Number: 440-183755-1
Login Number: 183755
Question
Answer
Comment
Creator: Garcia, Veronica G
List Source: TestAmerica Irvine
List Number: 1
True
Radioactivity wasn't checked or is </= background as measured by a survey 
meter.
True
The cooler's custody seal, if present, is intact.
True
Sample custody seals, if present, are intact.
True
The cooler or samples do not appear to have been compromised or 
tampered with.
True
Samples were received on ice.
True
Cooler Temperature is acceptable.
True
Cooler Temperature is recorded.
True
COC is present.
True
COC is filled out in ink and legible.
True
COC is filled out with all pertinent information.
True
Is the Field Sampler's name present on COC?
True
There are no discrepancies between the containers received and the COC.
True
Samples are received within Holding Time (excluding tests with immediate 
HTs)
True
Sample containers have legible labels.
True
Containers are not broken or leaking.
True
Sample collection date/times are provided.
True
Appropriate sample containers are used.
True
Sample bottles are completely filled.
N/A
Sample Preservation Verified.
True
There is sufficient vol. for all requested analyses, incl. any requested 
MS/MSDs
True
Containers requiring zero headspace have no headspace or bubble is 
<6mm (1/4").
True
Multiphasic samples are not present.
True
Samples do not require splitting or compositing.
N/A
Residual Chlorine Checked.
TestAmerica Irvine
Page 13 of 13
5/19/2017
1
2
3
4
5
6
7
8
9
10
11
12
13
W.O. 7483-00
GEOLABS, INC.
PLATE 13.13
