GEOLABS, INC. 
Geotechnical Engineering and Drilling Services
94-429 Koaki Street, Suite 200 • Waipahu, Hawaii 96797
Telephone: (808) 841-5064  •  E-mail: hawaii@geolabs.net
Hawaii • California 
March 25, 2020 
W.O. 7920-20(B) 
Mr. Casper Pohlmann 
AES Corporation 
4875 Pearl East Circle, Suite 200 
Boulder, CO  80301 
Additional Geotechnical Engineering Services 
MECO Substation 
Kuihelani Solar Farm Development 
Kahului, Maui, Hawaii 
Dear Mr. Pohlmann: 
In accordance with the scope of services outlined in our fee proposal dated 
December 30, 2019, we performed geotechnical engineering services for the proposed 
substations of the Kuihelani Solar Farm Development project in the Kahului area on the 
Island of Maui, Hawaii. This letter report presents our substation foundation design 
recommendations and resistivity test results for the MECO Substation project. The 
recommendations presented herein are intended for design input only and are subject to 
the limitations noted at the end of this report. 
PROJECT CONSIDERATIONS 
The project site is located off Kuihelani Highway (Route 380) in the southern Kahului 
area on the Island of Maui, Hawaii. We understand it is desired to develop a 60-MWac solar 
photovoltaic (PV) power plus 240 MWh battery energy storage plant in the Kahului area on 
the Island of Maui, Hawaii. Based on the information provided, the new solar power plant 
will encompass approximately 500 acres of open land and will consist of solar panels 
installed on ground-mounted single-axis tracker systems, substations with various pads for 
electrical equipment such as switchgear, transformers, inverters, and overhead or 
underground electrical circuits. 
Field explorations for the proposed solar farm development have been conducted 
and our findings and recommendations are presented in our reports entitled "Preliminary 
Geotechnical Engineering Exploration, Kuihelani Solar Farm, Kahului, Maui, Hawaii," dated 
August 7, 2019 and "Geotechnical Engineering Exploration, Kuihelani Solar Farm 
Development, Kahului, Maui, Hawaii," dated December 18, 2019. We understand that it is 
desired to provide additional geotechnical engineering recommendations for the foundation 
design of the new substations, including drilled shaft and shallow foundation systems based 
on the above-referenced reports.  
AES Corporation 
Page 2 
W.O. 7920-20(B) 
March 25, 2020 
GEOLABS, INC. 
Hawaii • California 
The following typical structural loads for the solar farm substations were provided for 
the design of foundation systems. 
SUMMARY OF STRUCTURAL LOADS - DRILLED SHAFTS 
Structure Type 
Axial Load 
(Compressive) 
(kips) 
Shear Force 
(kips) 
Bending Moment 
(kip-feet) 
Dead-end 
7.0 
8.0 
200.0 
Equipment Stand 
1.0 
1.0 
8.0 
SUMMARY OF STRUCTURAL LOADS – EQUIPMENT PADS 
Equipment Type 
Plan Dimensions 
Bearing Pressure 
(psf) 
Breaker 
6’-0” x 6’-0” 
800 – 1,000  
Transformer 
8’-0” x 12’-0” 
1,000 – 1,500 
REGIONAL GEOLOGY 
The Island of Maui was built by two major volcanoes, the older West Maui (Tertiary 
Epoch) and the more recent East Maui, also known as Haleakala (Pleistocene Epoch). The 
Isthmus of Maui is a narrow, gently sloping plain located between these two volcanoes. The 
project site is located at the central portion of this gently sloping plain. 
The Isthmus of Maui was created by lava flows from Haleakala ponding on West 
Maui. It is comprised of alluvium washed from the slopes of West Maui and East Maui 
(Haleakala). The erosional processes are dominated by the detachment of soil and rock 
masses from the mountain walls, and the soil materials are transported downslope toward 
the Isthmus primarily by gravity as colluvium. Once these materials reach the stream in the 
central portion of a valley, alluvial processes become dominant, and the sediments are 
transported and deposited as alluvium.  
In general, stream flows in Hawaii are intermittent and flashy, such that the stream 
flows transmit large volumes of water for a very short duration. Because of this, the transport 
of sediments is intermittent, and the bulk of the stream's hydraulic load consists of a poorly 
sorted mixture of boulders, cobbles, gravel, sands, and fines. When the erosional base 
levels change, these sediment loads are left as deposits. 
When deposits are left in-place for long periods of time, chemical processes begin to 
alter the materials simultaneously causing a breakdown or weathering of the materials. 
Chemical processes also cause induration, or cementation, of the coarse-grained portion of 
the sediment into a poorly-consolidated sedimentary rock or conglomerate. Simultaneously, 
AES Corporation 
Page 3 
W.O. 7920-20(B) 
March 25, 2020 
GEOLABS, INC. 
Hawaii • California 
erosion continues in the areas above the valley floors and upstream in headwaters. This 
continued erosion generates material which is transported downslope covering the older 
alluvial soil deposits. Depending on the local base level and rate of transport, these newer 
sediments are generally transient in terms of geologic time. In addition, their consistency 
and density are generally less than those of the older, partially consolidated deposits.  
Underlying the alluvial soil deposits are overlapping lava from the West Maui and 
East Maui volcanoes. The bulk of the Haleakala Shield was built during the late Pliocene 
and early Pleistocene Epoch by thinly bedded basaltic lava flows of the Honomanu Volcanic 
Series. During the Pleistocene Epoch, the characteristics of the lava changed to very hard, 
thickly bedded flows of andesitic composition. These lavas have been grouped as the Kula 
Volcanic Series.  
Further, complicating the stratigraphy of the isthmus was the development of broad 
fringing reefs in the bay formed at the juncture between West Maui and East Maui; and, 
glacio-eustatic sea level changes that occurred during the Pleistocene Epoch in response 
to the advance and retreat cycles of continental glaciation. During the glacial advances, 
water was bound into the widespread glaciers as ice on a year-round basis and less water 
was available to fill the ocean basins. As a consequence, global sea levels fell below the 
current sea level. During the retreats, more water was available and sea levels rose. 
When the sea levels fell, the fringing reefs, with their complement of calcium 
carbonate sand derived from both detrital and bioclastic sources, were exposed to the 
prevailing tradewinds which blew in about the same direction as the current tradewinds but 
were estimated to have an average velocity of about 60 miles per hour. These winds, 
transporting the loose sand from the reef areas, resulted in a strip of sand dunes (aeolian 
deposits) that extended from the present Wailuku-Kahului area to as far as the south coast 
of the Maui Isthmus, blanketing the volcanic and alluvial deposits on the floor of the isthmus.  
Sugar cane operations in the past decades have brought the project site to its present 
conditions. 
SUBSURFACE CONDITIONS 
Based on the results of our previous field explorations, the subsurface conditions at 
the site generally consist of aeolian and recent alluvium deposits extending to the maximum 
depth drilled of 16.5 feet below the existing ground surface. Aeolian deposits generally 
consist of loose to dense coralline sands. Recent alluvium deposits generally composed of 
stiff sandy silts and dense silty sands. The thickness of the surface fill materials, where 
encountered, ranged from about 1 to 5 feet at the boring locations. Fill materials generally 
consist of stiff clayey and sandy silts with some gravel. In some areas, fill materials consist 
of medium dense sands and silty sands.  It should be noted that river channel deposits were 
encountered in some of the borings drilled during our preliminary exploration. Where 
encountered, river channel deposits generally consist of medium dense sandy gravel with 
some cobbles. 
AES Corporation 
Page 4 
W.O. 7920-20(B) 
March 25, 2020 
GEOLABS, INC. 
Hawaii • California 
We did not encounter groundwater in the drilled borings at the time of our field 
exploration. However, it should be noted that groundwater levels are subject to change due 
to rainfall, time of year, seasonal precipitation, surface water runoff, and other factors. 
SOIL PROFILE TYPE FOR SEISMIC DESIGN 
Based on the subsurface materials anticipated at the project site and the geologic 
setting of the area, we anticipate the project site may be classified from a seismic analysis 
standpoint as being a “Stiff Soil” site corresponding to a Site Class D soil profile type based 
on Table 20.3-1 of ASCE 7-10. Based on Site Class D, the following seismic design 
parameters were estimated and may be used for seismic analysis of the project. 
SEISMIC DESIGN PARAMETERS 
Parameter 
Value 
Design Peak Bedrock Acceleration, PBA (Site Class B) 
0.362g 
MCE Spectral Response Acceleration (Site Class B), SS 
0.985g 
MCE Spectral Response Acceleration (Site Class B), S1 
0.252g 
Site Class 
"D" 
Site Coefficient, Fpga 
1.138 
Site Coefficient, Fa 
1.106 
Site Coefficient, Fv 
1.897 
Design Peak Ground Acceleration, PGA (Site Class "D") 
0.275g 
Design Spectral Response Acceleration, SDS 
0.726g 
Design Spectral Response Acceleration, SD1 
0.318g 
Based on the subsurface conditions encountered, the phenomenon of soil 
liquefaction is not a design consideration for this project site (loose to dense coralline sands 
overlying stiff sandy silts and dense silty sands in the absence of groundwater). The risk for 
potential liquefaction is non-existent based on the subsurface conditions encountered. 
DRILLED SHAFT FOUNDATIONS 
Based on our engineering analyses, we believe that cast-in-place concrete drilled 
shafts of 36-inch or 48-inch diameter may be used for the foundation support of the proposed 
solar farm substation structures. The cast-in-place concrete drilled shafts would derive 
vertical support principally from skin friction between the shafts and the surrounding soils. 
Based on the results of our field exploration, an ultimate skin friction of 0.6 kips per square 
foot (ksf) may be used to estimate the drilled shaft capacities for the proposed substation 
project.  Our preliminary recommendations pertaining to the drilled shaft capacities are 
presented in the following table. It should be noted that the sandy silts encountered at the 
AES Corporation 
Page 5 
W.O. 7920-20(B) 
March 25, 2020 
GEOLABS, INC. 
Hawaii • California 
site may be susceptible to tension cracking near the ground surface due to soil moisture 
fluctuations. Therefore, the upper 2 feet of soil resistance had been ignored when calculating 
the compressive and uplift load capacities of the drilled shaft foundations. 
36-INCH DIAMETER DRILLED SHAFT FOUNDATIONS 
Shaft Diameter 
(inches) 
Shaft Length 
(feet) 
Allowable Compressive 
Load Capacity 
(kips) 
Ultimate Uplift 
Load Capacity 
(kips) 
36 
7 
14 
21 
36 
8 
17 
25 
36 
9 
20 
29 
48 
7 
18 
31 
48 
8 
22 
37 
48 
9 
26 
42 
The allowable compressive load capacities for the drilled shafts are to support 
dead-plus-live loads and may be increased by up to one-third (⅓) when considering transient 
loads, such as wind or seismic forces. A factor of safety of 2.0 was used in arriving at the 
allowable compressive load capacities provided above. In general, the cast-in-place 
concrete drilled shafts would derive vertical support primarily from skin friction. The 
end-bearing component of the drilled shafts has been discounted in our analysis due to 
difficulties associated with obtaining a clean bottom during construction and high variation 
of subsurface conditions. 
Uplift loads may be resisted by a combination of the dead weight of the drilled shaft 
and shear along the shaft surface area and adjacent soils. The ultimate uplift load capacities 
provided in the table above should be used only for transient loading conditions. For 
sustained loading conditions, the above ultimate uplift load capacities should be reduced 
further using a factor of safety of 2.0. The project structural engineer should check the 
capacity of the drilled shaft in tension. 
The load-bearing capacities of the drilled shafts will depend largely on the 
consistency of the soils. Because local variations in the subsurface materials likely will occur, 
it is imperative that our representative is present during the shaft drilling operations to 
confirm the subsurface conditions encountered during the drilled shaft construction and to 
observe the installation of the drilled shafts. In addition, contract documents should include 
provisions (unit prices) for additional drilling and extension of the drilled shafts during 
construction to account for unforeseen subsurface conditions. 
Lateral loads imposed on the solar farm substation structures may be resisted by a 
combination of the lateral load capacity of the drilled shafts and the passive pressure acting 
against the vertical faces of the pile caps. Passive earth pressure against the vertical faces 
AES Corporation 
Page 6 
W.O. 7920-20(B) 
March 25, 2020 
GEOLABS, INC. 
Hawaii • California 
of the pile caps may be estimated using an equivalent fluid pressure of 350 pounds per 
square foot per foot of depth (pcf). 
The lateral load resistance of the drilled shafts is a function of the stiffness of the 
surrounding soil, the stiffness of the shafts, allowable deflection at the top of the shafts, and 
the induced moment in the shafts. The drilled shafts should be spaced at a minimum of 
three times the diameter of the shaft from center-to-center. We recommend using the 
following soils parameters presented in the table below for the drilled shaft foundation lateral 
analysis. Details of the lateral analysis should be performed to check the lateral deflection 
and maximum induced bending moment in the drilled shaft foundation. 
SUMMARY OF LATERAL LOAD SOIL PARAMETERS 
Soil 
Drained 
Friction Angle 
(degree) 
Subgrade Reaction 
Modulus (k) 
(pci) 
Unit Weight 
(pcf) 
Silty Sands 
32 
90 
105 
The settlement of the drilled shaft foundation will result from elastic compression of 
the shaft and subgrade response of the foundation embedded in the subsurface soils. Total 
settlements of the drilled shafts are estimated to be on the order of less than 0.5 inches. 
Differential settlements between drilled shafts may be approximately half of the total 
settlements. We believe that a significant portion of the settlement is elastic and should 
occur as the loads are applied. 
In general, the performance of the drilled shafts will depend significantly upon the 
contractor’s method of installation and construction procedures. The following conditions 
would have a significant effect on the effectiveness and cost of the drilled shaft foundations. 
The load-bearing capacities of the drilled shaft depend, to a significant extent, on the 
frictional resistance between the shaft and the surrounding soils. Therefore, proper 
construction techniques, especially during the drilling operations, are important. The 
contractor should exercise care in drilling the shaft hole and in placing concrete into the 
drilled hole. 
The subsurface materials generally consist of sandy silts and silty sands with 
occasional cobbles. The drilled shaft contractor will need to have the appropriate equipment 
and tools to drill through the anticipated subsurface materials and cobbles, where 
encountered. 
To reduce the potential for caving-in of the drilled holes, the temporary casing may 
be required during the foundation construction work. Therefore, we recommend including 
temporary casing of the drilled holes in the contract documents and also determining the 
temporary casing in the field based on the exposed conditions. Care should be exercised 
during removal of the temporary casing to reduce the potential for "necking" of the drilled 
AES Corporation 
Page 7 
W.O. 7920-20(B) 
March 25, 2020 
GEOLABS, INC. 
Hawaii • California 
shaft. Therefore, a minimum 5-foot head of concrete above the bottom of the casing should 
be maintained during the removal of the casing. 
Drilling by methods utilizing drilling fluids may have a significant effect on the 
supporting capacity of the drilled shaft; therefore, the use of drilling fluids would require prior 
evaluation and acceptance by Geolabs.  
A low-shrink concrete mix with a high slump (7 to 9-inch slump range) should be used 
to provide close contact between the drilled shafts and the surrounding soils. The concrete 
should be placed in a suitable manner to reduce the potential for segregation of the 
aggregates from the concrete mix. 
In addition, the concrete should be placed promptly after drilling (within 24 hours after 
drilling of the holes) to reduce the potential for softening of the sides of the drilled holes. 
Furthermore, drilling adjacent to a recently constructed shaft (within five shaft diameters of 
the recently constructed drilled shaft) should not commence until the concrete for the 
recently constructed drilled shaft has cured for a minimum of 24 hours. 
It is imperative that a Geolabs representative is present at the project site to observe 
the drilling and installation of the drilled shafts during construction. Although the drilled shaft 
design is primarily based on skin friction, the bottom of the drilled hole should be relatively 
free of loose materials prior to the placement of concrete. Therefore, it is necessary for 
Geolabs to observe the drilled shaft installation operations to confirm the assumed 
subsurface conditions and should be designated as a “Special Inspection” item in 
accordance with Section 1704 of the International Building Code (2006 Edition). 
SHALLOW FOUNDATION SYSTEM 
Based on the subsurface conditions encountered at the site, we recommend using 
shallow spread footings (pads) and/or slabs-on-grade with thickened-edge footings to 
support the new substation equipment planned. 
An allowable bearing pressure of up to 3,000 pounds per square foot (psf) may be 
used for the design of footings bearing on recompacted on-site soils and/or new 
compacted fills needed to achieve the design finished grades. The bearing value 
recommended is for dead-plus-live-loads and may be increased by one-third (⅓) for 
transient loads, such as those caused by wind or seismic forces. 
In general, the bottom of the footings should be embedded a minimum of 18 inches 
below the lowest adjacent exterior grade.  Footings constructed near the tops of slopes 
or on slopes should be embedded deep enough such that the horizontal distance 
measured from the outside edge (at the base of the footing) to the face of the slope is not 
less than 6 feet. 
Foundations located next to retaining walls, other foundations, utility trenches, or 
easements should be embedded below a 45-degree imaginary plane extending upward 
AES Corporation 
Page 8 
W.O. 7920-20(B) 
March 25, 2020 
GEOLABS, INC. 
Hawaii • California 
from the bottom edge of the utility trench (or retaining wall). Alternatively, the footings should 
be extended to a depth as deep as the inverts of the utility lines or bottom of the retaining 
wall. 
Where soft or yielding ground conditions are encountered at the footing subgrades, 
the footing subgrades should be over-excavated until firm materials are encountered or 
to a maximum depth of about 2 feet deep and backfilled with compacted select granular 
materials 
(3-inch 
minus). 
The 
select 
granular 
material 
layer 
should 
be 
moisture-conditioned to above the optimum moisture content, placed in level lifts not 
exceeding 8 inches in loose thickness, and compacted to a minimum of 90 percent 
relative compaction. As an alternative, the footings may be extended down to bear directly 
on the firm materials. 
If the foundations are designed and constructed in strict accordance with our 
recommendations, we estimate the total settlements of the foundations to be less than 
1 inch. Differential settlements between adjacent footings supported on similar materials 
may be on the order of about 0.5 inches or less. 
Lateral loads acting on the structures may be resisted by a combination of frictional 
resistance between the base of the foundation and the bearing material and by passive 
earth pressure developed against the near-vertical faces of the embedded portion of the 
footings. A coefficient of friction of 0.35 may be used for footings bearing on recompacted 
on-site soils and/or new compacted fills. Resistance due to passive earth pressure may 
be estimated using an equivalent fluid pressure of 350 pounds per square foot per foot of 
depth (pcf). The passive earth pressure value assumes the concrete footings will be cast 
neatly against the stiff on-site soils or new compacted fills. Otherwise, the soils around 
the footings should be well-compacted (minimum of 90 percent relative compaction). 
Unless covered by pavements or slabs, the passive pressure resistance in the upper 
12 inches below the finished grade should be neglected. 
To reduce future distress to the lightly loaded slab-on-grade resulting from 
potential shrinking and swelling of the near-surface soils, we recommend embedding the 
thickened-edge slabs-on-grade footings a minimum of 12 inches below the lowest 
adjacent grade. 
We recommend properly preparing the slab-on-grade subgrades by scarifying to a 
depth of about 8 inches, moisture-conditioning to at least 2 percent above the optimum 
moisture, and compacting to a minimum of 90 percent relative compaction. Where 
shrinkage cracks are noted after compaction of the subgrade, we recommend thoroughly 
moistening the soils to close the cracks or preparing the subgrades again. Saturation and 
subsequent yielding of the exposed subgrade due to inclement weather and poor 
drainage may require over-excavation of the soft areas and replacement with 
well-compacted fill. 
For interior building slab (not subjected to vehicular traffic or machinery vibration), 
we recommend placing a minimum 4-inch thick layer of cushion fill consisting of 
AES Corporation 
Page 9 
W.O. 7920-20(B) 
March 25, 2020 
GEOLABS, INC. 
Hawaii • California 
open-graded gravel (ASTM C33, No. 67 gradation) below the slabs. The open-graded 
gravel cushion fill would provide uniform support of the slabs and would serve as a 
capillary moisture break. To reduce the potential for future moisture infiltration through 
the slab and subsequent damage to floor coverings, an impervious moisture barrier is 
recommended on top of the gravel cushion fill layer. Flexible floor coverings, such as 
carpet or sheet vinyl, should be considered because they can better mask minor slab 
cracking. 
Where the slabs-on-grade will be subjected to equipment vibration and/or vehicular 
traffic, such as forklifts, we recommend placing the floor slab over 6 inches of aggregate 
subbase in lieu of the 4-inch thick cushion fill layer. The vapor barrier also may be omitted 
for these slabs. The aggregate subbase should consist of crushed basaltic aggregates 
compacted to a minimum of 95 percent relative compaction. Where slabs are intended to 
function as rigid pavements, a minimum slab thickness of 6 inches may be used for 
preliminary design purposes. Provisions should be made for proper load transfer across 
the slab joints that will be subject to vehicular traffic. 
Exterior flatwork required for the project should be underlain by a minimum 6-inch 
thick layer of non-expansive, select granular material or aggregate subbase. The 
subgrade soils below the flatwork should be scarified to a depth of about 8 inches, 
moisture-conditioned to at least 2 percent above the optimum moisture content, and 
recompacted to a minimum of 90 percent relative compaction. The non-expansive, select 
granular material or aggregate subbase should be compacted to a minimum of 90 percent 
relative compaction. To reduce the potential for substantial shrinkage cracks developing 
in the slabs, crack control joints should be provided at intervals equal to the width of the 
walkways with expansion joints provided at right-angle intersections. 
It should be emphasized that the areas adjacent to the slab edges should be 
backfilled tightly against the edges of the slabs with relatively impervious soils, as soon 
as concrete cured or practical. These areas should also be graded to divert water away 
from the slabs and to reduce the potential for water ponding around the slabs. 
A Geolabs representative should observe the footing excavations prior to the 
placement of reinforcing steel and concrete to confirm the foundation bearing conditions 
and the required embedment depths. 
SITE GRADING 
A grading plan was not available at the time this report was prepared. However, 
based on the existing topography of the area, we envision general cut and fill heights will 
not exceed 10 feet in height. Items of site grading that are addressed in the subsequent 
subsections include the following: 
Site Preparation 
Fills and Backfills 
Fill Placement and Compaction Requirements 
Excavations 
AES Corporation 
Page 10 
W.O. 7920-20(B) 
March 25, 2020 
GEOLABS, INC. 
Hawaii • California 
A Geolabs representative should monitor site grading operations to observe 
whether undesirable materials are encountered during the excavation and scarification 
process and to confirm whether the exposed soil conditions are similar to those assumed 
in this report. 
Site Preparation 
At the on-set of earthwork, the area within the contract grading limits should be 
cleared thoroughly. Surface vegetation and other unsuitable materials should be removed 
and disposed of properly off-site. Soft and yielding areas encountered during clearing below 
areas designated to receive fill and/or future improvements should be over-excavated to 
expose firm material and the resulting excavation should be backfilled with well-compacted 
fill. The excavated soft soils should be properly disposed of off-site and/or used in landscape 
areas, where appropriate. 
After clearing, the exposed subgrades should be scarified to a depth of about 
8 inches, moisture-conditioned to at least 2 percent above the optimum moisture, and 
recompacted to a minimum of 90 percent relative compaction. However, it should be noted 
that excessive moisture in the fill materials and recent alluvium may create pumping ground 
conditions. Therefore, the contractor should use caution not to overwater when moisture 
conditioning fine-grained soils. The compaction requirements for finished subgrades 
subjected to vehicular traffic, such as the pavement subgrades, should be increased to a 
minimum of 95 percent relative compaction. Relative compaction refers to the in-place dry 
density of soil expressed as a percentage of the maximum dry density of the same soil 
established in accordance with ASTM D1557. Optimum moisture is the water content 
(percentage by dry weight) corresponding to the maximum dry density.  
If the subgrade soils are pumping during subgrade preparation, the subgrade may 
be proof-rolled and a woven geotextile fabric, such as Mirafi 500X or equivalent, should be 
placed on the subgrade prior to placement of subsequent lifts of fill. Alternatively, the 
material may be over-excavated and replaced with well-compacted select granular fill 
(discussed in the following “Fills and Backfills” section). 
Where shrinkage cracks are observed after the subgrade compaction, we 
recommend preparing the subgrade soil again as recommended above. Saturation and 
subsequent yielding of the exposed subgrade due to inclement weather and poor drainage 
may require over-excavating the soft areas and replacing these areas with engineered fill. 
A Geolabs field representative should evaluate the need for over-excavation due to soft 
subgrade soil conditions. 
Fills and Backfills 
In general, the excavated on-site soils should be suitable for use as general fill 
materials provided that is free of vegetation debris and the maximum particle size is less 
than 6 inches in the largest dimension. The on-site materials generated from the excavations 
may be used as a source of general fill or backfill materials provided they are screened of 
AES Corporation 
Page 11 
W.O. 7920-20(B) 
March 25, 2020 
GEOLABS, INC. 
Hawaii • California 
the over-sized materials and/or processed to meet the above gradation requirements (less 
than 6 inches in largest dimension). 
Imported materials required for site filling should consist of select granular fill 
material, such as crushed coralline and/or basaltic materials. The materials should be 
well-graded from coarse to fine with particles no greater than 3 inches in largest dimension. 
In addition, the materials also should contain between 10 and 30 percent particles passing 
the No. 200 sieve. The materials should have a CBR value of 20 or higher, and a swell 
potential of 1 percent or less when tested in accordance with ASTM D1883. 
Imported fill materials should be observed and/or tested by Geolabs prior to being 
transported to the site for the intended use.  
Fill Placement and Compaction Requirements 
Fill materials consisting of the on-site soils should be moisture-conditioned to at least 
2 percent above the optimum moisture, placed in level lifts not exceeding 8 inches in loose 
thickness, and compacted to a minimum of 90 percent relative compaction. Relative 
compaction refers to the in-place dry density of soil expressed as a percentage of the 
maximum dry density of the same soil established in accordance with ASTM D1557. 
Optimum moisture is the water content (percentage by weight) corresponding to the 
maximum dry density. 
Imported fill materials should be moisture-conditioned to above the optimum moisture 
content, placed in level lifts of about 8 inches in loose thickness, and compacted to a 
minimum of 90 or 95 percent relative compaction, as appropriate. Aggregate base course 
and subbase materials should be moisture-conditioned to above the optimum moisture 
content, placed in level lifts not exceeding 8 inches in loose thickness, and compacted to a 
minimum of 95 percent relative compaction. 
Compaction should be accomplished by sheepsfoot rollers or other types of 
acceptable compaction equipment. Water tamping, jetting, or ponding should not be allowed 
to compact the fills.  Where compaction is less than required, additional compactive effort 
should be applied with adjustment of moisture content, as necessary, to obtain the specified 
compaction. 
Excavations 
It is anticipated that the on-site aeolian deposits and alluvium materials encountered 
in our borings may be excavated with normal heavy excavation equipment. However, there 
is a potential for encountering harder cemented zones of aeolian deposits. The contractor 
should be cautioned that these harder zones could be encountered in the excavations and 
may require chipping and/or the use of hoerams to excavate the materials. 
The above discussions regarding the rippability of the surface materials are based 
on the anticipated subsurface at the project site and our experience in the project vicinity. 
AES Corporation 
Page 12 
W.O. 7920-20(B) 
March 25, 2020 
GEOLABS, INC. 
Hawaii • California 
Contractors bidding on this project should be encouraged to review and understand the 
geologic environment of the project site and to examine the site conditions and soil data to 
make their own interpretation.  
CORROSION POTENTIAL 
Design of metallic substructures, such as electrical conduits or other metallic 
piping, should consider the effects of the corrosive environment on the substructure.  
Resistivity is generally recognized as one of the most significant soil characteristics 
regarding the corrosivity of the soil to buried metallic objects. In general, the lower the 
resistivity, the greater the potential for corrosion of the buried metallic structure. 
Conversely, the higher the resistivity, the less likely the soil will contribute to the corrosion 
of metallic objects. In accordance with the scope of services, the following tests were 
performed: 
• Field Resistivity Surveys 
• Thermal Resistivity Laboratory Testing 
Field Resistivity Surveys 
A total of 20 field resistivity surveys were conducted at a maximum of about 140-foot 
intervals at two locations, designated as R-101 and R-102, using the in-situ Wenner 4-Pin 
Method and a Nilsson Model 400 resistance meter manufactured by Nilsson Electrical 
Laboratory, Inc. Locations of the resistivity tests are presented on the Site Plan, Plate 2. 
The method utilizes four surface probes or pins (electrodes) to evaluate the average 
resistivity (an indication of corrosivity) of the underlying soil mass. The field resistivity survey 
was used to evaluate the average resistivity values of the soil mass at the approximate 
survey locations. Results of the field resistivity surveys are presented in Appendix B. It 
should be noted that the field resistivity survey may be influenced by temperature, weather 
conditions, soil moisture, existing underground utilities and other factors. 
Based on the results of our field resistivity survey, the subsurface soils at the project 
site have resistivity values ranging from about 19,000 to over 200,000 ohm-cm, 
corresponding to a corrosion rating of 5 (mildly corrosive). It should be noted that the 
resistivity values of the subsurface soils varied with depth. Therefore, special attention 
should be given by the corrosion engineer when using the resistivity results provided in this 
report. 
Thermal Resistivity Laboratory Testing 
We envision that underground electrical duct lines will be installed. Two bulk samples 
were obtained from the substations site at approximate locations as shown on the Site Plan, 
Plate 2. Two Modified Proctor compaction tests (ASTM D1557 - Standard Test Methods for 
Laboratory Compaction Characteristics of Soil Using Modified Effort) were performed on the 
bulk samples to evaluate the relationship between the moisture content and the dry density 
of the near-surface soils. The test results are presented in Appendix C. 
AES Corporation 
Page 13 
W.O. 7920-20(B) 
March 25, 2020 
GEOLABS, INC. 
Hawaii • California 
Geotherm USA, our subcontractor, conducted laboratory soil thermal resistivity 
testing to evaluate the thermal characteristics of the two bulk samples consisting of the 
in-situ near-surface sandy silty soils encountered at the site. The samples were remolded to 
approximately 90 percent relative density according to ASTM D1557. Detailed discussions 
and test results are provided in the report entitled “Thermal Analysis of Native Soil Samples, 
Kuihelani Solar Farm – Central Maui, Hawaii (Project No. 7920-20),” dated March 5, 2020, 
as included in Appendix C. 
DESIGN REVIEW 
Final drawings and specifications for the proposed construction should be 
forwarded to Geolabs for review and written comments prior to bid advertisement. This 
review is needed to evaluate the conformance of the plans and specifications with the 
intent of the foundation and earthwork recommendations provided herein. If this review is 
not made, Geolabs cannot be responsible for the misinterpretation of our 
recommendations. 
CONSTRUCTION MONITORING 
Geolabs should be retained to provide geotechnical engineering services during 
construction of the proposed project. The critical items of construction monitoring that 
require "Special Inspection" include observation of the drilled shaft construction, footing 
excavation, probing and grouting, backfill placement and compaction. 
A Geolabs representative should also monitor other aspects of earthwork 
construction to observe compliance with the intent of the design concepts, specifications, 
or recommendations and to expedite suggestions for design changes that may be 
required in the event that subsurface conditions differ from those anticipated at the time 
this report was prepared. The recommendations provided herein are contingent upon 
such observations. If the actual exposed subsurface conditions encountered during 
construction are different from those assumed or considered in this report, then 
appropriate modifications to the design should be made. 
LIMITATIONS 
The analyses and recommendations submitted herein are based, in part, upon 
information obtained from the previously drilled borings. Variations of the subsurface 
conditions between and beyond the field data points may occur, and the nature and extent 
of these variations may not become evident until construction is underway. If variations 
then appear evident, it will be necessary to re-evaluate the recommendations provided 
herein. 
The field boring locations indicated in this report is approximate, having been 
transferring GPS coordinates obtained from a handheld GPS unit on to a Google Earth 
image. The physical locations of the borings should be considered accurate only to the 
degree implied by the methods used. 
AES Corporation 
Page 14 
W.O. 7920-20(B) 
March 25, 2020 
GEOLABS, INC. 
Hawaii • California 
The stratification lines shown on the graphic representations of the borings depict 
the approximate boundaries between the soil and/or rock types and, as such, may denote 
a gradual transition. Water level data from the borings were measured at the times shown 
on the graphic representations and/or presented in the text herein. These data have been 
reviewed and interpretations made in the formulation of this report. We did not encounter 
groundwater in our borings at the time of our field exploration. However, it must be noted 
that fluctuation may occur due to variation rainfall, temperature, and other factors. 
This letter report has been prepared for the exclusive use of AES Corporation for 
specific application to the proposed Kuihelani Solar Farm Substation project as described 
herein in accordance with generally accepted geotechnical engineering principals and 
practice. No warranty is expressed or implied. 
The report has been prepared solely for the purpose of assisting the design 
engineers for the purpose of project planning. Therefore, this report may not contain 
sufficient data, or the proper information, to serve as a basis for detailed construction cost 
estimates. 
The owner/client should be aware that unanticipated soil and/or rock conditions 
are commonly encountered. Unforeseen subsurface conditions, such as soft deposits, 
hard layers, cavities, or perched groundwater, may occur in localized areas and may 
require additional probing or corrections in the field (which may result in construction 
delays) to attain a properly constructed project. Therefore, a sufficient contingency fund 
is recommended to accommodate these possible extra costs. 
This geotechnical engineering exploration conducted at the project site was not 
intended to investigate the potential presence of hazardous materials existing at the site. 
It should be noted that the equipment, techniques, and personnel used to conduct a 
geo-environmental exploration differ substantially from those applied in geotechnical 
engineering. 
AES Corporation Page 15
W.O. 7920-20(B)
March 25, 2020
CLOSURE
We appreciate the opportunity to provide our services to you on this project. If you
have questions or need additional information, please contact our office.
Respectfully submitted,
LICENSED
PROFESSIONAL
GEOLABS, INC. ENGINEER
No. 10029-C
By Bam Cor
John Y. L. Chen, P.E. THIS WORK WAS PREPARED BY
Vice President ME OR UNDER MY SUPERVISION.
JC:HC:oj4) (Var 4-30-20
SIGNOA URE EXPIRATION DATE
OF THE LICENSE
Attachments: PLATES
Project Location Map, Plate 1
Site Plan, Plate 2
APPENDIX A
Field Exploration, Page A-1
Soil Log Legend, Plate A-0.1
Soil Classification Log Key, Plate A-0.2
Logs of Borings, Plates A-1 thru A-27
APPENDIX B
Field Resistivity Surveys, Page B-1
Field Resistivity Survey Data, Plates B-1 and B-2
APPENDIX C
Proctor Tests and Thermal Analysis of Native Soil, Plates C-1 thru C-3.2
h:\7900 Series\7920-20(B).hc1
GEOLABS, INC.
Hawaii ¢ California
PLATES 
GRAPHIC SCALE
1000
2000
2000
0
FT.
PROJECT LOCATION
GENERAL PROJECT LOCATION
MARCH 2020
1" = 2,000'
Geotechnical Engineering
GEOLABS, INC.
DATE
SCALE
1
7920-20(B)
DRAWN BY
HYC
W.O.
PLATE
N
N
PROJECT LOCATION MAP
ISLAND MAP
NO SCALE
LAHAINA
LAHAINA
WAILUKU
KAHULUI
WAILUKU
PACIFIC      OCEAN
PUKALANI
MAKAWAO
KIHEI
HANA
HANA
CAD User: HENRY  File Last Updated: March 10, 2020 4:03:56pm  Plot Date:  March 10, 2020 - 4:04:06pm
File: T:\Drafting\Working\7920-20_Kuihelani_Solar_Farm_Development\7920-20PLM.dwg\PLM
Plotter: DWG To PDF-GEO.pc3  Plotstyle: GEO-No-Dithering-Blue-Boring.ctb
REFERENCE: MAP CREATED WITH TOPO!® ©2010 NATIONAL
GEOGRAPHIC; ©2007 TELE ATLAS, REL. 1/2007.
KUIHELANI SOLAR FARM DEVELOPMENT
KAHULUI, MAUI, HAWAII
B-113
B-112
B-114
B-110
B-111
B-106
B-105
B-104
B-109
B-103
B-107
B-108
B-11
B-10
B-9
B-7
B-8
B-6
B-5
B-4
B-1
B-12
B-115
B-102
B-101
B-3
B-2
R-102
R-101
BULK-2
BULK-1
GEOLABS, INC.
Geotechnical Engineering
7920-20(B)
DRAWN BY
HYC
1" = 800'
MARCH 2020
SCALE
DATE
W.O.
2
PLATE
CAD User: HENRY  File Last Updated: March 10, 2020 2:40:56pm  Plot Date:  March 10, 2020 - 2:41:25pm
File: T:\Drafting\Working\7920-20_Kuihelani_Solar_Farm_Development\7920-20SitePlan.dwg\PLATE-2
Plotter: DWG To PDF-GEO.pc3  Plotstyle: GEO-No-Dithering-Blue-Boring.ctb
GRAPHIC SCALE
400
0
800
1600
2400 FT.
REFERENCE: OVERALL SITE PLAN TRANSMITTED
BY CASPER POHLMANN ON MARCH 6, 2020.
N
KUIHELANI SOLAR FARM DEVELOPMENT
KAHULUI, MAUI, HAWAII
SITE PLAN
LEGEND:
APPROXIMATE RESISTIVITY TEST LOCATION
APPROXIMATE BULK SAMPLE LOCATION
APPROXIMATE BORING LOCATION (FROM PREVIOUS GEOLABS,
INC. REPORT, W.O. 7920-00, DATED AUGUST 7, 2019)
APPROXIMATE BORING LOCATION (FROM PREVIOUS GEOLABS,
INC. REPORT, W.O. 7920-10, DATED December 18, 2019)
APPENDIX A  
W.O. 7920-20(B) 
GEOLABS, INC. 
MARCH 2020    Page A-1 
Hawaii • California 
A P P E N D I X   A 
Field Exploration 
We explored the subsurface conditions at the project site by drilling and sampling 
27 boreholes, designated as Boring Nos. 1 through 12 and 101 through 115, extending to 
depths of approximately 15.4 to 16.5 feet below the existing ground surface. The 
approximate boring locations are shown on the Site Plan, Plate 2. The borings were drilled 
using a truck-mounted drill rig equipped with continuous flight augers and coring tools.  
Our geologist classified the materials encountered in the borings by visual and 
textural examination in the field in general accordance with ASTM D2488, Standard Practice 
for Description and Identification of Soils, and monitored the drilling operations on a 
near-continuous (full-time) basis. These classifications were further reviewed visually and 
by testing in the laboratory. Soils were classified in general accordance with ASTM D2487, 
Standard Practice for Classification of Soils for Engineering Purposes (Unified Soil 
Classification System), as shown on the Soil Log Legend, Plate A-0.1. Deviations made to 
the soil classification in accordance with ASTM D2487 are described in the Soil 
Classification Log Key, Plate A-0.2. Graphic representations of the materials encountered 
are presented on the Logs of Borings, Plates A-1 through A-27. 
Relatively “undisturbed” soil samples were obtained in general accordance with 
ASTM D3550, Ring-Lined Barrel Sampling of Soils, by driving a 3-inch OD Modified 
California sampler with a 140-pound hammer falling 30 inches. In addition, some samples 
were obtained from the drilled borings in general accordance with ASTM D1586, 
Penetration Test and Split-Barrel Sampling of Soils, by driving a 2-inch OD standard 
penetration sampler using the same hammer and drop. The blow counts needed to drive 
the sampler the second and third 6 inches of an 18-inch drive are shown as the “Penetration 
Resistance” on the Logs of Borings at the appropriate sample depths. The penetration 
resistance shown on the Logs of Borings indicates the number of blows required for the 
specific sampler type used. The blow counts may need to be factored to obtain the Standard 
Penetration Test (SPT) blow counts.  
A-0.1
UNCONSOLIDATED UNDRAINED TRIAXIAL
COMPRESSION (ksf)
MORE THAN 50%
OF COARSE
FRACTION
RETAINED ON
NO. 4 SIEVE
50% OR MORE OF
COARSE FRACTION
PASSING
THROUGH NO. 4
SIEVE
MORE THAN 50%
OF MATERIAL
RETAINED ON NO.
200  SIEVE
50% OR MORE OF
MATERIAL PASSING
THROUGH NO. 200
SIEVE
TORVANE SHEAR (tsf)
(2-INCH) O.D. STANDARD PENETRATION TEST
(3-INCH) O.D. MODIFIED CALIFORNIA SAMPLE
INORGANIC SILTS AND VERY FINE SANDS,
ROCK FLOUR, SILTY OR CLAYEY FINE SANDS
OR CLAYEY SILTS WITH SLIGHT PLASTICITY
POORLY-GRADED GRAVELS, GRAVEL-SAND
MIXTURES, LITTLE OR NO FINES
CLAYEY GRAVELS, GRAVEL-SAND-CLAY
MIXTURES
WELL-GRADED SANDS, GRAVELLY SANDS,
LITTLE OR NO FINES
POORLY-GRADED SANDS, GRAVELLY
SANDS, LITTLE OR NO FINES
SILTY SANDS, SAND-SILT MIXTURES
CLAYEY SANDS, SAND-CLAY MIXTURES
LIQUID LIMIT
50 OR MORE
CH
NOTE: DUAL SYMBOLS ARE USED TO INDICATE BORDERLINE SOIL CLASSIFICATIONS
MH
SILTS
AND
CLAYS
SILTS
AND
CLAYS
LIQUID LIMIT
LESS THAN 50
USCS
TYPICAL
DESCRIPTIONS
GW
MORE THAN 12%
FINES
WATER LEVEL OBSERVED IN BORING OVERNIGHT
HIGHLY ORGANIC SOILS
SILTY GRAVELS, GRAVEL-SAND-SILT
MIXTURES
OL
PEAT, HUMUS, SWAMP SOILS WITH HIGH
ORGANIC CONTENTS
INORGANIC CLAYS OF LOW TO MEDIUM
PLASTICITY, GRAVELLY CLAYS, SANDY
CLAYS, SILTY CLAYS, LEAN CLAYS
Soil Log Legend
ORGANIC CLAYS OF MEDIUM TO HIGH
PLASTICITY, ORGANIC SILTS
SC
Plate
GM
FINE-
GRAINED
SOILS
COARSE-
GRAINED
SOILS
CLEAN SANDS
SANDS WITH
FINES
SP
SANDS
GRAVELS
WELL-GRADED GRAVELS,  GRAVEL-SAND
MIXTURES, LITTLE OR NO FINES
ML
CL
OH
LESS THAN 5%
FINES
GRAVELS WITH
FINES
CLEAN
GRAVELS
GRAB SAMPLE
PLASTICITY INDEX (NP=NON-PLASTIC)
TV
LEGEND
WATER LEVEL OBSERVED IN BORING AT TIME OF
DRILLING
WATER LEVEL OBSERVED IN BORING AFTER DRILLING
SM
MAJOR DIVISIONS
GP
MORE THAN 12%
FINES
PT
LESS THAN 5%
FINES
UNIFIED SOIL CLASSIFICATION SYSTEM (USCS)
ORGANIC SILTS AND ORGANIC SILTY
CLAYS OF LOW PLASTICITY
SW
GC
INORGANIC SILT, MICACEOUS OR
DIATOMACEOUS FINE SAND OR SILTY
SOILS
INORGANIC CLAYS OF HIGH PLASTICITY
PI
LL
TXUU
UNCONFINED COMPRESSION
OR UNIAXIAL COMPRESSIVE STRENGTH
CORE SAMPLE
SHELBY TUBE SAMPLE
LIQUID LIMIT (NP=NON-PLASTIC)
UC
GEOLABS, INC.
Geotechnical Engineering
LOG LEGEND FOR SOIL  7920-20. KUIHELANI SOLAR FARM.GPJ  GEOLABS.GDT  3/9/20
A-0.2
Medium Sand
Fine Sand
#4 to #200 (4.75-mm to 0.075-mm)
#4 to #10 (4.75-mm to 2-mm)
> 12 inches (305-mm)
3-inch to #4 (75-mm to 4.75-mm)
Sieve Number and / or Size
Gravel
#10 to #40 (2-mm to 0.425-mm)
#40 to #200 (0.425-mm to 0.075-mm)
3 to 12 inches (75-mm to 305-mm)
Description
PP Readings
(tsf)
2.0 - 4.0
> 4.0
N-Value (Blows/Foot)
MCS
0 - 4
RELATIVE DENSITY / CONSISTENCY
GRAIN SIZE DEFINITION
ABBREVIATIONS
N-Value (Blows/Foot)
0 - 7
WOH:  Weight of Hammer
WOR:  Weight of Drill Rods
SPT:    Standard Penetration Test Split-Spoon Sampler
MCS:   Modified California Sampler
PP:      Pocket Penetrometer
4 - 7
7 - 15
15 - 27
27 - 55
SPT
0 - 2
> 55
> 30
4 - 8
15 - 30
MOISTURE CONTENT DEFINITIONS
SPT
0 - 4
4 - 10
10 - 30
30 - 50
> 50
MCS
Loose
EXAMPLE: Soil Containing 60% Gravel, 25% Sand, 15% Fines. Described as: SILTY GRAVEL with some sand
Plate
GRANULAR SOIL (- #200 <50%)
2 - 4
8 - 15
Relative
Density
Very Loose
Dense
Very Dense
COHESIVE SOIL (- #200    50%)
PRIMARY constituents are composed of the largest
percent of the soil mass. Primary constituents are
capitalized and bold (i.e., GRAVEL, SAND)
PRIMARY constituents are based on plasticity. Primary
constituents are capitalized and bold (i.e., CLAY, SILT)
SECONDARY constituents are composed of a
percentage less than the primary constituent. If the soil
mass consists of 12 percent or more fines content, a
cohesive constituent is used (SILTY or CLAYEY);
otherwise, a granular constituent is used (GRAVELLY
or SANDY) provided that the secondary constituent
consists of 20 percent or more of the soil mass.
Secondary constituents are capitalized and bold (i.e.,
SANDY GRAVEL, CLAYEY SAND) and precede the
primary constituent.
SECONDARY constituents are composed of a
percentage less than the primary constituent, but more
than 20 percent of the soil mass. Secondary constituents
are capitalized and bold (i.e., SANDY CLAY, SILTY
CLAY, CLAYEY SILT) and precede the primary
constituent.
Sand
Boulders
Cobbles
Coarse Gravel
3-inch to 3/4-inch (75-mm to 19-mm)
Fine Gravel
3/4-inch to #4 (19-mm to 4.75-mm)
GEOLABS, INC. CLASSIFICATION*
Granular Soils
Cohesive Soils
Consistency
accessory descriptions compose of the following:
with some: >12%
with a little: 5 - 12%
with traces of: <5%
accessory descriptions are lower cased and follow the
Primary and Secondary Constituents
(i.e., SILTY CLAY with some sand)
Very Soft
Soft
Medium Stiff
Stiff
Very Stiff
Hard
< 0.5
0.5 - 1.0
1.0 - 2.0
7 - 18
18 - 55
55 - 91
> 91
Medium Dense
Coarse Sand
(with deviations from ASTM D2488)
Soil Classification Log Key
*Soil descriptions are based on ASTM D2488-09a, Visual-Manual Procedure, with the
above modifications by Geolabs, Inc. to the Unified Soil Classification System (USCS).
accessory descriptions compose of the following:
with some: >12%
with a little: 5 - 12%
with traces of: <5%
accessory descriptions are lower cased and follow the
Primary and Secondary Constituents
(i.e., SILTY GRAVEL with a little sand)
Dry:    Absence of moisture, dry to the touch
Moist: Damp but no visible water
Wet:   Visible free water
SOIL_CLASS_LOG_KEY  7920-20. KUIHELANI SOLAR FARM.GPJ  GEOLABS.GDT  3/9/20
GEOLABS, INC.
Geotechnical Engineering
9
6
5
29
16
101
96
ML
GW
ML
GW-
GM
ML
SM
18
22
85
18
25
Sieve
- #200 =
9.9%
Brown SANDY SILT with some cobbles
(basaltic), stiff, moist (fill)
Brownish gray GRAVELLY COBBLES
(BASALTIC), medium dense, moist (fill)
Gray SANDY GRAVEL (BASALTIC), medium
dense, moist (fill)
Reddish brown CLAYEY SILT with some sand,
stiff, moist (fill)
Gray SANDY GRAVEL (BASALTIC) with some
cobbles and a little silt, medium dense to dense,
dry to moist (river channel deposit)
grades with brown sandy silt seams
Brown CLAYEY SILT with a little sand, very stiff,
moist (recent alluvium)
Brown with some gray SILTY SAND (BASALTIC)
with some gravel, medium dense, moist (river
delta deposit)
 Boring terminated at 16.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
1
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
May 28, 2019
May 28, 2019
S. Latronic
16.5 feet
7920-20(B)
USCS
Depth (feet)
Water Level:
Field
A - 1
(Energy Transfer Ratio = 78%)
GEOLABS, INC.
Geotechnical Engineering
KUIHELANI SOLAR FARM DEVELOPMENT
KAHULUI, MAUI, HAWAII
BORING_LOG  7920-20.GPJ  GEOLABS.GDT  3/16/20
Not Encountered
3
5
23
31
19
103
1112
93
ML
SP
ML
27
21
13
18
16
Brown SANDY SILT with traces of gravel
(basaltic), stiff, moist (fill)
Tan SAND (CORALLINE) slightly cemented,
medium dense, dry (aeolian)
Brown SANDY SILT, stiff to very stiff, moist
(recent alluvium)
grades with clayey silt
 Boring terminated at 16.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
2
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
May 28, 2019
May 28, 2019
S. Latronic
16.5 feet
7920-20(B)
USCS
Depth (feet)
Water Level:
Field
A - 2
(Energy Transfer Ratio = 78%)
GEOLABS, INC.
Geotechnical Engineering
KUIHELANI SOLAR FARM DEVELOPMENT
KAHULUI, MAUI, HAWAII
BORING_LOG  7920-20.GPJ  GEOLABS.GDT  3/16/20
Not Encountered
12
4
21
27
5
105
98
SM
ML
SP
ML
GW
45
44
32
16
50/5"
Brown SILTY SAND with some gravel (basaltic)
and cobbles, loose to medium dense, moist (fill)
Brown SANDY SILT, stiff to very stiff, moist
(recent alluvium)
Tan SAND (CORALLINE) slightly cemented,
medium dense, dry (aeolian)
Brown SANDY SILT, stiff to very stiff, moist
(recent alluvium)
grades with clayey silt
Gray with some brown SANDY GRAVEL
(BASALTIC) with some cobbles, dense, moist
(river channel deposit)
 Boring terminated at 15.4 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
3
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
May 28, 2019
May 28, 2019
S. Latronic
15.4 feet
7920-20(B)
USCS
Depth (feet)
Water Level:
Field
A - 3
(Energy Transfer Ratio = 78%)
GEOLABS, INC.
Geotechnical Engineering
KUIHELANI SOLAR FARM DEVELOPMENT
KAHULUI, MAUI, HAWAII
BORING_LOG  7920-20.GPJ  GEOLABS.GDT  3/16/20
Not Encountered
18
22
29
24
20
72
72
83
ML
ML
CH
ML
GW
20
8
11
8
23
LL=59
PI=33
TXUU
Su=2.0 ksf
Brown CLAYEY SILT with traces of organics,
stiff, moist (fill)
Brown CLAYEY SILT, stiff, moist (recent
alluvium)
Brown SILTY CLAY, stiff to very stiff, moist
(recent alluvium)
Brown CLAYEY SILT with a little sand, stiff,
moist (recent alluvium)
Brownish gray SANDY GRAVEL (BASALTIC),
medium dense, moist (river channel deposit)
 Boring terminated at 16.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
4
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
May 31, 2019
May 31, 2019
S. Latronic
16.5 feet
7920-20(B)
USCS
Depth (feet)
Water Level:
Field
A - 4
(Energy Transfer Ratio = 78%)
GEOLABS, INC.
Geotechnical Engineering
KUIHELANI SOLAR FARM DEVELOPMENT
KAHULUI, MAUI, HAWAII
BORING_LOG  7920-20.GPJ  GEOLABS.GDT  3/16/20
Not Encountered
10
11
5
11
32
86
97
86
CL
SP
ML
SM
9
5
14
33
22
LL=29
PI=12
Brown SANDY CLAY, stiff, moist (recent
alluvium)
Tan SAND (CORALLINE) slightly cemented,
medium dense, dry to moist (aeolian)
Brown CLAYEY SILT with a little sand, stiff to
very stiff, moist (recent alluvium)
Brown and gray SILTY SAND (BASALTIC),
medium dense to dense, moist (river delta
deposit)
 Boring terminated at 16.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
5
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
May 29, 2019
May 29, 2019
S. Latronic
16.5 feet
7920-20(B)
USCS
Depth (feet)
Water Level:
Field
A - 5
(Energy Transfer Ratio = 78%)
GEOLABS, INC.
Geotechnical Engineering
KUIHELANI SOLAR FARM DEVELOPMENT
KAHULUI, MAUI, HAWAII
BORING_LOG  7920-20.GPJ  GEOLABS.GDT  3/16/20
Not Encountered
5
16
25
25
8
94
66
ML
SM
ML
SP
ML
GW
15
7
21
7
13
Brown CLAYEY SILT with a little sand and traces
of roots, stiff, dry (fill)
Tan SILTY SAND (CORALLINE) with a little
gravel (basaltic), loose, moist (fill)
Brown CLAYEY SILT, stiff, moist (recent
alluvium)
Tan SAND (CORALLINE) slightly cemented,
medium dense, moist (aeolian)
Brown CLAYEY SILT with some sand, stiff, moist
(recent alluvium)
Brownish gray SANDY GRAVEL (BASALTIC),
medium dense, moist (river channel deposit)
 Boring terminated at 16.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
6
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
May 30, 2019
May 30, 2019
S. Latronic
16.5 feet
7920-20(B)
USCS
Depth (feet)
Water Level:
Field
A - 6
(Energy Transfer Ratio = 78%)
GEOLABS, INC.
Geotechnical Engineering
KUIHELANI SOLAR FARM DEVELOPMENT
KAHULUI, MAUI, HAWAII
BORING_LOG  7920-20.GPJ  GEOLABS.GDT  3/16/20
Not Encountered
9
9
5
24
23
106
107
85
SM
SM
ML
49
57
50/5"
28
24
Sieve
- #200 =
16.0%
Tan SILTY SAND (CORALLINE) with some
gravel, slightly to moderately cemented medium
dense to dense, moist (aeolian)
grades with traces of gravel, dry
Brownish gray SILTY SAND (BASALTIC) with a
little gravel, dense, moist (river delta deposit)
Brown SANDY SILT, stiff to very stiff, moist
(recent alluvium)
 Boring terminated at 16.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
7
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
May 29, 2019
May 29, 2019
S. Latronic
16.5 feet
7920-20(B)
USCS
Depth (feet)
Water Level:
Field
A - 7
(Energy Transfer Ratio = 78%)
GEOLABS, INC.
Geotechnical Engineering
KUIHELANI SOLAR FARM DEVELOPMENT
KAHULUI, MAUI, HAWAII
BORING_LOG  7920-20.GPJ  GEOLABS.GDT  3/16/20
Not Encountered
17
4
4
15
31
68
103
83
SP
ML
38
27
40
6
10
Tan SAND (CORALLINE) slightly cemented,
medium dense, moist (aeolian)
grades to dry
grades with gravel
Brown to reddish brown CLAYEY SILT with a
little sand, stiff, moist (recent alluvium)
 Boring terminated at 16.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
8
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
May 29, 2019
May 29, 2019
S. Latronic
16.5 feet
7920-20(B)
USCS
Depth (feet)
Water Level:
Field
A - 8
(Energy Transfer Ratio = 78%)
GEOLABS, INC.
Geotechnical Engineering
KUIHELANI SOLAR FARM DEVELOPMENT
KAHULUI, MAUI, HAWAII
BORING_LOG  7920-20.GPJ  GEOLABS.GDT  3/16/20
Not Encountered
9
8
35
28
92
SP
ML
SM
ML
GW
31
28
18
16
88
Direct
Shear
Sieve
- #200 =
20.2%
LL=43
PI=6
Tan SAND (CORALLINE), medium dense, moist
(fill)
Light brown SANDY SILT, very stiff, moist
(recent alluvium)
Tan SILTY SAND (CORALLINE) slightly
cemented, medium dense, moist (aeolian)
grades with brown sandy silt seams
Brown CLAYEY SILT, stiff to very stiff, moist
(recent alluvium)
Brownish gray SANDY GRAVEL (BASALTIC),
dense to very dense, moist (river channel
deposit)
 Boring terminated at 16.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
9
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
May 30, 2019
May 30, 2019
S. Latronic
16.5 feet
7920-20(B)
USCS
Depth (feet)
Water Level:
Field
A - 9
(Energy Transfer Ratio = 78%)
GEOLABS, INC.
Geotechnical Engineering
KUIHELANI SOLAR FARM DEVELOPMENT
KAHULUI, MAUI, HAWAII
BORING_LOG  7920-20.GPJ  GEOLABS.GDT  3/16/20
Not Encountered
6
5
17
24
14
104
94
SP
SP
GW
SP
ML
51
50/5"
31
12
25/1"
Light brownish tan SAND (CORALLINE),
medium dense, moist (fill)
Tan SAND (CORALLINE) moderately cemented,
medium dense to dense, dry to moist (aeolian)
Brownish gray SANDY GRAVEL (BASALTIC),
dense, moist (river channel deposit)
Tan SAND (CORALLINE) slightly to moderately
cemented, medium dense, moist (aeolian)
Brown SANDY SILT, stiff to very stiff, moist
(recent alluvium)
grades with sand lenses
grades with cobbles (basaltic)
 Boring terminated at 15.6 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
10
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
May 29, 2019
May 29, 2019
S. Latronic
15.6 feet
7920-20(B)
USCS
Depth (feet)
Water Level:
Field
A - 10
(Energy Transfer Ratio = 78%)
GEOLABS, INC.
Geotechnical Engineering
KUIHELANI SOLAR FARM DEVELOPMENT
KAHULUI, MAUI, HAWAII
BORING_LOG  7920-20.GPJ  GEOLABS.GDT  3/16/20
Not Encountered
6
4
5
23
10
103
119
92
SP
ML
27
22
26
18
43
Tan SAND (CORALLINE) slightly cemented,
medium dense, dry to moist (aeolian)
Brown CLAYEY SILT with a little sand, stiff to
very stiff, moist (recent alluvium)
grades to sandy silt
 Boring terminated at 16.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
11
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
May 30, 2019
May 30, 2019
S. Latronic
16.5 feet
7920-20(B)
USCS
Depth (feet)
Water Level:
Field
A - 11
(Energy Transfer Ratio = 78%)
GEOLABS, INC.
Geotechnical Engineering
KUIHELANI SOLAR FARM DEVELOPMENT
KAHULUI, MAUI, HAWAII
BORING_LOG  7920-20.GPJ  GEOLABS.GDT  3/16/20
Not Encountered
20
18
4
17
25
10
79
86
92
ML
MH
MH
ML
15
17
50/5"
15
27
LL=52
PI=23
Direct
Shear
Brown CLAYEY SILT with a little sand and gravel
(basaltic), stiff, moist (fill)
Brown CLAYEY SILT, stiff to very stiff, dry
(recent alluvium)
Dark brown CLAYEY SILT, very stiff to hard,
moist (recent alluvium)
Brown SANDY SILT, stiff to very stiff, moist
(recent alluvium)
 Boring terminated at 16.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
12
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
May 30, 2019
May 30, 2019
S. Latronic
16.5 feet
7920-20(B)
USCS
Depth (feet)
Water Level:
Field
A - 12
(Energy Transfer Ratio = 78%)
GEOLABS, INC.
Geotechnical Engineering
KUIHELANI SOLAR FARM DEVELOPMENT
KAHULUI, MAUI, HAWAII
BORING_LOG  7920-20.GPJ  GEOLABS.GDT  3/16/20
Not Encountered
4
4
11
68
30
93
98
86
SM
SM
SM
23
19
77
91
34
Sieve
- #200 =
33.7%
Light tannish brown SILTY SAND, medium
dense, dry (aeolian)
Brown SILTY SAND with some gravel, very
dense, moist (alluvium)
Reddish brown SILTY SAND, medium dense,
moist (alluvium)
 Boring terminated at 16.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
101
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
September 19, 2019
September 19, 2019
Nick Mcclean
16.5 feet
7920-20(B)
USCS
Depth (feet)
Water Level:
Field
A - 13
(Energy Transfer Ratio = 78%)
GEOLABS, INC.
Geotechnical Engineering
KUIHELANI SOLAR FARM DEVELOPMENT
KAHULUI, MAUI, HAWAII
BORING_LOG  7920-20.GPJ  GEOLABS.GDT  3/16/20
Not Encountered
7
4
20
22
20
96
72
71
SM
SM
26
16
10
12
18
Direct
Shear
Light tannish brown SILTY SAND, medium
dense, dry (aeolian)
Brown SILTY SAND, medium dense, moist
(alluvium)
 Boring terminated at 16.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
102
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
September 19, 2019
September 19, 2019
Nick Mcclean
16.5 feet
7920-20(B)
USCS
Depth (feet)
Water Level:
Field
A - 14
(Energy Transfer Ratio = 78%)
GEOLABS, INC.
Geotechnical Engineering
KUIHELANI SOLAR FARM DEVELOPMENT
KAHULUI, MAUI, HAWAII
BORING_LOG  7920-20.GPJ  GEOLABS.GDT  3/16/20
Not Encountered
13
6
23
24
28
74
91
82
SM
SM
SM
ML
23
57
24
14
19
Sieve
- #200 =
67.6%
Light tan SILTY SAND, medium dense, dry
(aeolian)
Brown SILTY SAND, medium dense, dry
(alluvium)
Light tan SILTY SAND, very dense, dry (aeolian)
Brown SANDY SILT, stiff, dry (alluvium)
grades with traces of fine gravel
 Boring terminated at 16.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
103
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
September 17, 2019
September 17, 2019
Nick Mcclean
16.5 feet
7920-20(B)
USCS
Depth (feet)
Water Level:
Field
A - 15
(Energy Transfer Ratio = 78%)
GEOLABS, INC.
Geotechnical Engineering
KUIHELANI SOLAR FARM DEVELOPMENT
KAHULUI, MAUI, HAWAII
BORING_LOG  7920-20.GPJ  GEOLABS.GDT  3/16/20
Not Encountered
20
16
14
14
24
67
78
68
SM
SM
12
12
18
15
23
Direct
Shear
Light reddish brown SILTY SAND, loose, dry
(alluvium)
Light reddish brown SILTY SAND with traces of
gravel, medium dense, dry (alluvium)
 Boring terminated at 16.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
104
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
September 25, 2019
September 16, 2019
Nick Mcclean
16.5 feet
7920-20(B)
USCS
Depth (feet)
Water Level:
Field
A - 16
(Energy Transfer Ratio = 78%)
GEOLABS, INC.
Geotechnical Engineering
KUIHELANI SOLAR FARM DEVELOPMENT
KAHULUI, MAUI, HAWAII
BORING_LOG  7920-20.GPJ  GEOLABS.GDT  3/16/20
Not Encountered
20
19
18
47
32
65
63
81
SM
SM
SM
ML
SM
10
3
9
2
42/6"
 +50/4"
Sieve
- #200 =
74.3%
Light reddish brown SILTY SAND, loose, dry
(alluvium)
Brown SILTY SAND, very loose, dry (alluvium)
Reddish brown SILTY SAND, loose, dry
(alluvium)
Brown SANDY SILT with traces of clay, soft, dry
(alluvium)
Light tan SILTY SAND, very dense, dry
(alluvium)
 Boring terminated at 16.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
105
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
September 16, 2019
September 16, 2019
Nick Mcclean
16.5 feet
7920-20(B)
USCS
Depth (feet)
Water Level:
Field
A - 17
(Energy Transfer Ratio = 78%)
GEOLABS, INC.
Geotechnical Engineering
KUIHELANI SOLAR FARM DEVELOPMENT
KAHULUI, MAUI, HAWAII
BORING_LOG  7920-20.GPJ  GEOLABS.GDT  3/16/20
Not Encountered
11
6
5
3
8
80
93
111
SM
SP
SM
20
16
27
26
28
Sieve
- #200 =
3.1%
Direct
Shear
Light brown SILTY SAND, medium dense, dry
(alluvium)
Light orangish tan SAND with traces of silt,
medium dense (alluvium)
Brown SILTY SAND with traces of fine gravel,
medium dense, dry (alluvium)
 Boring terminated at 16.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
106
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
September 16, 2019
September 16, 2019
Nick Mcclean
16.5 feet
7920-20(B)
USCS
Depth (feet)
Water Level:
Field
A - 18
(Energy Transfer Ratio = 78%)
GEOLABS, INC.
Geotechnical Engineering
KUIHELANI SOLAR FARM DEVELOPMENT
KAHULUI, MAUI, HAWAII
BORING_LOG  7920-20.GPJ  GEOLABS.GDT  3/16/20
Not Encountered
11
17
4
22
25
75
103
77
ML
SM
ML
SM
13
21
54
15
44
LL=42
PI=10
Light brown SANDY SILT, medium stiff, dry
(alluvium)
Light tan SILTY SAND, medium dense, dry
(alluvium)
Tan SANDY SILT, very stiff, dry (alluvium)
Brown SILTY SAND with traces of fine gravel,
medium dense, dry (alluvium)
grades without fine gravel
 Boring terminated at 16.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
107
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
September 17, 2019
September 17, 2019
Nick Mcclean
16.5 feet
7920-20(B)
USCS
Depth (feet)
Water Level:
Field
A - 19
(Energy Transfer Ratio = 78%)
GEOLABS, INC.
Geotechnical Engineering
KUIHELANI SOLAR FARM DEVELOPMENT
KAHULUI, MAUI, HAWAII
BORING_LOG  7920-20.GPJ  GEOLABS.GDT  3/16/20
Not Encountered
16
6
23
22
22
83
82
75
SM
SM
SM
ML
SM
19
21
21
16
30
LL=47
PI=14
TXUU
Su=2.2 ksf
Brown SILTY SAND with traces of fine gravel,
medium dense, dry (alluvium)
Reddish brown SILTY SAND with traces of fine
gravel, medium dense, dry (alluvium)
Reddish brown with multi-color mottling SILTY
SAND with some weathered gravel (basaltic),
medium dense, dry (alluvium)
Light tannish brown with multi-color mottling
SANDY SILT with a little weathered gravel
(basaltic), stiff, dry (alluvium)
Reddish brown SILTY SAND, medium dense,
dry (alluvium)
 Boring terminated at 16.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
108
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
September 17, 2019
September 17, 2019
Nick Mcclean
16.5 feet
7920-20(B)
USCS
Depth (feet)
Water Level:
Field
A - 20
(Energy Transfer Ratio = 78%)
GEOLABS, INC.
Geotechnical Engineering
KUIHELANI SOLAR FARM DEVELOPMENT
KAHULUI, MAUI, HAWAII
BORING_LOG  7920-20.GPJ  GEOLABS.GDT  3/16/20
Not Encountered
5
9
15
8
25
100
65
SM
ML
SM
MH
26
5
6
12
7
TXUU
Su=0.8 ksf
Gray SILTY SAND with a little fine gravel,
medium dense, dry (alluvium)
Light brown SANDY SILT, medium stiff to soft,
dry (alluvium)
Light orangish tan SILTY SAND, medium dense,
dry (aeolian)
Red CLAYEY SILT with some sand, medium
stiff, dry (alluvium)
 Boring terminated at 16.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
109
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
September 16, 2019
September 16, 2019
Nick Mcclean
16.5 feet
7920-20(B)
USCS
Depth (feet)
Water Level:
Field
A - 21
(Energy Transfer Ratio = 78%)
GEOLABS, INC.
Geotechnical Engineering
KUIHELANI SOLAR FARM DEVELOPMENT
KAHULUI, MAUI, HAWAII
BORING_LOG  7920-20.GPJ  GEOLABS.GDT  3/16/20
Not Encountered
3
3
4
22
33
92
105
71
SM
SP
ML
SM
53
33
33
22
15
Sieve
- #200 =
4.4%
LL=47
PI=18
Light tan SILTY SAND with a little fine gravel,
medium dense, dry (aeolian)
Light orangish tan SAND with traces of silt,
dense, dry (aeolian)
Reddish brown SANDY SILT with traces of fine
to coarse gravel, very stiff, dry (alluvium)
Reddish brown SILTY SAND, loose, dry
(alluvium)
 Boring terminated at 16.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
110
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
September 17, 2019
September 17, 2019
Nick Mcclean
16.5 feet
7920-20(B)
USCS
Depth (feet)
Water Level:
Field
A - 22
(Energy Transfer Ratio = 78%)
GEOLABS, INC.
Geotechnical Engineering
KUIHELANI SOLAR FARM DEVELOPMENT
KAHULUI, MAUI, HAWAII
BORING_LOG  7920-20.GPJ  GEOLABS.GDT  3/16/20
Not Encountered
4
6
3
5
34
106
117
84
SM
SM
SM
CH
35
19
35/6"
 +50/4"
13
14
LL=50
PI=24
TXUU
Su=3.5 ksf
Light tan SILTY SAND, medium dense, dry
(aeolian)
Light orangish tan SILTY SAND with traces of
fine gravel, very dense, dry (alluvium)
Brown SILTY SAND with traces of fine gravel,
medium dense, moist (alluvium)
Reddish brown SILTY CLAY with a little fine
sand, medium stiff, moist (alluvium)
 Boring terminated at 16.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
111
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
September 18, 2019
September 18, 2019
Nick Mcclean
16.5 feet
7920-20(B)
USCS
Depth (feet)
Water Level:
Field
A - 23
(Energy Transfer Ratio = 78%)
GEOLABS, INC.
Geotechnical Engineering
KUIHELANI SOLAR FARM DEVELOPMENT
KAHULUI, MAUI, HAWAII
BORING_LOG  7920-20.GPJ  GEOLABS.GDT  3/16/20
Not Encountered
19
21
11
82
84
SM
SM
SM
38
17
33
13
15
Sieve
- #200 =
48.6%
Reddish brown SILTY SAND, medium dense,
dry (alluvium)
Reddish brown SILTY SAND with traces of
gravel, medium dense, dry (alluvium)
Reddish brown SILTY SAND, medium dense,
dry (alluvium)
grades with gravel
 Boring terminated at 16.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
112
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
September 17, 2019
September 17, 2019
Nick Mcclean
16.5 feet
7920-20(B)
USCS
Depth (feet)
Water Level:
Field
A - 24
(Energy Transfer Ratio = 78%)
GEOLABS, INC.
Geotechnical Engineering
KUIHELANI SOLAR FARM DEVELOPMENT
KAHULUI, MAUI, HAWAII
BORING_LOG  7920-20.GPJ  GEOLABS.GDT  3/16/20
Not Encountered
3
4
26
23
21
93
94
79
SM
SM
CL
SM
SM
16
17
42
12
15
LL=45
PI=20
TXUU
Su=4.1 ksf
Light tannish brown SILTY SAND, loose, dry
(aeolian)
Light orangish tan SILTY SAND, medium dense,
dry (aeolian)
Reddish brown SANDY CLAY with a little fine to
medium sand, very stiff, moist (alluvium)
Reddish brown SILTY SAND with traces of clay,
medium dense, moist (alluvium)
Brown SILTY SAND, loose, moist (alluvium)
 Boring terminated at 16.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
113
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
October 2, 2019
October 2, 2019
Nick Mcclean
16.5 feet
7920-20(B)
USCS
Depth (feet)
Water Level:
Field
A - 25
(Energy Transfer Ratio = 78%)
GEOLABS, INC.
Geotechnical Engineering
KUIHELANI SOLAR FARM DEVELOPMENT
KAHULUI, MAUI, HAWAII
BORING_LOG  7920-20.GPJ  GEOLABS.GDT  3/16/20
Not Encountered
6
8
5
19
24
92
97
80
SM
SP-
SM
SM
23
11
39
10
27
- #200 =
8.3%
Light brown SILTY SAND, medium dense, dry
(aeolian)
Light orangish brown SAND with a little silt,
medium dense, moist (alluvium)
Brown SILTY SAND, medium dense, moist
(alluvium)
 Boring terminated at 16.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
114
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
September 18, 2019
September 18, 2019
Nick Mcclean
16.5 feet
7920-20(B)
USCS
Depth (feet)
Water Level:
Field
A - 26
(Energy Transfer Ratio = 78%)
GEOLABS, INC.
Geotechnical Engineering
KUIHELANI SOLAR FARM DEVELOPMENT
KAHULUI, MAUI, HAWAII
BORING_LOG  7920-20.GPJ  GEOLABS.GDT  3/16/20
Not Encountered
12
7
8
10
5
85
106
126
SM
ML
SM
ML
SM
19
9
10
20
72/6"
 +50/4"
Direct
Shear
Tannish brown SILTY SAND, medium dense,
moist (aeolian)
Tannish brown SANDY SILT, stiff, moist
(alluvium)
Tannish brown SILTY SAND, loose, moist
(alluvium)
Tannish brown SANDY SILT, very stiff, moist
(alluvium)
Tannish brown SILTY SAND with some cobbles,
very dense, moist (alluvium)
 Boring terminated at 16.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
115
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
October 11, 2019
October 11, 2019
Nick Mcclean
16.5 feet
7920-20(B)
USCS
Depth (feet)
Water Level:
Field
A - 27
(Energy Transfer Ratio = 78%)
GEOLABS, INC.
Geotechnical Engineering
KUIHELANI SOLAR FARM DEVELOPMENT
KAHULUI, MAUI, HAWAII
BORING_LOG  7920-20.GPJ  GEOLABS.GDT  3/16/20
Not Encountered
APPENDIX  B 
W.O. 7920-20(B) 
GEOLABS, INC. 
MARCH 2020    Page B-1 
Hawaii • California 
A P P E N D I X   B 
Laboratory Tests 
Geophysical survey equipment (i.e. resistance meter) was mobilized to the project 
site on February 8, 2020 for the field resistivity survey.  Twenty soil resistivity surveys were 
conducted at two locations, designated as R-101 and R-102, using the in-situ Wenner 4-Pin 
Method and a Nilsson Model 400 resistance meter manufactured by Nilsson Electrical 
Laboratory, Inc. The method utilizes four surface probes or pins (electrodes) to evaluate the 
average resistivity of the underlying soil mass. The average resistivity values of the soil 
mass, extending from the existing ground surface to the test depth, were assessed by using 
this method at the approximate survey locations as shown on the Site Plan, Plate 2. 
The soil resistivity surveys were performed along the existing ground surface at the 
approximate survey locations shown on the site plan. The average soil resistance along the 
proposed alignment was evaluated at each survey location with the electrodes aligned at 
equal spacing of generally 2.5, 5, 10, 20, 30, 40, 60, 80,120 and 140 feet. The depth of 
penetration of a resistivity sounding is a function of the electrode spacing. 
The resistance meter (Nilsson Model 400) provides a voltage between the outer 
electrodes, causing an electrical current to flow between them. The voltage drop between 
the inner electrodes is then measured by a sensitive, built-in voltmeter. As a result, the soil 
resistance (in ohms) is obtained from the voltmeter dial reading. The soil resistivity 
(in ohm-cm), which is directly related to both resistance and spacing, can then be computed. 
The evaluated soil resistances and computed resistivity values are presented on Plate B-1. 
In addition, the computed resistivity values with pin spacing at the test locations are 
presented in the graph on Plate B-2. At the time of resistivity surveying, the temperature was 
about 80º to 85º F. The existing ground surface was dry and dusty. It should be noted that 
the soil resistivity may be influenced by temperature, weather conditions, existing 
underground utilities and other factors. 
PROJECT:
W.O.
TESTING DATE:
BY:
TEST 
NO.
Location 
(Latitude
Longitude)
RESISTANCE      
(OHMS)
RESISTIVITY 
(OHMS-CM)
CORROSION 
RATING
2.5
189.0
96451
5
5
186.0
181174
5
10
25.8
49625
5
20
18.6
71238
5
N 20.850296
30
3.3
18901
5
W 156.481643
40
2.7
20912
5
60
2.2
25048
5
80
2.0
30334
5
120
1.8
42053
5
140
1.8
48794
5
2.5
214.0
109209
5
5
210.0
204552
5
10
60.2
115792
5
20
28.7
109921
5
N 20.850296
30
10.4
59748
5
W 156.481643
40
7.7
58676
5
60
6.7
77213
5
80
2.0
30946
5
120
1.9
44122
5
140
1.9
51207
5
Mildly Corrosive
Anticipated Corrosion Activity
Extremely Corrosive
Very Corrosive
Corrosive
Moderately Corrosive
4
2
1,001-3,000
Corrosion 
Rating
3,001-5,000
5,001-10,000
Over 10,001
3
5
0-1,000
N/A
APPROX. 
SURFACE 
ELEVATION 
(FEET, MSL)
Resistivity Range
(ohm-cm)
1
R-101
N/A
R-102
Kuihelani Solar Farm Development
7920-20
2/8/2020
N. McClean
SOIL RESISTIVITY
PIN 
SPACING    
(FEET)
W.O. 7920-20(B)
GEOLABS, INC.
PLATE B-1
PROJECT:
W.O.
TESTING DATE:
BY:
2/8/2020
Over 10,001
Resistivity Range
(ohm-cm)
7920-20
Kuihelani Solar Farm Development
3,001-5,000
Anticipated Corrosion Activity
Mildly Corrosive
4
2
3
Extremely Corrosive
Very Corrosive
5
N. McClean
Corrosive
Moderately Corrosive
0-1,000
1,001-3,000
Corrosion 
Rating
1
5,001-10,000
100
1,000
10,000
100,000
R-100
R-101
R-102
R-103
SOIL RESISTIVITY (OHMS-CM)
FIELD RESISTIVITY TEST LOCATIONS
2.5' Pin Spacing
5' Pin Spacing
10' Pin Spacing
20' Pin Spacing
30' Pin Spacing
40' Pin Spacing
60' Pin Spacing
80' Pin Spacing
120' Pin Spacing
140' Pin Spacing
W.O. 7920-20(B)
GEOLABS, INC.
PLATE B-2
APPENDIX  C 
75
80
85
90
95
100
105
110
115
120
125
130
135
0
10
20
30
40
107.0
21.0
DRY DENSITY, pcf
Optimum Moisture Content:
Sample:
Depth:
TEST RESULTS
MOISTURE CONTENT, %
Description:
pcf
Maximum Dry Density:
Brown silt
C - 1
3.20
3.10
3.00
2.90
2.80
2.70
2.60
Surface
Bulk-1
MOISTURE-DENSITY RELATIONSHIP - ASTM D1557 A
Test Date:
February 18, 2020
Plate
W.O. 7920-20(B)
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
KUIHELANI SOLAR FARM DEVELOPMENT
KAHULUI, MAUI, HAWAII
G_COMPACTION  7920-20.GPJ  GEOLABS.GDT  3/12/20
75
80
85
90
95
100
105
110
115
120
125
130
135
0
10
20
30
40
113.5
17.0
DRY DENSITY, pcf
Optimum Moisture Content:
Sample:
Depth:
TEST RESULTS
MOISTURE CONTENT, %
Description:
pcf
Maximum Dry Density:
Brown silt
C - 2
3.20
3.10
3.00
2.90
2.80
2.70
2.60
Surface
Bulk-2
MOISTURE-DENSITY RELATIONSHIP - ASTM D1557 A
Test Date:
February 18, 2020
Plate
W.O. 7920-20(B)
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
KUIHELANI SOLAR FARM DEVELOPMENT
KAHULUI, MAUI, HAWAII
G_COMPACTION  7920-20.GPJ  GEOLABS.GDT  3/12/20
COOL SOLUTIONS FOR UNDERGROUND POWER CABLES 
THERMAL SURVEYS, CORRECTIVE BACKFILLS & INSTRUMENTATION 
Serving the electric power industry since 1978 
21239 FM529 Rd., Bldg. F 
Cypress, TX 77433 
Tel:     281-985-9344 
Fax:    832-427-1752 
info@geothermusa.com 
http://www.geothermusa.com 
March 5, 2020 
Geolabs, Inc.  
2006 Kalihi Street 
Honolulu, HI 96819 
Attn: Jason Seidman 
Re: Thermal Analysis of Native Soil Samples 
Kuihelani Solar Farm – Central Maui, Hawaii (Project No. 7920-20) 
The following is the report of thermal dryout characterization tests conducted on the two 
(2) native soil samples sent to our laboratory.
Thermal Resistivity Tests:  The samples were tested at the ‘optimum’ moisture content 
and 90% of the MDD provided by Geolabs.  The tests were conducted in accordance 
with the IEEE standard 442-2017.  The results are tabulated below and the thermal 
dryout curves are presented in Figure 1. 
Sample ID, Description, Thermal Resistivity, Moisture Content and Density 
Sample ID 
@ 0’-2’ 
Description 
(Geolabs) 
Thermal Resistivity 
(°C-cm/W) 
Moisture 
Content 
(%) 
Dry 
Density 
(lb/ft3) 
Wet 
Dry 
Bulk 1 
Brown Silt 
127 
368 
22 
94 
Bulk 2 
Brown Silt 
120 
396 
18 
101 
Comments:  The thermal characteristic depicted in the dryout curves apply for the soils 
at their respective test dry density. 
Please contact us if you have any questions or if we can be of further assistance. 
Geotherm USA 
Nimesh Patel 
Plate C-3.1
2 
Plate C-3.2
