FOUNDATION INVESTIGATION
PROPOSED TWO STORY ELECTRICAL OFFICE BUILDING
2845 UALENA STREET
W O 406 00 AUGUST 23 1972
for
VILLAGE ARCHITECTS ASSOCIATES
ee
1553 COLBURN STREET SUITE 203
Honolulu Hawaii 96817
TABLE OF CONTENTS
INtrOdUction
Structural Considerations rccvesscesccescovcscevcvcece
Site Conditions ccesccccccvcssscccsescccscvcssvevees
Field Exploration cccccccesccccccvcccccccccccscvece
Subsurface Conditions ccccccccccccccvcccscccceccvene
GEOLOZY wo
SOULS cececceeeecec ccc s vc ccsssssscceeeseeseseseseses
Groundwater Lene e cence eeecuceeceseeceacestneeaeseees
Recommendations cr ra
cee seeeseveccsccccevececes
Foundation Settlement see seeceeeescucceceseuceaeceds
Floor Slabs and Paving cccecccecccccccccccccecs
Inspection ect anesecaveuvecnccecccecece e
Site Plan ececececcecccccccccesccevececcecuceeievuce
Puka Treatment cece cccecccccvcecccecsececeecs
Appendix A
Boring LOGS cece ececcccccecsccreeccseccrevcesessnees
Appendix B
Laboratory Testing coo eee er
Page
an OO FH
nO DN
Plate 1
Plate 2
1 and 2
Plates Bl
thru BS
Soils and Foundation HBngineering Geology
1553 Colburn Street Suite 203 e Honolulu 841 5064
0 August 23 1972
W
Village Architects Associates
m7 Honolulu Hawaii 96817
Attention
Subject Foundation Investigation
Proposed 2 Story Electrical Office Building
2845 Ualena Street
rq Honolulu Oahu Hawaii
Gentlemen
This report presents the results of our foundation investigation
performed on the subject property The purpose of this investi
_ gation was to determine the nature of the soils underlying the
site to ascertain their engineering properties and to provide
recommendations for foundations floor Slabs paving and grading
us This investigation included drilling 2 exploratory test borings
obtaining representative soil samples laboratory testing and
analysis and the preparation of this report The exploratory
boring locations are shown on the enclosed Plot Plan Plate l
OFFICES VAN ANA HAWAII
auger The borings varied in depth from 10 5 feet to 18 0 feet
Page 2
W
August 23 1972
STRUCTURAL CONSIDERATIONS
The proposed structure is planned to be a two story concrete
block electrical office and shop building constructed at or
near the present grade Foundation loads will be relatively
light
SITE CONDITIONS
The property is located on the makai side of Ualena Street
just Ewa of Lagoon Drive and just mauka of Honolulu International
Airport property The site is roughly rectangular in plan
measuring 100 feet by 247 56 feet on the longest side and is
relatively flat A sparse growth of weeds exists on the front
portion of the lot and an asphalt pad and shed exist towards the
rear of the property The scope of the investigation was
limited to the immediate area of the proposed building
FIELD EXPLORATION
The site was explored on August 16 1972 by drilling 2 ex
ploratory test borings with a truck mounted rotary drilling
equipment utilizing a 9 inch diameter hollow stem flight
The boring locations are shown on Plate 1 and the soils
Page 3
W O 406 00
August 23 1972
encountered are logged on Plates A 1 and A 2
Standard Penetration tests were taken at selected depth intervals
not exceeding 5 feet The Standard Penetration test consists
of driving a 2 inch 0 D split spoon sampler 18 inches with a
140 pound hammer free falling a distance of 30 inches The
number of blows required to drive the sampler the last 12 inches
is termed the Standard Penetration Resistance AN and is an
approximate measure of the relative density or consistency of
a soil These resistance values are plotted on the boring logs
Samples obtained were visually classified in the field and
representative material was placed in air tight containers
and returned to our laboratory for inspection and testing
_ SUBSURFACE CONDITIONS
A Geology
The Pearl Harbor embayment was formed at the junction of
the Koolau and Waianae Volcanic ranges and the sea Clastic
non marine alluvial debris brown clay on the subject site
was washed into the Pearl Harbor embayment from the Waianae
and Koolau Volcanic ranges as the region sank as much as
1200 feet The embayment may never have been very deep
and probably filled with sediment as it sank This is
a
d
J Co oC
Page 4
W O 406 00
August 23 1972
evidenced by the presence of shallow water coral algal
reefs These reefs apparently grew during the warmer
interglacial stages of the Ice Age A probable modern
analogue is Kaneohe Bay
Itermittent volcanic outbursts of tuff from Aliamanu Crater
left deposits of black sand in the area y
A late stage relative lowering of sea level or island emergence
has left the reef and bay sediments exposed above sea level
Soils
Site drilling indicates that most of the area apparently
is underlain by at least 2 feet of fill and 10 to 18 5 feet
of moderately hard to soft CORAL ALGAL REEF loose to
medium hard CORAL ALGAL REEF DEBRIS and some stiff to hard
CLAY However because of the variability of reef environ
ments over distances of a few feet the possibility of
encountering soils with characteristics different than those
found in the boreholes cannot be discounted
PUKAS both empty and full of debris may be present in the
coral on the subject site
GEOLABS HAWAI I INC
i
i
i
i
s
ay
Page 5
W O 406 00
August 23 1972
C Groundwater
The free surface of the groundwater as measured in the
boreholes was approximately 12 5 feet The water is salty
Water level may fluctuate with sea level
RECOMMENDATIONS
Foundations
Conventional spread footings may be used to support the structure
provided they are founded on the dense coral which varies from
a depth of 2 to 5 feet over tl site Footings on the coral may
be designed for a bearing value of 4000 pounds per square foot
and should be a minimum of 12 inches in width
The bottom of footing excavations should be inspected and probed
for possible large pukas by a jack hammer or some other mechanical
means to a depth of 3 feet below the planned elevations of the
bottom of the footings Any soft compressible material or
pukas found beneath footings should be cleaned out and filled
with lean concrete or compacted granular fill in accordance
oo
with the general details shown on Plate 2
Foundation Settlement
The maximum settlement is expected to be less than 3 4 inch
XN
Page 6
W O 406 00
August 23 1972
Differential settlement is not expected to exceed 1 2 inch
Floor Slabs and Paving
Prior to placing slabs on grade or paving the existing grade
should be scarified to a depth of 12 inches moistened as
required to obtain optimum moisture content and recompacted
to 90 percent of the maximum dry density as determined by
ASTM D 1557 70 The following pavement sections are recommended
sO Pavement Thickness Base Course
Service inches inches
Light for Passenger Cars 2 Lo 3
Heavy for Truck Driveways 3 6
Floor slabs should be reinforced with a minimum of 6x6 10x10
welded wire fabric and should be underlain by 4 inches of
graded rock base Slabs which will be provided with a floor
covering should be protected by a vapor barrier The barrier
should be covered with a thin layer of sand about one inch
thick to prevent punctures and to aid in the concrete cure
Inspection os
It is recommended that all footings be inspected and approved
by our representative prior to placing concrete or steel Any
a
Page 7
W O 406 00
August 23 1972
fill which is placed should be inspected tested and certified
If you have any questions concerning this report please call
Respectfully submitted
Chirp
Robert G Horvath P E
xc 4 Addressee
i
PLATE
BLYG
PRO POSED
PLAN
SITE
m1
i a
rd
a
Ww
BLDG
ne
Lo
APPENDIX A
Boring Logs
J
STANDARD
PENETRATION RESISTANCE
140 Ib weight 30 drop
V_ Blows per foot
SOIL DESCRIPTION
DEPTH feet
SAMPLES
Surface Elevation
FILL clayey SAND to sandy CLAY with
Coral Fragments
Hard white to tan CORAL
Hard CLAY with interlayered CORAL and
Coral Fragments
Boring completed
9 t Content
LEGEND 2 Story Electrical office Batleing
Sample not recovered Piezome ter tip LOG OF BORING NO 1
SOIL MECHANICS FOUNDATION ENGINEERS
Atterberg limits Sampler pushed
o 4 Liquid limit Unified Soil
Natural water content Classification
Plastic limit
Lt
co
STANDARD
PENETRATION RESISTANCE
140 Ib weight 30 drop
V_ Blows per foot
SOIL DESCRIPTION
DEPTH feet
SAMPLES
Surface Elevation
FILL Clayey SAND Sandy CLAY with
Coral Fragments
ce fei dark brown CLAY oo
Hard white to tan Coral with Coral
SAND and GRAVEL layers
Medium white to tan CORAL with black
SAND basalt tuff in pukas
Boring completed
LEGEND Water Content
2 Story Electrical Office Building
2845 Ualena Street
W
LOG OF BORING NO 2
SOIL MECHANICS FOUNDATION ENGINEERS
I ring sample Z Water level
Sample not recovered a Piezometer tip
Atterberg limits P Sampler pushed
oH Liquid limit USC Unified Soil
YL Natural water content Classification
Plastic limit
vo
en ee ne
ne pot yee
Y
RECOMPACTED
RECOM PACTED
DRAWN BY
i AREAS
CLEANOUT
SCARIFIED
pig BACKFILL WITH
6 MIN SCARIFIED
GROUT WITH LEAN
CONCRETE OR
SAND CEMENT
SLURRY MIXED
FOOTING ELEVATION
ft
v3
z
ww Le
wv
a Bow 2
ye to x
r a x a ey
o
f
f
4
i
t
j
i
t
i
4
R SHALLOW PUK
FOR DEEPER PUKA
r
oo
8
Q
a
i
i
8
6
vt
g
A
oy
Q
a
g
g
9
3
0
i
me
A
q
Q
i
4
6
4
os c od gay co a nn c f in ee rr on ce eo me
o fee Dp em re co
oo 7
B
APPENDIX
Laboratory Testing
O
z
x
a
fo
Wl
Co em am es es 24
a
Ko
a
baad
LABORATORY TESTING
The laboratory testing program was developed to establish the
engineering properties of the soils and rocks encountered at the
project site
1
Classification Tests
a Visual Classification All soil samples obtained from
the borings were brought to our laboratory where they were
visually reclassified to confirm or modify the field classi
fication prior to finalizing the Logs of Borings
b Water Content Determinations In addition to visual
classification typical samples were tested for natural
water content as an aid in soil classification and in
evaluating soil properties The water content values are
based upon the dry weight of the soil
c Atterberg Limits Atterberg limit tests were performed
on selected clay and silt samples obtained from the borings
for the purposes of identification and correlation of soils
Standard procedures ASTM D 424 for the plastic limit and
ASTM D 423 for the liquid limit were used in the performance
of these tests Atterberg limit test results are included with
wee
the report as plates Bl
Shear Strength Tests
a Direct Shear Test In general soil samples were tested
for shear strength using a 2 41 I D direct shear box Each
if
a
es
set consisted of at least two tests each test run under
different normal loads The resuits are plotted as Normal
Stress vs Shear Strength with a failure envelope drawn to
determine values of cohesion c and angle of frictional
resistance Direct shear test results are included with
this report as plate B2
b Consolidation Tests Consolidation tests were performed
on selected undisturbed ring samples of the compressible
soils to provide basic data for making settlement calculations
Porous stones were placed on the top and bottom of the samples
to allow drainage Vertical loads were applied in increments
with each load increment being allowed to consolidate prior
to adding the next increment Measurements of the time and
consolidation were obtained during each load increment and
rebound was measured during the unloading portion Consolida
tion test results are plotted in terms of percent settlement
versus applied loads Consolidation test results are included
with this report as plates BB
W O 406 00
MOISTURE DENSITY TEST RESULTS
ot Rov to
Boring No Sample No Depth ft Dry Density Moisture
cpcf
Don
I
Co
cof
Le
9 rw
xapUuy ALIINSD o
PLASTICITY CHART
o
Pe
o UN
8
3
S N
40
Foundation oil Mngineering Geology
DATE DRAWN BY
August 1972
SCALE WO
nn ac
Plate B 1
LJ
SHEARING
KSF
STRENGTH
BK
0
D
IRECT SHEAR TEST DIAGRAW
NORMAL PRESSURE KSF
oat Plate B 2
GRoLnana ryae
Sit at Pion
IT ee a arte ta tte teeta Ane ts Meni pede am peste
DATE August 1972
w o 406
BORING NO 3 2
DEPTH
CURVE
Jop_ Electrical Office Building
PCF
oe
DRY UNIT WT
LIQUID LIMIT
Se0ecknennnee
ATT
CTP HMEADEANAAHAITHIITIGtit
SOIL TYPE
a Oe a ee
cer
He ALLE ATT
TEETH AEE
HVT
jot tt eee
Ue ee
Ae
AE
COPE eee
HHH EE
I AT
8 A eS SS A ee
TEETER TE
in Oo
et N
TIaMS NOILVGIIOSNOD
KIPS PER SQ FT
PRESSURE
pty
NSOLIDATION
ft
NORMAL PRESSURE
o
PLASTIC LIMIT
o
Yo
GO CON SS _
PLASTIC INDEX
PLATE B 3