GEOTECHNICAL AND GEOLOGICAL
RECONNAISSANCE
WAIAU TO MAKALAPA TRANSMISSION LINE
EWA AND PEARL HARBOR AREAS
OAHU HAWAII
W O 2054 00 A
CH2M HILL
C W ASSOCIATES INC
2006 KALIHI STREET
CONTENTS
Page
PROJECT CONSIDERATIONS
PURPOSE AND SCOPE c c ence wc c cere were
General Site DeScription eee 3
Regional Geology 3
Subsurface Conditions
Foundation Support
Pier FOUNdAtION ccc cece ewer
Pile Foundation eee c
Anticipated Surface Conditions scree cenes 14
Seismic Potential
Design c e eens eee e
Additional Exploration cece ce wee cece cee aces 15
LIMITATIONS c ewer ence c ere 16
REFERENCES ewe n eee eeeseee Plates A 1
thru A 8
PROJECT LOCATION MAP Plate 1
STABILIZATION Plate 2
SOTLS GHOLOGIC MAPS sees c cnc cessesscescenses Plates 3
GEOLABS HAWAII
W A
CH2M Hill
1312
Honolulu Hawaii 96814
Attention Mr John Everingham
Project Manager
Gentlemen
GEOTECHNICAL AND GEOLOGICAL RECONNAISSANCE
WAIAU TO MAKALAPA TRANSMISSION LINE
EWA AND PEARL HARBOR AREAS OAHU HAWAII
In accordance with your request we are submitting herewith our
report on our geotechnical and geological reconnaissance of the subject
portion of the Campbell Industrial Park to Waiau and Waiau to Makalapa
Transmission Line Projects
PROJECT CONSIDERATIONS
It is proposed to construct new transmission lines from the Campbell
Industrial Park Substation to the Waiau Generating Station and continue on
to the Makalapa Substation Preferred corridors for the transmission
lines were defined by others in the planning stages of the projects
The transmission lines will be a single and or double circuit 138 kV
above ground system with the transmission cables supported by and
suspended between metal poles Due to the relatively large moments on the
poles it is anticipated that some form of pier or pile foundation will be
required
W O 2054 00 A Page 2
Dk No 501
This preliminary report is solely for the Waiau to Makalapa portion
of the project
The Campbell Industrial Park to Waiau portion of the project has been
covered in a separate report
PURPOSE AND SCOPE
The purpose of our reconnaissance was to map and provide a
preliminary assessment of geologic and near surface soil conditions within
the proposed transmission line corridors to provide preliminary
geotechnical data for the foundation design and evaluation of the
feasibility of power line construction Special emphasis was placed on
potential geotechnical hazards which may impact the transmission line
siting and design including but not limited to
1 soft ground conditions
2 artesian groundwater conditions and or seepage and
3 preliminary foundation bearing conditions
To date the scope of our work on this portion of the project has
included the following work efforts
1 A review of the available soils and geological literature maps
and soils reports published and unpublished pertinent to the
proposed corridors and their vicinity
2 Preliminary interpretation of the anticipated soils conditions as
they may affect the proposed transmission line foundation design
and foundation construction
3 Preparation of a progress report an interim report and this
report
GEOLABS HAWAII
W O 2054 00 A Page 3
Dk No 501
General Site Description
The preferred corridor for the Waiau to Makalapa project is a band
paralleling Kamehameha Highway between the Waiau Generating Station and
the Hickam Pearl Harbor Interchange of Interstate Route H 1 From the
Waiau Station to the vicinity of Aloha Stadium this band may be roughly
defined as the area between the shoreline of the East Loch of Pearl Harbor
and about 750 feet mauka of Kamehameha Highway At Aloha Stadium the
corridor splits into two routes which encircle the naval reservation in
Makalapa Crater The eastern route is a relatively narrow band along Salt
Lake Boulevard The western route is a broader band along Kamehameha
Highway which circles around the southern side of Makalapa Crater
The topographic relief along the proposed corridor generally is low
and gentle with a few sharp changes of relief Most of the land along the
proposed corridor is urban and or suburban and has been developed for
recreational residential commercial and military uses
Regional Geology
The island of Oahu is composed largely of the weathered remnants of
two extinct shield volcanoes Waianae and Koolau The older volcano
Waianae forms the bulk of the western third of the island while the
younger shield Koolau forms the majority of the eastern two thirds of
the island Waianae became extinct while Koolau was still active and its
eastern flank is partially buried below Koolau lavas in central Oahu
The Waiau to Makalapa corridor is located on the southwest flank of
Koolau and its geomorphology and subsurface conditions are directly
related to the genesis of Pearl Harbor The stratigraphic history of
Pearl Harbor is quite complex due to its large areal extent the number of
streams drainageways and springs entering it and a complex series of sea
level fluctuations influencing erosional and depositional processes in the
area The base of the stratigraphic profile along the Waiau to Makalapa
corridor is Koolau Basalt
GEOLABS HAWAII
W O 2054 00 A Page 4
Dk No 501
The Koolau volcanic shield was built during the late Pliocene and
early Pleistocene by thin bedded basaltic lava flows The main
shield building activity ceased approximately 2 5 million years ago
Evidence from drilled wells indicates that the island of Oahu has subsided
as much as 1200 feet since the cessation of this early volcanic activity
Macdonald and Abbott 1970
During that period of subsidence coral algal reefs began to grow on
the southern coast of Oahu forming a broad bay with a barrier reef across
its mouth The growth of the reef essentially kept pace with the rate of
subsidence A series of lagoons formed behind the barrier reef and both
terrigenous and marine sediments accumulated in the lagoons Macdonald and
Abbott 1970
During the Pleistocene Ice Age there were many sea level changes
as a result of widespread glaciation in the continental areas of the
world As the great continental glaciers accumulated the level of the
ocean fell since there was less water available to fill the oceanic
basins Conversely as the glaciers receded or melted global sea levels
rose because more water was available The land mass of Oahu remained
essentially stable during these changes and the fluctuations were eustatic
in nature These glacio eustatic fluctuations resulted in stands of the
sea which were both higher and lower relative to present sea level on
Oahu
The higher sea level stands caused the accumulation of deltas and
fans of terrigenous sediments in the head of the old bay accumulation of
reef deposits at corresponding higher elevations and lagoonal marine
sediments in the quiet waters protected by fringing reefs
The concurrent growth of reefs and lagoonal sediments may have also
resulted in deposits of coral algal limestone and marls within the
predominantly lagoonal sedimentary unit
GEOLABS HAWAII
W O 2054 00 A Page 5
Dk No 501
The lower sea stands caused streams to carve valleys in the sediments
and reef deposits Subaerial exposure of the sediments and calcareous
materials caused consolidation of the soft deltaic materials and lagoonal
deposits and induration of the calcareous reef materials In addition
renewed subaerial erosion of upper areas of the volcanic dome deposited
terrigenous alluvial soils under relatively high energy conditions
During periods of no significant sea level changes continued stream
action extended the alluvial deltas and fans seaward and deposited
alluvium over the lagoonal sediments
The geologic history of the Pearl Harbor area has been further
complicated by the deposition of recent pyroclastic materials from
explosive eruptions of the vents of the Aliamanu Salt Lake Makalapa
members of the Honolulu Volcanic Series These post erosional events
i e following the cessation of shield building were contemporaneous
with the Pleistocene sea level fluctuations
The eruptions were rather explosive in nature owing to the
interaction of groundwater with the rising magma resulting in steam
explosions which expelled large quantities of pyroclastic material
predominantly ash and cinder These deposits of pyroclastics have
consolidated to form volcanic tuff locally referred to as mudrock The
oldest of these eruptions Aliamanu caused a diversion of Halawa Stream
to the north of its original location into the area of what are now the
Southeast and Magazine Lochs of Pearl Harbor during the Kaena 95 feet
high stand of the sea
The remaining two events Salt Lake and Makalapa were essentially
simultaneous and have been assigned to the stand of the sea which was at
between 40 and 60 feet below the present sea level
GEOLABS HAWAI
W O 2054 00 A Page 6
Dk No 501
Those last two eruptions caused further diversion of Halawa Stream to
its current location and deposited a mantle of tuff over much of the
eastern and southeastern parts of the Waiau to Makalapa portion of the
project
About 15 000 years ago a relatively rapid rise in sea level
occurred During that rise the deep valleys in the Pearl Harbor area were
drowned In the last 10 000 years or so sea level has adjusted to its
present stand Terrigenous and marine sediments have continued to
accumulate in the low energy estuarine or lagoonal environment of Pearl
Harbor resulting in thick deposits of soft harbor sediments along the
coast in the areas which were formerly valleys and drainageways
Land development and reclamation projects within the last 100 years
have brought the Pearl Harbor area to its present form A great many of
those projects were done for agricultural residential and or military
development Many of the resulting fills are of poor quality in terms of
supporting large structural loads
Subsurface Conditions
The research conducted for the project indicates that the subsurface
materials consisted mainly of thick alluvial and lagoonal soil deposits
that are underlain by Koolau basalt rock
These alluvial and lagoonal soils can be grouped into several major
stratigraphic units The engineering characteristics of these units
appear to be reasonably consistent for design purposes These soil units
were used on the Soils Geologic Maps Plates 3 and 4 and the body of this
report and are identified as follows
1 Koolau Basalt Tkb
2 Older Alluvium Qa
GEOLABS HAWAII
W O 2054 00 A Page 7
Dk No 501
3 Coral Algal Deposits Q1s
4 Volcanic Tuff Qht
5 Recent Alluvium Ra
6 Man Made Fills Rf
Detailed descriptions and discussions of the major stratigraphic
units are presented in the following sections
1
Koolau_ Basalt TKb
The Koolau basalt is the oldest geologic unit within the project
area It generally consists of interbedded pahoehoe and a a
flows of basaltic lavas and may have a mantle of cobbles and
boulders or residual soil overlying the top of the rock
The residual soils may be several tens of feet thick over the
rock formation and grade with depth to saprolites and then to
less weathered rock
It is anticipated that various types of volcanic rock
sub components such as clinker layers and lava tubes could also
be encountered by foundations bearing in rock formation
The Koolau basalt is the aquifer material of the Pearl Harbor
Artesian Basin which is one of the major developed groundwater
bodies supplying fresh water for the island of Oahu
The aquifer is the permeable lava rock while the upper confining
member cap rock is the relatively impermeable alluvial and
lagoonal deposits There is no lower confining member as is the
usual case in most aquifer At the bottom the fresh water level
is confined by salt water according to the Ghyben Herzberg
Principle which is based on observations that fresh groundwater
floats on saline groundwater in coastal regions The ratio of
densities between fresh and salt water causes the salt water to
GEOLABS HAWAII
W O 2054 00 A Page 8
Dk No 502
be displaced downward about 40 feet below sea level for every
foot that the fresh basal water table or potentiometric head
rises above sea level
Structurally the Koolau basalt and its residual soils is the
strongest of all the units encountered within the study area
However its use for foundation support in many parts of the
project area is severely limited by the considerable depths to
reach the top of the basalt and the artesian conditions expected
where the basalt is encountered at relatively low elevations
These conditions could increase the difficulty in construction
and consequently project costs Although the potential impact of
breaching the cap rock seal may only be a temporary condition
the long term effects would have to be studied further
Older Alluvium Qa
The older alluvium is assigned the position of being the second
oldest unit in the stratigraphic column of the project area even
though some of the coral algal reef deposits may be intercalated
with the alluvial deposits
This unit generally overlies the Koolau basalt and consists of
terrigenous sediments which have been transported by stream
action from the upper reaches of the streams The materials
consist mainly of very stiff to hard brown clayey silts and silty
clays Gravel lenses representing buried stream channels are
sometimes encountered Portions of the older alluvium unit
contain some weathered basalt boulders and cobbles These coarse
grained parts of the unit may also contain artesian water of the
basal fresh water system or as a sub aquifer
The old lagoonal deposits of the older alluvium unit consist of
marine or lagoonal sediments which have been desiccated and
consolidated into very stiff to hard gray clayey silts
GEOLABS HAWAII
W O 2054 00 A Page 9
Dk No 501
The old lagoonal deposits consist almost exclusively of clayey
silts of rather uniform texture and grain size with occasional
shell fragments
Structurally the older alluvium materials are considered to be
sufficiently competent to support relatively large structural
loads with proper design
Coral Algal Deposits Q1s
This unit consists of fossil remnants of coral algal reefs and
their related detrital debris deposits In Hawaii the detrital
deposits tend to be the dominant portion of any coral rock
assemblage
The detrital deposits are weakly to strongly cemented coral
debris consisting of gravel sand and silt sized clastic
fragments Some of the coral fragments were dissolved and the
solution cavities filled with cemented and or uncemented fine
sands and silts
Structurally the coral algal reef deposits are capable of
supporting heavy foundation loads
Volcanic Tuff Qht
Rocks from vents of the Honolulu Volcanic Series are the second
youngest of the natural materials in the project area They
consist of volcanic ash which has consolidated or hardened to
form a medium hard rock called tuff that resembles siltstone or
sandstone locally called mudrock As previously discussed
the tuff originated from volcanic vents in the Salt
Lake Aliamanu Makalapa area and its occurrence is generally
limited to that area The tuff is usually found overlying
coralline deposits or alluvium units
GEOLABS HAWAII
W O 2054 00 A Page 10
Dk No 501
5
Structurally the tuff is very competent and capable of
supporting heavy foundation loads on either spread foundations or
end bearing piles However the tuff tends to thin out towards
the west from the Salt Lake Foster Village area towards Aiea
Bay and the Northeast Loch of Pearl Harbor Therefore the tuff
may be relatively thin or missing in portions of the project area
in the vicinity of Aloha Stadium and the Arizona Memorial
Recent Alluvium Ra
The recent alluvium consists mainly of very soft to medium stiff
brown to dark gray clayey silt and organic silt with varying
amounts of sand and infrequent pockets of gravel and cobbles
These soils are generally the result of sedimentation in a very
low energy environment such as a lake or marsh Frequently these
soils assigned to this unit accumulated very rapidly under water
and have never been exposed Therefore there is a tendency to
encounter underconsolidated sediments which are settling under
their own weight or the weight of a minimal overburden
Included in this unit are subunits of localized thin layers
about 10 feet of lagoonal marine sediments consisting mostly of
very soft to medium stiff gray clayey silts These gray silts
are identified as lagoonal facies subunits of the young alluvial
unit It is also possible that these lagoonal facies reflect a
brief stand of the sea at each corresponding level
The soils assigned to this unit are generally considered to be
poorly to very poorly suited for use as support for foundation
loads
GEOLABS HAWAI
W O 2054 00 A Page 11
Dk No 501
6 Man Made Fills Rf
These fills were generally placed over the soft sediments for
development along the shoreline areas The fill materials range
from clays to gravels and intermediate mixtures of soils The
consistencies range from soft or loose to hard or very dense
The capability of these man made fills to support structural
loads is largely dependent upon the design and quality of the
fill and its placement Quite frequently these fills were only
intended to support very lightly loaded structures on shallow
spread footings and therefore only form a thin crust over the
soft Recent Alluvium materials
Foundation Support
Pier Foundation
In general we anticipate that conventional pier foundations may be
used to support the proposed transmission line poles in the areas
mapped as Koolau Basalt Older Alluvium Coralline Deposits and
Volcanic Tuff Depending upon site specific conditions it may be
possible to reduce the size and embedment of the piers in some
locations where very competent basalt coral or tuff is encountered
at shallow depths
Due to high lateral load and overturning moment requirements
anticipated for the design of the proposed transmission line poles
we generally believe that large diameter drilled piers should be
used
The vertical load capacity of the drilled pier would be derived
mainly from end bearing on the generally competent soil or rock and
partly from the frictional resistance between the shaft of the pier
and the soils or rocks
GEOLABS HAWAII
W O 2054 00 A Page 12
Dk No 501
Lateral resistance of the drilled pier would be derived from the
horizontal shear resistance of the generally competent soils or
rocks
Based on this assumption of general subsurface soil or rock
conditions we estimate that drilled piers of 2 to 4 feet diameter
may be used and the piers should generally penetrate a minimum of
about 10 to 20 feet into the existing ground in order to generate
sufficient resistance to fulfill the above mentioned loading
requirements with an adequate factor of safety
In light of the inherent uncertainty in the actual subsoil conditions
for this project without field exploration detailed field
exploration should be performed to better define subsoil conditions
and parameters for final design Additionally the drilled pier
construction should be closely monitored by the geotechnical engineer
in order to see that adequate foundation support is achieved
Since a significant portion of the load capacity would come from the
frictional resistance between the shaft and the in situ soils or
rock extra care should be applied to the drilling of the pier hole
selection of concrete mix design and the placement of concrete
Drilling fluids should be avoided as much as practical as they may
saturate and weaken the subsoil or rock or reduce the frictional
resistance The holes should be advanced by auger drilling or bit
chopping or cutting
Prompt placement of concrete in the prepared hole as soon as it is
completed is recommended to reduce probable caving in of the hole in
occasional soft or loose areas The concrete mix should be designed
to minimize shrinkage in order to maintain high frictional contact
between the in situ soil rock and pier concrete The concrete should
be placed in a suitable manner to avoid segregation of the
aggregates
GEOLABS HAWAII
W O 2054 00 A Page 13
Dk No 501
Pile Foundation
In the areas mapped as Recent Alluvium and in most areas mapped as
Man made Fill we anticipate that deep pile foundation systems will
be required to support the transmission line poles Based upon our
research we anticipate that in many of these areas adequate bearing
strata will be encountered at depths ranging from about 50 to 150
feet below the existing ground surface It is our opinion that the
depths to the bearing layer are generally the greatest on the makai
side of Kamehameha Highway in the Pearl City Waiau Aiea area
Generally groups of piles are required to resist the anticipated
high lateral loading requirements The piles should be spaced apart
adequately to minimize reduction in soil strength due to pile group
effect and a rigid pile cap should be provided to reduce the lateral
movement of the pile group under the design lateral load
Ideally the piles would develop their vertical load capacity
primarily from end bearing and or frictional resistance in the
competent bearing strata generally at great depths
Lateral capacity of the piles would be derived from the horizontal
subgrade resistance of the upper fill crust and or lateral capacities
of the driven piles
Based on this assumption of general subsoil conditions we estimate a
minimum of four to six piles per pile group consisting of
piles may be used at each pole location It is our opinion that the
piles should penetrate into the end bearing strata a sufficient depth
in order to generate sufficient end bearing and or frictional
resistance to resist the loading requirements with an adequate factor
of safety
GEOLABS HAWAII
W O 2054 00 A Page 14
Dk No 501
A detailed field exploration should be performed to define subsoil
conditions and parameters on a site specific basis prior to final
pile foundation design
Anticipated Surface Conditions
Critical surface conditions are identified as those areas where the
surface soils may have insufficient strength to support the loads of heavy
construction equipment such as pile driving cranes or caisson drilling
rigs In these areas it may be necessary to construct a stable working
platform for such equipment This platform may be temporary for
construction only or may be a permanent improvement for maintenance
purposes
The construction of the working platform will have a significant
effect on the design and cost of the project The construction of the
working platform will include a filter fabric and gravel stabilization
layer over the soft ground see Plate 2 Additionally the weight of the
new fill will cause ground settlements which may induce downdrag forces on
the piles thereby reducing the allowable load carrying capacity
Stabilization of the ground surface may be needed in these areas to
allow access for heavy equipment If stabilization is required existing
underground utilities should be located It should be determined whether
the stabilization may have potential impacts on any of these buried
utilities
Based on our research most of the areas along the Waiau to Makalapa
corridor are relatively well developed for urban or military use In
these developed areas we do not anticipate the occurrence of weak surface
soils However the following areas may have weak surface soils
1 The coastline proper and a zone extending about 100 to 200 feet
mauka of the water edge running from Waiau Power to McGrew Point
GEOLABS HAWAII
W O 2054 00 A Page 15
Dk No 501
2 The area makai of Kamehameha Highway at the mouth of Aiea Stream
Seismic Potential
There has been a history of seismic activity in the vicinity of the
island of Oahu The majority of these seismic events originate on or
below the island of Hawaii and are generally related to the active
vulcanism there
The island of Oahu has been classified as Seismic Zone 1 in
accordance with the Uniform Building Code 1985 and classically this zone
has been used as the basis of design
However researchers at the University of Hawaii indicate that there
are major tectonic faults between Oahu and Molokai and have postulated
that these tectonic faults are statistically due for a major seismic
event These researchers have recommended that Seismic Zone 2 or 3 be
used as basis for design on the island of Oahu
Design Review
Plans and specifications for the proposed construction should be
forwarded to the geotechnical engineer for review and written comment
prior to construction This review is needed to determine adherence to
the earth work and foundation recommendations given herein If this
review is not made the geotechnical engineer can assume no responsibility
for misinterpretation of the recommendations
Additional Exploration
This reconnaissance was performed on the basis of a literature search
and review of available soils geologic data information relevant to the
proposed transmission line alignment The discussions and recommendations
presented in this report are general in nature and as such should not be
considered adequate for final design
GEOLABS HAWAII
W O 2054 00 A Page 16
Dk No 501
We strongly recommend that a full scale geotechnical exploration
including borings field and laboratory testing be developed and
implemented prior to the final design stage of the subject project The
recommendations presented herein are contingent upon the performance of
such an exploration by the geotechnical engineer
LIMITATIONS
The analyses and recommendations submitted in this report are based
in part upon information obtained from research of available literature
and data Variations of conditions may occur and the nature and extent
of these variations may not become evident until construction or until a
detailed field exploration is performed If variations then appear
evident it will be necessary to re evaluate the recommendations given in
this report
This report has been prepared for the exclusive use of CH2M Hill
Inc for specific application to the Campbell Industrial Park to Waiau and
Waiau to Makalapa Transmission Line Project in accordance with generally
accepted geotechnical engineering principles and practices No other
warranty expressed or implied is made
This report has been prepared solely for the purpose of assisting the
architect engineer in the preliminary design evaluation of the proposed
project Therefore this report may not contain sufficient data or the
proper information for use in contract bid estimation A contractor
wishing to bid on this project is urged to retain a competent geotechnical
engineer to assist in the interpretation of this report and or in the
performance of additional site specific exploration for bid estimating
purposes
GEOLABS HAWAII
W O 2054 00 A Page 17
Dk No 501
The owner client should be aware that unanticipated soil conditions
are commonly encountered Unforeseen soil conditions such as perched
groundwater soft deposits hard layers or cavities may occur in
localized areas and may require additional probing or corrections in the
field which may result in construction delays to attain a properly
constructed project Therefore sufficient contingency fund is thus
recommended to accommodate these possible extra costs
The following plates are attached and complete this report
Plates A 1 References
thru A 8
Plate 1 Project Location Map
Plate 2 Stabilization Detail
Plates 3 Soils Geologic Maps
and 4
O000000000000
Respectfully submitted
C W ASSOCIATES INC
GEOLABS HAWAII
Mapping
Number
3A
REFERENCES
Campbell Industrial Park to
Waiau Transmission Lines
Ewa and Pearl Harbor Areas Oahu Hawaii
Title
Office and Parking Structure
Leonui Street
Waipahu Oahu Hawaii
Proposed Restaurant
Lehua Avenue
Pearl City Oahu Hawaii
Waiau Warehouse Complex
Kuahao St Moanalua Road
Aiea Oahu Hawaii
Pearl City High School Library
Waimano Uka
Pearl City Oahu Hawaii
Waimalu Subdivision
Pono Street
Waimalu Valley Oahu Hawaii
Damaged Residence
St
Waipahu Oahu Hawaii
Jack Hall Housing
Paiwa Hapapa Waipahu Streets
Waipahu Oahu Hawaii
Waterfront Manor Condominium
Waipio
Pahu Street Cluster Development
Waikele
Waipahu Incinerator Approach
Road Construction
Waipahu Oahu Hawaii
W O 2054 00 A
GEOLABS HAWAII
re i SD RD
Author
Geolabs W O
Geolabs W O
Geolabs W O
Geolabs W O
Geolabs W O
Geolabs W O
Geolabs W O
Geolabs W O
Geolabs W O
Geolabs W O
PLATE A 1
632 00
640 00
658 00
669 00
725 00
835 00
862 00
966 00
1049 00
1063 00
OCTOBER 1988
References Continued
Mapping
Number
10
11
12
13
14
15
16
17
18
Title
Waipahu Terrace VI Subdivison
Waipahu Street
Waipio
HECO Waiau Tunnel Source
Development
Waiau Aiea Oahu Hawaii
Manana Recreation Center
Pearl City Oahu Hawaii
Landmark Towers
Leoku and Waipahu St
Waipahu Oahu Hawaii
Campbell Industrial Park Bus
Maintenance Facility
Barbers Point Oahu Hawaii
Hapapa Gardens Condominium
Paiwa and Hapapa St
Waipahu Oahu Hawaii
Remodeling Times Supermarket
Hwy
Waipahu Oahu Hawaii
Farrington Highway
Waipahu Oahu Hawaii
Mooring Platform Deperming
Facility
Beckoning Point
Pearl Harbor Oahu Hawaii
Manana Housing
Iuehu Street
Pearl City Oahu Hawaii
W O 2054 00 A
GEOLABS HAWAII
Geolabs
Geolabs
Geolabs
Geolabs
Geolabs
Geolabs
Geolabs
Geolabs
Geolabs
Geolabs
Author
W O
W O
W O
W O
W 0
W O
W 0
W O
W O
W O
PLATE A 2
1073 00
1088 00
1163 00
1281 00
1340 00
1361 00 A
1392 00
1393 00
1410 00
1438 00
OCTOBER 1988
References Continued
Mapping
19
20
21
22
23
24
25
26
27
28
29
Title
Aiea Park Place Cluster
Aiea Oahu Hawaii
Pearl Kai Center
Kamehameha Highway
Aiea Oahu Hawaii
Ewa Water System
Sizzler Restaurant
Moanalua Road Kalauao
Aiea Oahu Hawaii
Ewa Housing Project
Hawaii
Circle K Store
Pearl Kai Center
Aiea Oahu Hawaii
Pacific Construction Warehouse
Pearl City Industrial Park
Pearl City Oahu Hawaii
West Loch Estates
Hawaii
Leeward Civic Center
Hwy
Waipahu Oahu Hawaii
Waipahu Cultural Gardens
Waipahu St
Waipahu Oahu Hawaii
Mooring Design Navy Inactive
Ship Maintenance Facility
Middle Loch
Pearl Harbor Oahu Hawaii
Geolabs
Geolabs
Geolabs
Geolabs
Geolabs
Geolabs
Geolabs
Geolabs
Geolabs
Geolabs
Geolabs
W O 2054 00 S
GEOLABS HAWAII
Author
W O
W O
W O
W O
W O
W O
W O
W O
W O
W O
W O
1505 00
1672 00
1695 00
1775 00
1778 00
1822 00
1903 00
2025 00
1912 00
OCTOBER 1988
PLATE A 3
References Continued
Mapping
Number
30
30A
31
32
33
34
35
35A
35B
35C
35D
Title
Roadway Improvements
Waipahu Depot Road
Waipahu Oahu Hawaii
Paiwa Street Extension
Waipahu Oahu Hawaii
Pearl City High School
Gymnasium
Pearl City Oahu Hawaii
Road A Makai Development
Stream
Aiea Oahu Hawaii
Pearl City Sewage Pump Station
Modification and New Force Main
Pearl City Oahu Hawaii
Pali Momi Medical Center
Aiea Oahu Hawaii
Century Park Plaza Development
Street
Pearl City Oahu Hawaii
Buildings 825 and 855
Pearl City Naval Housing
Pearl City Peninsula
Pearl City Oahu Hawaii
Sand Processing Plant
Hawaii
Desalinization Facility
Campbell Industrial Park
Ewa Expandable Housing
Ho akea Subdivision
Author
Dames Moore
Walter Imm Associates
Harding Lum Associates
Associates
Walter Lum Associates
Dames Moore
PSC Associates
Geolabs W O 1904 00
Geolabs W O 1925 00
Geolabs W O 1998 00
Geolabs W O 1463 00
W O 2054 00 A OCTOBER 1988
GEOLABS HAWAII
PLATE A 4
References Continued
Mapping
Number
35E
35F
35G
36
37
38
39
40
41
Title
Operational Trainer Facility
Addition
FY85 MCON Project P 20
NAS Barbers Point Oahu Hawaii
Reservoirs
West Beach
Hawaii
Aviation Physiology Training
Building
FY88 MCON Project P 221
NAS Barbers Point Oahu Hawaii
Halawa Stream Maintenance
Dredging Salt Lake Boulevard
to Kamehameha Hwy
Halawa Honolulu Oahu Hawaii
Jolly Roger Restaurant
Stadium Mall
Halawa Honolulu Oahu Hawaii
Makalapa Subdivision
Salt Lake Boulevard
Halawa Honolulu Oahu Hawaii
Halawa Heights Subdivision
Halawa Heights Road
Halawa Honolulu Oahu Hawaii
Alii Estates Subdivision
Kahuapaani Street
Foster Village
Honolulu Oahu Hawaii
Halawa Stream Bulkhead Repair
Pier H 6
Pearl Harbor Oahu Hawaii
W O 2054 00 A
GEOLABS HAWAII
Author
Geolabs W O 1304 00
Geolabs
Geolabs
Geolabs
Geolabs
Geolabs
Geolabs
Geolabs
Geolabs
PLATE A 5
W O
W 0
W O
W O
W O
W O
W O
W O
1568 10
1850 00
681 00
844 00
1039 00
1050 00
1051 00
1198 00
OCTOBER 1988
References Continued
Mapping
Number
A2
43
44
45
46
A7
48
AQ
50
51
Title
Proposed Ford Island Causeway
Pearl Harbor Oahu Hawaii
Wendy s Restaurant
Kamehameha Hwy
Pearl City Oahu Hawaii
The Arbors
Kahuapaani Street H 1 Freeway
Halawa Honolulu Hawaii
Meteorological Building
Naval Western Oceangraphy Center
Makalapa
Pearl Harbor Oahu Hawaii
Tour Boat Berthing Piers
Ford Island
Pearl Harbor Oahu Hawaii
Dredging Berth Area
Wharf S 21
Submarine Base
Pearl Harbor Oahu Hawaii
Small Craft Berthing
Submarine Base
Pearl Harbor Oahu Hawaii
Marina Clubhouse Facility
Richardson Recreation Facility
Pearl Harbor Oahu Hawaii
Marina Addition Rehabilitation
Richardson Recreation Facility
Pearl Harbor Oahu Hawaii
Repairs to CINCPACFLT Boathouse
Building 23 Phase IT
Pearl Harbor Oahu Hawaii
W O 2054 00 A
GEOLABS HAWAII
Author
Geolabs W O
Geolabs W 0O
Geolabs W O
Geolabs W O
Geolabs W O
Geolabs W O
Geolabs W O
Dames Moore
Dames Moore
1247 00
1343 00
1358 00
1420 00
1589 00
1710 00
Ernest K Hirata Assoc
PLATE A 6
OCTOBER 1988
References Continued
Mapping
52
53
54
55
56
57
58
59
60
61
Title
Arizona Memorial Shoreside
Facility
Pearl Harbor Oahu Hawaii
Replace Ferry Ramp S 596
Halawa Landing
Pearl Harbor Oahu Hawaii
Replace Ferry Ramp S 597
Halawa Landing
Pear Harbor Oahu Hawaii
FY1986 Enlisted Men s Barracks
Submarine Base
Pearl Harbor Oahu Hawaii
Enlisted Men s Barracks
Submarine Base
Pearl Harbor Oahu Hawaii
Addition
Naval Submarine Training Center
Pearl Harbor Oahu Hawaii
Utilities Pier Upgrading
Project P 997
Pearl Harbor Oahu Hawaii
Unaccompanied Enlisted Personnel
Housing UEPH
Pearl Harbor Oahu Hawaii
Enlisted Men s Quarters FY73 BEQ
Pearl Harbor Oahu Hawaii
Ship Wastewater Collection
Ashore
Increment II
Pear Harbor Oahu Hawaii
Author
Harding Iawson Associates
Walter lum Associates
Ernest K Hirata Assoc
Dames Moore
Dames Moore
Ernest K Hirata Assoc
Ernest K Hirata Assoc
Dames Moore
Dames Moore
W O 2054 00 A OCTOBER 1988
GEOLABS HAWAII
PLATE A 7
References Continued
Mapping
62
63
64
65
66
Title
Classified Material
Incinerator P 017
Public Works Center
Pearl Harbor Oahu Hawaii
Subsurface Geology of Pearl Harbor
with Engineering Application
Masters Thesis
Improvements to Aiea Bay State
Recreational Park
Aiea Oahu Hawaii
Aiea Commerical Center Project
Aiea Oahu Hawaii
Soils Investigation
Waipahu M G Reservoir
Waipahu Oahu Hawaii
Author
Walter Imm Associates
Kathleen Munizo
Geolabs W O 2008 00
Geolabs W O 1946 00
Geolabs W O
W O 2054 00 A OCTOBER 1988
GEOLABS HAWAII
PLATE A 8
ON RY i a os
Waiau Campbell Industrial Parl
Transmission Line Project
oe Se S ge
te
smiss
ia
POWER PLANT
BAST
iv
o Peninsuias
AL RESERMRATI OM
y
fh
Wie
Te
MAKAUAPA
SUBSTATION
Hospital
oa en cate Pant
PROJECT LOCATION MAP
i SUBSTATION hes
_ RR
Waiau C 1 P Corridors
Corridors PLATE
S a Substation
e Power Plant
GHOLABS HAWATII
Foundation Soil Hngineering Geology
DATE
OCTOBER 1988
SCALE
LIN MILE
DRAWN BY
KHN
W O
2054 00 A
REFERENCE KEY MAP BY CH2M HILL
DATED
FINISHED GRADE
EKEKABKAS
COMPACTED FILL
VARIES
DRAINAGE BLANKET
1 4 TO 3 4 GRAVEL 12 TO 18
lt i fl a
FILTER FABRIC SOFT SOILS
PLATE 2
TYPICAL STABILIZATION LAYER
GEOLABS HAWAII
Foundation 8 Soil Engineering Geology
Q0 A
W O 2054 00 A
Oversize Drawings see box labeled oversize
drawing
e PLATES 3 4