PEFERENCE
C W ASSOCIATES INC dba
GEOLABS HAWATI
Geotechnical Engineering Geology and Environmental Services
W O 2370 10
R M Towill Corporation
420 Waiakamilo Road 411
Honolulu
Dear Mr Mukai
Removai of Existing Underground Tank Structure
Heeia Wastewater Treatment Plant Expansion
increment 1 Part B
We have prepared this letter to clarify and update our recommendations pertaining
to the removal of the existing underground tank structure at the above referenced project
site
Based on our geotechnical report entitled Geotechnical Engineering Exploration
Heeia Wastewater Treatment Plant Expansion Increment 1 Part B Keauhou Kona
Hawaii dated March 31 1993 for the subject project we have recommended that after
clearing and grubbing the existing underground tank structure and ail other
buildings structures designated to be demolished should be completely removed and
disposed of properly off site
It is our current understanding that the owner of the project would like to leave the
existing underground tank structure in place if possible in order to minimize the
construction cost Under this alternate construction scheme the new building appears
to be partially resting on top of the existing tank structure and partially on top of the new
structural backfill It is our opinion that high stress paints will then develop along areas
of the existing tank structure that were left in place This would probably induce
significant amount of differential settlement and subsequent structural distresses of the
building and floor slab
We believe that the above anticipated differential settlement may be reduced by
providing at least three feet 3 of uniformly placed compacted structural fill below the
2006 Kalihi St Honolulu Hawaii 96879
Facsimile Phone
R M Towill Corporation Page 2
W Q 2370 10
lowest bottom elevation of the new footings However the owner should be made aware
that some amount of differential settlement may still occur under this alternate
construction scheme and we recommend that the project structural engineer should be
consulted to provide additional inputs on a structural stand point
lf you have questions or need additional information please contact our office
Respectfully submitted
C W ASSOCIATES INC
Bob Y K Wong P E _
President
Te
Associates b 5 23
R M Towill Corporation 7
GEOLABS HAWAII
CW ASSOCIATES INC dba
GEOLABS HAWATII
Geology Soilsand Foundation Engineering
March 31 1993
W O 2370 10
R M Towill Corporation
420 Waiakamilo Road Suite 411
Honolulu
Dear Mr Lum
Submitted herewith is our report entitled Geotechnical Engineering Exploration
Heeia Wastewater Treatment Plant Expansion Increment 1 Part B Keauou Kona
Hawaii
Our work was performed in general accordance with the scope of services
outlined in our fee proposal of
Detailed discussion and recommendations are contained in the body of this
report If there is any point that is not clear please feel free to contact our office
Very truly yours
C W ASSOCIATES INC
PROFESSIONAL
ENGINEER
Or Bob Y K Wong PE
President
TK
2006 Kalihi St e Honolulu Hawaii 96819
Facsimile 847 1749 Phone
TABLE OF CONTENTS
SUMMARY OF RECOMMENDATIONS
INTRODUCTION ee
PURPOSE AND SCOPE 00000 c eee aes
SITE DESCRIPTION cece ees
DISCUSSION AND RECOMMENDATIONS
General eae
Site Grading
Site Preparation
Fill and Backfill
Excavation ae
Slab On Grade
Pavement Design eee eee
Utility Trench
Drainage
Seismic Considerations eae
Design Review eens
APPENDIX A
Field Exploration and Boring Logs
PROJECT LOCATION MAP
SITE PLAN ee ee
GEOLABS HAWAII
Plates A 1
thru A 5
Plate 1
Plate 2
Plate 3
GEOTECHNICAL ENGINEERING EXPLORATION
HEEIA WASTEWATER TREATMENT PLANT EXPANSION
INCREMENT 1 PART B
W O 2370 10 MARCH 31 1993
SUMMARY OF RECOMMENDATIONS
Our field exploration indicated that the project area is
generally underlain by a layer of surficial fill over dense basalt
rock formation extending to the maximum depths explored
We understand that the proposed Operations Building site is
currently occupied by an existing underground tank structure
We anticipate that grading for the project construction will
involve the removal of the existing underground tank structure
and the proper backfilling of the excavation Structural
backfills on the order of about 12 to 18 feet deep will be
required to backfill the underground tank excavation up to the
proposed building pad elevation Special attention should
also be given to the type of backfill material used due to the
potential for dynamic compaction at the project site under
seismic excitation
It is our opinion that conventional shallow foundations
consisting of spread and or continuous footings bearing on
the compacted structural backfill may be used to support the
proposed Operations Building For support of the future
Scrubber slab on grade foundation bearing on_ the
recompacted existing fill may be used
The text of this report should be referred to for detailed
discussion and recommendations
INTRODUCTION
This report presents the results of our geotechnical engineering exploration
performed for the proposed expansion of the existing Heeia Wastewater Treatment Plant
GEOLABS HAWAII
W O 2370 10 Page 2
in Keauhou North Kona on the island of Hawaii The general location and vicinity of the
project site are shown on the Project Location Map Plate 1
This report summarizes the findings of our field exploration and laboratory testing
and presents our geotechnical engineering recommendations derived from our analyses
of the data obtained from the field exploration and laboratory testing of selected samples
Where applicable our analyses also considered the information contained in the
report entitled Geotechnical Engineering Exploration Heeia Wastewater Treatment Plant
Expansion Increment Keauhou North Kona Hawaii dated prepared
by Geolabs Hawaii pertaining to the existing treatment plant
The recommendations presented herein are intended for design input and may not
be appropriate to form the basis for construction cost estimates nor for construction
bidding purposes
PROJECT CONSIDERATIONS
It is proposed to upgrade the existing Heeia Wastewater Treatment Plant by
constructing a new Operations Building and a future Scrubber The proposed new
facilities will be located in the eastern part of the existing treatment plant Previous
geotechnical explorations in the vicinity of the project site indicate that the basalt formation
in this area consists of aa and clinker zones
Based on the information provided to us the new Operations Building would be
a two story concrete structure of approximately 50 by 85 feet in plan dimension The
finish floor elevation of the proposed building will be at approximately 27 feet Mean Sea
Level MSL We understand that the proposed building site is presently occupied by an
GEOLABS HAWAII
W O 2370 10 Page 3
underground tank structure the Rapid Bloc Aerobic Digestors Therefore the project
construction would involve the removal of the existing underground tank structure and
backfilling of the excavation We anticipate that backfills on the order of about 12 to 18
feet would be needed to backfill the excavation to the proposed building pad elevation
Based on the information provided to us by the structural engineer maximum column
loads for the proposed Operations Building are estimated to be on the order of 240 kips
per column with wall loads of approximately 17 kips per lineal feet We also understand
that the proposed ground floor slab will be subjected to vehicular and forklift traffic
We understand that the new Scrubber will be a lightly loaded on grade slab with
a floor area of about 500 square feet Minimal grading is anticipated for the construction
of this structure
Since the project site is located in a zone with potential seismic activity special
attention should be given to the dynamic settlement characteristics of the existing and
backfill materials under the anticipated seismic excitation
PURPOSE AND SCOPE
The purpose of our exploration was to obtain an overview of the subsurface soil
conditions at the proposed wastewater treatment plant expansion site The information
obtained was used to develop an idealized subsurface soil data set for the formulation of
geotechnical engineering recommendations pertinent to the design of foundation site
grading and pavement for the proposed wastewater treatment plant expansion project
The work was done in general accordance with our proposal dated
addressed to R M Towill Corporation of Honolulu Hawaii Our
scope of work consisted of the following tasks and work efforts
GEOLABS HAWAII
W O 2370 10 Page 4
Review of available soils and geologic information pertinent to the project
site and its vicinity including a previous report by our firm
Mobilization and demobilization of a truck mounted drill rig and operators
to and from the project site
Drilling and sampling of five 5 borings to depths ranging between 2 5 and
20 0 feet below the existing ground surface for a total of approximately 74 5
lineal feet of exploration
Coordination of the field exploration and logging of the borings by a field
geologist from our firm
Laboratory testing of selected samples obtained during the field exploration
to confirm the field classification and to evaluate the engineering properties
of the materials encountered
Engineering analyses of the field and laboratory data to develop
geotechnical engineering recommendations pertaining to the design of the
foundations and site work for the proposed wastewater treatment plant
expansion project
Preparation of this report summarizing our work on the project and
presenting our findings and geotechnical engineering recommendations
Coordination of our overall work on the project and client design team
consultation by a Principal Engineer of our firm
GEOLABS HAWAII
W O 2370 10 Page 5
9 Miscellaneous work efforts such as drafting word processing and clerical
support
Detailed descriptions of our field exploration and boring logs are presented in
Appendix A of this report
SITE DESCRIPTION
The proposed project site is located at the eastern portion of the existing Heeia
Wastewater Treatment Plant in Keauhou North Kona on the island of Hawaii Based on
our field exploration and the information provided by R M Towill Corporation the project
area has been previously graded for the construction of the existing facilities The
topography at the site is relatively level with ground elevations ranging from approximately
25 to 30 feet MSL
The proposed Operations Building will be located at the existing Rapid Bloc
Aerobic Digestors to the south of the existing polishing pond as shown on the Site Plan
Plate 2 Based on the construction plans provided to us by R M Towill we understand
that the existing digestor consists of an underground tank structure The bottom of the
underground tank structure is approximately 10 to 16 feet below the existing ground
surface The existing digestor is currently surrounded by other existing facilities including
the Chlorine Contact Chamber the Sludge Densifier the Sludge Handling Area the
Headworks structure and the Control Building
The proposed future Scrubber will be located to the east of the new Operations
Building approximately between the temporary Dewatering Trailer and the Headworks
Facility The approximate locations of these proposed facilities are shown on the Site
Plan Plate 2
GEOLABS HAWAII
W O 2370 10 Page 6
SUBSURFACE CONDITIONS
Our exploration program consisted of drilling and sampling five 5 borings to
depths ranging between 2 5 and 20 0 feet below the existing ground surface The
approximate locations of the borings are shown on the Site Plan Plate 2
In general our field exploration encountered a surficial layer of fill material
consisting of gray sandy basalt gravel of approximately two 2 to five feet 5 thick This
near surface fill layer was encountered to a depth of approximately 13 feet below the
existing ground surface in Boring No 1 In situ dense basalt rock formation was
encountered below this near surface fill layer to the maximum depths explored
Groundwater was not encountered in the drilled borings during our field
exploration Groundwater levels are expected to vary with seasonal rainfall and time of
year
Detailed descriptions of the materials encountered are presented on the Boring
Logs Plates A 1 through A 5 of Appendix A
DISCUSSION AND RECOMMENDATIONS
General
Based on our field exploration and the information provided by R M Towill
Corporation the proposed Operations Building site is currently occupied by an existing
underground tank structure We anticipate that grading for the project construction will
involve the removal of the existing tank structure and the backfilling of the excavation
Structural backfills on the order of about 12 to 18 feet thick will be required to fill the
excavation to the proposed building pad elevation of 26 feet MSL Special attention
GEOLABS HAWAII
W O 2370 10 Page 7
should be given to the type of backfill material used due to the potential for dynamic
compaction of the backfill material at the project site under seismic excitations
Conventional shallow foundations consisting of spread and or continuous footings
bearing on the compacted structural backfill may be used for support of the Operations
Building Slab on grade foundation bearing on the recompacted existing fill may be used
to support the future Scrubber Detailed geotechnical engineering recommendations are
presented in the following subsections of this report
Site Grading
Site preparation and grading should be performed in accordance with the following
guidelines Additional earthwork recommendations are presented in related sections of
this report Because of the possible variation in the quantities of the excavation and
backfilling contract documents should include additive and deductive unit prices for
additional over excavation and backfilling with structural fill
Site Preparation
At the on set of earthwork the area within the contract grading limits should be
thoroughly cleared and grubbed All vegetation debris rubbish and other
unsuitable materials should be removed and disposed of properly off site to reduce
potential contamination of the excavated materials
After clearing and grubbing the existing underground tank structure and all other
buildings structures designated to be demolished should be completely removed
and disposed of properly off site Previously placed backfill material consisting of
sandy basalt gravel encountered at the bottom and at the sides of the existing tank
excavation should be completely removed to expose the underlying in situ basaltic
GEOLABS HAWAII
W O 2370 10 Page 8
rock formation To reduce additional loading on the walls of the excavation
stockpiling of the excavated material adjacent to the excavation should be strictly
avoided Based on the information from our borings the depths of excavation
would be approximately 12 to 18 feet below the existing ground surface
Fill and Backfill
Structural fill material needed to backfill the excavation and to raise the ground
surface to the proposed finish grades should consist of imported granular material
such as crushed coral mudrock basalt or cinder sand The material should be
well graded from coarse to fine with no particles larger than three inches 3 in
largest dimension The material should have a laboratory CBR value of 20 or more
and should have a maximum swell of less than one percent 1 when tested in
accordance with ASTM Test Designation D 1883 Imported fill material should
contain a maximum of 20 percent particles passing the No 200 sieve
The sandy basalt gravel encountered at the bottom and at the sides of the existing
tank excavation placed previously during the construction of the existing facilities
may be stockpiled and reused as a source of structural fill material provided that
they meet the above requirements
Fills and backfills should be placed in level lifts not exceeding ten inches 10 in
loose thickness and compacted to a minimum of 95 percent relative compaction
Relative compaction refers to the in place dry density of soil expressed as a
percentage of the maximum dry density of the same soil established in accordance
with ASTM D 1557 test procedures
GEOLABS HAWAII
W O 2370 10 Page 9
Excavation
Based on the information provided by R M Towill Corporation we anticipate
excavations on the order of about 12 to 18 feet below the existing ground surface will be
required to remove the existing underground tank structure for the project construction
The method and equipment to be used for excavation should be determined by
the contractor subject to practical limits and safety considerations Generally the existing
underground tank structure with its surrounding backfill could be demolished and
removed by a large bulldozer or other heavy equipment It is our opinion that excavation
of the in situ basalt rock formation if needed may require hard ripping or even blasting
Therefore allowances should be made for the additional time and expenses which may
be required by the hard basalt rock excavation
Based on our field exploration the vicinity of the project site is generally underlain
by competent basalt rock formation It is our opinion that excavations in competent
basalt rock formation may be able to stand unsupported at relatively steep angles for
temporary construction purposes Due to the presence of the near surface fill layer
sloping back the sides of the excavation at the upper five feet 5 may be required to
provide stability during the project construction
The excavation must comply with all applicable safety requirements It is
recommended that a qualified geotechnical engineer be retained by the contractor to
observe the excavation operations
The adequacy and safety of the excavation should be made the sole responsibility
of the contractor His representative who should be required to be present on site during
excavation and construction work will have the best opportunity to promptly observe any
changing conditions during construction such as unforeseen subsoils unexpectedly high
GEOLABS HAWAII
W O 2370 10 Page 10
groundwater table inappropriate construction sequences or techniques etc which may
affect the stability of the excavation
However it must be noted that some movement of the adjacent ground may still
occur due to changes in earth stresses during excavation The magnitude of movement
is difficult to accurately predict due to the complexity of the stress changes The
magnitude depends greatly upon workmanship and also on the subsoil conditions the
size of the excavation and the rate of excavation
Therefore it is important to realize that the excavation operation should be properly
performed and that the adjacent ground should be continuously monitored for cracks
dips and or other indications of movements with instruments such as settlement markers
and inclinometers Such monitoring is particularly critical in areas adjacent to existing
facilities and utilities
Shallow Foundations
Provided that the existing structures and the previously placed backfill are
completely removed and the excavation is properly backfilled in accordance with the
recommendations presented in the Site Grading and Excavation sections of this report
we believe that a shallow foundation system consisting of spread and or continuous
footings bearing on structural fill may be used to support the proposed Operations
Building
An allowable bearing pressure of 3 000 pounds per square foot p s f may be
used for the design of footings bearing on the compacted structural fill material These
bearing values are for dead plus live loads and may be increased by one third for
transient loads such as those caused by wind or seismic forces Footings should have
a minimum width of 18 inches and should be embedded a minimum of 18 inches below
GEOLABS HAWAII
W O 2370 10 Page 11
the lowest adjacent finish grade All footings should bear entirely on the compacted
structural fill and should not straddle across the rock formation to reduce the potential for
differential settlement
Lateral loads acting on the structure may be resisted by passive earth pressure
acting against the near vertical faces of the foundation system and by frictional resistance
developed between the bottom of the foundation and the bearing soil Resistance due
to passive earth pressure may be estimated with an equivalent fluid pressure of 300
pounds per square foot per foot of depth p c f This assumes that the soils around
footings are well compacted Unless covered by pavements or slabs the passive
resistance in the upper 12 inches of soil should be neglected A coefficient of friction of
0 35 may be used for footings bearing on compacted fill
We estimate the foundation settlements under the anticipated design loads bearing
on compacted imported fill material to be on the order of one inch 1 total with
differential settlements on the order of inch
If foundations are located next to utility trenches or easements they should be
embedded below a one horizontal to one vertical 1H 1V imaginary plane extending
upward from the bottom edge of the utility trench or as deep as the inverts of the utility
lines
Slab on grade foundation bearing on the existing surficial fill layer may be used to
support the future Scrubber The bearing subgrade should be properly prepared by
scarifying to a depth of eight inches 8 and compacted to at least 95 percent relative
compaction A six inch 6 thick base course cushion layer compacted to the same
requirement should be provided beneath the concrete pad
GEOLABS HAWAII
W O 2370 10 Page 12
Footing excavations should be observed by a representative of Geolabs Hawaii
prior to the placement of reinforcing steel or concrete to confirm foundation bearing
conditions and the embedment depths
Slab On Grade
We anticipate concrete slabs on grade will be used for the proposed Operations
Building We understand that these slabs will be subjected to forklift traffic and will
therefore function as rigid pavements Based on the anticipated finish subgrade
elevations the following concrete slab on grade section may be used for preliminary
design purposes
6 Inch Portland Cement Concrete
6 Inch Base Course 95 percent relative compaction
12 Inch Total Thickness on Moist
Compacted Structural Fill
The recommended section considers medium load handling vehicular traffic and
assumes that adequate drainage will be provided We recommend that the concrete slab
be designed by a structural engineer for the intended loads and should be reinforced as
a structural slab to accommodate some amount of differential settlement Provisions
should be made for proper load transfer across the slab joints that are subjected to
vehicular traffic
The base course supporting the Portland Cement Concrete pavement should
consist of crushed rock compacted to a minimum of 95 percent relative compaction For
design of structural slabs a modulus of subgrade reaction of 250 pounds per cubic inch
p c i may be used for the compacted base course The thickened edges of slabs
adjacent to any unpaved area should be embedded at least 12 inches below the lowest
adjacent grade
GEOLABS HAWAII
W O 2370 10 Page 13
Pavement Design
We understand that asphaltic concrete pavements for the access roads and
concrete aprons may be required to serve the new structure We anticipate the vehicle
loading for this project will be of mixed usage consisting primarily of passenger vehicles
forklifts and delivery trucks We have made our preliminary pavement designs assuming
the pavement subgrade soil will be similar to the sandy basalt gravel surface soils
described in the boring logs If site grading exposes soil other than that assumed we
should perform additional tests to confirm or revise the recommended pavement sections
for actual field conditions If imported fills are used for the proposed roadways the
subgrade on which the pavement structural section is to be placed will need to have a
minimum California Bearing Ratio CBR of 20 Based on the above assumptions we
recommend the following pavement sections be used for preliminary design purposes
Asphaitic Concrete Pavement
2 5 Inch Asphaltic Concrete
6 0 Inch Base Course 95 percent relative compaction
8 5 Inch Total Pavement Thickness on Moist
Compacted Subgrade
Portland Cement Concrete Apron
6 Inch Portland Cement Concrete
6 Inch Base Course 95 percent relative compaction
12 inch Total Pavement Thickness on Moist
Compacted Subgrade
Paved areas should be sloped and drainage gradients maintained to carry all
surface water off the site Surface water ponding should not be allowed anywhere on the
site during or after construction Where concrete curbs are used to isolate landscaping
GEOLABS HAWAII
W O 2370 10 Page 14
in or adjacent to the pavement areas we recommend the curbs extend a minimum of two
inches 2 into the subgrade soil below the baserock to reduce migration of landscape
water into the pavement section Alternatively a subdrain system could be constructed
to collect excessive water from landscaping irrigation For long term performance we
recommend a subdrain system be constructed adjacent to paved landscaped areas
Utility Trench
We envision that new utility lines may be required for the project A granular
bedding consisting of six inches 6 of select borrow ASTM C 33 No 67 gradation is
recommended under the pipes Self compacting granular materials such as No 3B Fine
gravel ASTM C 33 No 67 gradation should be used for the trench backfill up to about
one foot 1 above the pipes to provide adequate support around the pipes and to
reduce compaction of the backfill thus reducing the potential for damaging the pipes
The upper portion of the trench backfill from the level one foot 1 above the pipes
to the top of the subgrade or finished grade should consist of select granular material
The backfill should be placed in maximum ten inch 10 level loose lifts and mechani
cally compacted to not less than 90 percent relative compaction to reduce the
potential for future ground subsidence Where trenches are below pavement areas the
upper two feet 2 of the trench backfill below the pavement subgrade should be
compacted to 95 percent relative compaction A typical section of the pipe trench is
presented on Plate 3
Drainage
The finished grades outside the building should be sloped to shed water away from
foundations and to reduce the potential for ponding Also it is advised that gutter
systems be installed around the building and that the discharge be diverted away from
the foundation and pavement areas Excessive landscape watering near the foundations
GEOLABS HAWAII
W O 2370 10 Page 15
and slabs should also be avoided Planters next to foundations should be avoided or
have concrete bottoms and drains to reduce water infiltration into the subsoiis
These drainage requirements are essential for the proper performance of the above
foundation recommendations since ponded water could cause subsurface soil saturation
and subsequent heaving or loss of strength The foundation excavations should be
properly backfilled against the walls or slab footings immediately after setting of the
concrete to reduce water infiltration
Drainage swales should be provided as soon as possible and maintained to drain
all surface run off away from the slab and footing foundations
Seismic Considerations
Since the site is located in a region with potential seismic activities and may be
subjected to relatively strong earthquakes during the life of the project proposed
structures at the site should be designed in accordance with the applicable seismic
provisions of the building codes
Soil liquefaction is a condition where saturated granular soils undergo a substantial
loss of strength and deformation due to pore pressure increase resulting from cyclic
stress application induced by earthquakes In the process the soil acquires a mobility
sufficient to permit both horizontal and vertical movements if the soil mass is not confined
Soils most susceptible to liquefaction are loose clean uniformly graded silt fine sand
and gravel deposits In the absence of a groundwater table loose silts fine sand and
gravel deposits are not susceptible to liquefaction However they may be susceptible to
dynamic compaction which will densify wnen subjected to seismic excitations Therefore
we recommend that self compacting material such as No 3B Fine gravel or similar type
GEOLABS HAWAII
W O 2370 10 Page 16
of material not be used as a source of structural backfill material due to its potential for
seismically induced dynamic compaction
Based on our field exploration and our engineering analyses we anticipate that the
proposed Operations Building will bear on compacted structural fill material overlying
dense basaltic rock formation Based on this information the project site may be
classified as being a stiff soil or rock site corresponding to an S soil profile with a soil
site coefficient of 1 0 Table No 23 J of the Uniform Building Code 1991
Design Review
It is recommended that preliminary and final drawings and specifications for the
proposed construction be forwarded to Geolabs Hawaii for review and written comments
prior to advertisement for bidding This review is necessary to evaluate conformance with
the intent of the earthwork and foundation recommendations provided herein If this
review is not made Geolabs Hawaii cannot be responsible for misinterpretation of our
recommendations
Construction Observation
It is recommended that Geolabs Hawaii be retained to provide geotechnical
engineering services during the site grading and construction of the foundations This is
to observe compliance with the design concepts specifications or recommendations and
to expedite suggestions for design changes that may be required in the event that
subsurface conditions differ from those anticipated at the time this report was prepared
The recommendations provided in this report are contingent upon such observations
Any import fill material required should be tested for conformance with the project
specifications prior to hauling to the project site
GEOLABS HAWAII
W O 2370 10 Page 17
If actual exposed subsurface conditions encountered during construction differ
from those assumed or considered in this report Geolabs Hawaii should be contacted
to review and or revise the geotechnical engineering recommendations presented herein
LIMITATIONS
The analyses and recommendations submitted in this report are based in part
upon information obtained from field borings Variations of subsoil conditions between
the borings may occur and the nature and extent of these variations may not become
evident until construction is underway If variations then appear evident Geolabs Hawaii
should be contacted to re evaluate the recommendations provided in this report
The locations of the field borings indicated in this report are approximate having
been estimated by taping from features shown on the General Site Plan dated
provided by R M Towill Corporation Elevations of the borings were
estimated by interpolation from the elevation points and contours shown on the grading
plan prepared for the Heeia WWTP Expansion Increment 1 project The physical
locations and elevations of the borings should be considered accurate only to the degree
implied by the methods used
The stratification lines shown on the graphic representations of the borings depict
the approximate boundaries between soil types and as such may denote a gradual
transition
Water level data from the borings were measured at the time shown on the graphic
representations and or in the text of this report These data have been reviewed and
interpretations made in the formulation of this report However it must be noted that
fluctuation may occur due to variation in rainfall tides temperature and other factors
GEOLABS HAWAII
W O 2370 10 Page 18
This report has been prepared for the exclusive use of R M Towill Corporation and
their consultants for specific application to the proposed Wastewater Treatment Plant
Expansion project in accordance with generally accepted geotechnical engineering
principles and practices No warranty is expressed or implied
This report has been prepared solely for the purpose of assisting the archi
tect engineer in the preliminary design evaluation of the proposed project Therefore this
report may not contain sufficient data or the information to serve as the basis for
preparation of construction cost estimates A contractor wishing to bid on this project is
urged to retain a competent geotechnical engineer to assist in the interpretation of this
report and or in the performance of additional site specific exploration for bid estimating
purposes
The owner client should be aware that unanticipated soil conditions are commonly
encountered Unforeseen soil conditions such as perched groundwater extremely
soft loose deposits hard layers or cavities may occur in localized areas and may require
additional probing or corrections in the field which may result in construction delays to
attain a properly constructed project Therefore a sufficient contingency fund is
recommended to accommodate these possible extra costs
APPENDIX AND PLATES
The following appendix and plates are attached and complete this report
Appendix A Field Exploration
Plates A 1 Boring Logs
thru A 5
Plate 1 Project Location Map
GEOLABS HAWAII
W O 2370 10
Plate 2 Site Plan
Plate 3 Typical Trench Details
000000000000000000000
Respectfully submitted
C W ASSOCIATES INC
By Ve bade
Teddy S T Kwok Robin M Lim
Project Engineer Senior Project Engineer
cre
GEOLABS HAWAII
Page 19
APPENDIX A
Field Exploration
The subsurface conditions at the site were explored by drilling and sampling of five
5 borings to depths ranging between 2 5 and 20 0 feet below the existing ground
surface at the approximate locations shown on the Site Plan Plate 2 The borings were
drilled using truck mounted equipment
The materials encountered in the borings were classified by visual and textural
examination in the field by our geologist who monitored the drilling operations on a near
continuous basis These classifications were further reviewed by visual inspection and
testing in the laboratory All soils were classified in general conformance with the Unified
Soil Classification System A graphic presentation of the materials encountered are
presented on the Boring Logs Plates A 1 through A 5
Soil samples were obtained from the drilled borings in general accordance with
ASTM Test Method D 1586 84 Penetration Test and Split Barrel Sampling of Soils by
driving a standard penetration sampler with a 140 pound hammer free falling 30
inches The blow counts needed to drive the sampler the last 12 inches of an 18 inch
drive are shown on the Boring Logs at the appropriate sample depths
Core samples of rock materials encountered at the site were obtained using
diamond core drilling techniques in general accordance with ASTM Standard Practice
D 2113 83 Diamond Core Drilling for Site Investigation Core drilling is a rotary drilling
method which uses a hollow bit to cut into the rock formation The rock material left in
the hollow core of the bit is mechanically recovered for examination and description
Recovery REC is used as a subjective guide to the interpretation of the relative
quality of rock masses Recovery is defined as the actual length of material recovered
from a coring attempt vs the length of the core attempt such as if 3 7 feet of material
is recovered from a 5 0 foot core run the recovery would be 74 percent and would be
shown on the Boring Logs as REC 74
The Rock Quality Designation RQD is also a subjective guide to the relative
quality of rock masses RQD is defined as the percentage of the core run that is sound
material in excess of four inches 4 in length without any discontinuities discounting any
drilling induced fractures or breaks If 2 5 feet of sound material is recovered from a 5 0
foot core run the RQD would be 50 percent and would be shown on the Boring Logs as
RQD 50 Generally the following is used to describe the relative quality of the rock
based on the Practical Handbook of Physical Properties of Rocks and Minerals
GEOLABS HAWAII
Appendix A Continued Page 2
W O 2370 10
Rock Quality RQD
Very Poor 0 25
Poor 25 50
Fair 50 75
Good 75 90
Excellent 90 100
The rippability of a rock mass is a function of the relative hardness of the rock its
relative quality brittleness and fissile characteristics A dense basalt with a high RQD
would be very difficult to rip and would probably require more arduous methods of
excavation
W O 2370 10 MARCH 1993
GEOLABS HAWAII
BORING 1
Surface elevation 26 5
Depth feet
Graph
Sample
Dry density pef
Moisture content
V Blows per foot
SOIL DESCRIPTION
GRAY SANDY BASALT GRAVEL
MEDIUM DENSE DAMP FILL
GRADES TO VERY DENSE AT
GRAY VESICULAR BASALT
FRAGMENTS DENSE FILL
GRAY WEAKLY VESICULAR BASALT
MODERATELY TO SLIGHTLY JOINTED
UNWEATHERED VERY HARD
HUALALAI BASALT
BORING TERMINATED AT 20 0 FEET
ON
GROUNDWATER NOT ENCOUNTERED
ELEVATIONS ESTIMATED FROM
GRADING PLAN PREPARED FOR THE
HEEIA WWTP EXPANSION
INCREMENT 1 PROJECT BY R M
TOWILL CORPORATION DATED
LEGEND
I D split spoon sample Plastic limit BORING LOG
II Undisturbed ring sample Liquid limit 4
X Disturbed ring sample Natural water content GEOLABS HAWAII
I Core sample Water level Foundation Engineering Sell Enginaering Geology
TB Shelby tube sample T Torvane Shear psf W MARCH 1993
P Field Vane Shear psf
ampter pusne Driving energy 30 drop PLATE A 1
Moisture content
VW Blows per foot
20
10 5
40 3
REFUSAL
I 0 split spoon sample
Il Undisturbed ring sample
K Disturbed ring sample
I Core sample
JS Shelby tube sample
P Sampler pushed
Sample
Dry density pcf
10
RUN_ 1
REC 100
RQD 89
RUN 2
REC 100
RQD 100
LEGEND
BORING 2
Depth feet Surface elevation 30 0
Graph
SOIL DESCRIPTION
GRAY SANDY BASALT GRAVEL WITH
COBBLES LOOSE TO MEDIUM DENSE
DAMP FILL
GRAY VUGULAR BASALT SLIGHTLY
JOINTED UNWEATHERED VERY HARD
HUALALA BASALT
GW
BORING TERMINATED AT 15 0 FEET
ON
GROUNDWATER NOT ENCOUNTERED
Plastic limit BORING LOG
Liquid iit 4
Natural water content GEOLABS HAWAII
T Torvane Shear psf W MARCH 1993
FV Field Vane Shear psf
Driving energy 30 drop PLATE A 2
BORING 3
Depth feet Surface elevation 26 0
Graph
Sample
Dry density pcf
Moisture content
VW Blows per foot
50 40
SOIL DESCRIPTION usc
GRAY SANDY BASALT GRAVEL WITH
COBBLES LOOSE TO MEDIUM DENSE
DAMP FILL
eg
O
o
o
eee
Oe
o
Se
ooo
GRADES TO DENSE
GRAY VUGULAR BASALT SLIGHTLY
JOINTED SLIGHTLY WEATHERED
VERY HARD HUALALAI BASALT
le
22 5
REFUSAL
BORING TERMINATED AT 18 0 FEET
ON
GROUNDWATER NOT ENCOUNTERED
LEGEND
T D split spoon sample Plastic limit BORING LOG
II Undisturbed ring sample Liquid rit
If Disturbed ring sample Natural water content
I Core sample Vv Water level Foundation Engineering Soli Engineering Geology
JB Shelby tube sample Torvane Shear psf W MARCH 1993
P Sampler pushed FV Field Vane Shear psf
per PLATE A 3
Driving energy 30 drop
Sample
Moisture content
Y Blows per foot
20
20 0
REFUSAL
LEGEND
I D split spoon sample
I Undisturbed ring sarnple
if Disturbed ring sample
I Core sampie
8 Shelby tube sample
P Sampler pushed
BORING 4
Depth feet Surface elevation 24 0 x
Dry density pef Graph
10 SOIL DESCRIPTION
BROWNISH GRAY BASALT
FRAGMENTS DENSE DAMP
GRAY VUGULAR BASALT SLIGHTLY
JOINTED UNWEATHERED VERY HARD
HUALALA BASALT
BORING TERMINATED AT 19 0 FEET
ON
GROUNDWATER NOT ENCOUNTERED
Plastic limit BORING LOG
Liquid timit 4
Natural water content GEOLABS HAWAII
Water level Foundation Engineering Soll Engineering Geciogy
T Torvane Shear psf
FV Field Vane Shear psf
Driving energy 30 drop PLATE A 4
W O 2370 10 MARCH 1993
BORING 5
Sample
Dry density pcf
Moisture content
VW Blows per foot
BORING TERMINATED AT 2 5 FEET
ON
GROUNDWATER NOT ENCOUNTERED
LEGEND
IT 0 split spoon sample Plastic limit BORING LOG
I Undisturbed ring sample Liquid limit
Kl Disturbed ring sample Natural water content GEOLABS HAWAII
I Core sample Water level Foundation Engineering Sot Engineering Geclogy
TB Shelby tube sample T_ Torvane Shear psf W MARCH 1993
Ps hed FV Field Vane Shear psf
amprer pusne Driving energy 30 drop PLATE A 5
PART B
HAWAT I
DRAWN BY
KHN
W O
2370 10
Foundation Soil Hngineering Geology
GHOLABS HAWAII
DATE
MARCH 1993
INCREMENT 1
KEAUHOU KONA
FS
or
apriors
PROJECT LOCATION MAP
HEEIA WASTEWATER TREATMENT PLANT EXPANSION
a
Ww
Q
S
OY
Nn
N
co
op
ct
a
tH
rN
Keauhou Coast
U S G S
GENERAL PROJECT LOCATION
REFERENCE
KEALAKEKUA
INSERTION
XHAIR
WTA
Mm
SURGE
ARRESTOR 7
a
Yi W
iz aT
OE 9
FUTURE SBR
NO s 3 4
SEQUENCING BATCH
REACTOR SBR
FACILITY
HOUSING
EQUALIZATION POND
EXISTING POLISHING POND
BOTTOM EL 14 0
rc
GENERATOR
SLUDGE PUMP E
STA BLDG J
fo
UNDERGROUND
GENERATOR
P FUEL TANK
HANDLING
AREA
EXST
POND
INLET
STRUCTUR
SITE PLAN
HEEIA WASTEWATER TREATMENT PLANT
EXPANSION
INCREMENT 1 PART B
com
CONTROL
PLATE 2
BUILDING
GHOLABS HAWATII
Foundation Soil Engineering Geology
EXST
DATE DRAWN BY
MARCH 1993
SEEPAGE
HOLE
BST
LEGEND
APPROXIMATE BORING LOCATION
NEW OPERATIONS
BUILDING
REFERENCE GENERAL SITE PLAN BY R M
TOWILL CORPORATION DATED _
W O
2370710
EXISTING GROUND BACKFILL MATERIAL
SSeS esa PAN eat ST ae
BELOW ROADWAY OR PAVEMENT AREAS
MATERIAL EQUIVALENT TO SELECT
24 BORROW AND BASE COURSE COMPACTED
TO 95 OF MAXIMUM DRY DENSITY IN
OPEN AREAS SAME AS BELOW
ON SITE SOIL LESS THAN 6 INCH SIZE
EXCEPT FOR ORGANIC MUCK AND ADOBE
COMPACTED TO A MINIMUM OF 90
SANDY OR GRANULAR MATERIAL
GENERALLY LESS THAN 1 INCH
SIZE
eens
sf i
0 0 PIPE
2
Ny
fy
BEDDING 3B FINE
RW
4
6 Min
XO
ie
L
i
tL
IL
i
T
i
iT
a
L
L
L
ll
n
L
IM
T
L
L
L
I
ft
IL
Z
AL
in
iT
STIFF SUBGRADE
RECOMPACT IF LOOSE
TYPICAL TRENCH DETAILS
GEOLABS HAWAITI
Foundation Soil Engineering Geology
NOT TO SCALE