UPDATED GEOTECHNICAL ENGINEERING REPORT
SHORELINE PROTECTION TO SUBSTATION W 5
P 351
LECTRICAL DISTRIBUTION SYSTEM IMPROVEMENTS
NAVAL INACTIVE SHIP MAINTENANCE FACILITY
PEARL HARBOR OAHU HAWAII
CONTRACT NO N62471 91 C 1300
W O 18 1992
FOR
YUKI MATSUMOTO ASSOCIATES INC
C W ASSOCIATES INC
2006 KALI STREET
CW ASSOCIATES INC dba
GEOLABS HA TA TI
Meologv Soilsand Foundation Engvineceringe
W O 2667 20
Yuki Matsumoto Associates Inc
931 University Avenue Suite 305
Honolulu Hawaii 96826
Attention P E
Gentlemen
Submitted herewith is our report entitled Updated Geotechnical Engineering
Report Shoreline Protection to Substation W MCON P8351 Electrical Distribution
System Improvements Naval Inactive Ship Maintenance Facility Pearl Harbor Oahu
Hawaii Contract No N62471 91 C 1300
Our work was performed in general accordance with the scope of services outlined
in our revised fee proposal of August 28 1991
Detailed discussion and recommendations are contained in the body of this report
If there is any point that is not clear please feel free to contact our office
Very truly yours
C W ASSOCIATES INC
By
U Kung Ung P E
Engineering Manager
c cely reports
2006 Kalihi St Honolulu Hawaii 96879
Telex 7431722 GEOHI Facsimile 847 1749 Phone
TABLE OF CONTENTS
SUMMARY OF FINDINGS AND RECOMMENDATIONS
INTRODUCTION ee eee
SITE DESCRIPTION eee eee
SUBSURFACE CONDITIONS
Subsoil Conditions 0000 000s
DISCUSSION AND RECOMMENDATIONS
General ee
Alternative Schemes 00 000 e ae
Rip Rap Slope 1 eee
Steel Sheetpile Wall 2 ee
Cantilevered Sheetpile Wall
Design Review nee
Construction Observation
LIMITATIONS eee
APPENDIX A
Field Exploration and Boring Probing Logs
APPENDIX B
Laboratory Testing Laboratory Test Data
PROJECT LOCATION MAP ee eae
SITE PLAN oes
GEOLABS HAWAII
NO
mowoannn
Plates A 1 1
thru A 4 1
Plate B 1
thru B 4
Plate 1
Plate 2
Plate 3
UPDATED GEOTECHNICAL ENGINEERING REPORT
SHORELINE PROTECTION TO SUBSTATION W 5
P 351
ELECTRICAL DISTRIBUTION SYSTEM IMPROVEMENTS
NAVAL INACTIVE SHIP MAINTENANCE FACILITY
PEARL HARBOR OAHU HAWAII
CONTRACT NO N62471 91 C 1300
W O 18 1992
SUMMARY OF FINDINGS AND RECOMMENDATIONS
The field exploration encountered generally competent
subsoils at the substation site located immediately behind
shoreline Approximately 5 feet of soft mudline deposits were
encountered in the off shore boring drilled in front of the
shoreline
The existing shoreline is a nearly vertical cliff with the top
elevation at approximately 116 feet MLLW and bottom
elevation at approximately 102 5 feet MLLW
Based on the subsoil conditions and existing topography
alternate schemes including a rip rap slope a conventional
retaining wall and a steel sheetpile wall were considered
Due to the limited space available at the site and
considerations of construction difficulty it is our opinion that
a cantilevered steel sheetpile wall should be used to provide
protection from further erosion to the shoreline in front of the
substation
A pressure diagram is presented in the report for the design
of the proposed cantilevered sheetpile wall As a rough
estimate it appears that adequately thick steel sheetpile
sections driven to a minimum of 45 feet below the existing
ground surface at approximately 116 feet MLLW adjacent to
the substation should be used
GEOLABS HAWAII
W O 2667 20 Page 2
The text of this report should be referred to for detailed
discussion and recommendations
INTRODUCTION
The geotechnical engineering exploration was performed at the site of the existing
electrical substation W 5 for the proposed shoreline protection to the substation The
shoreline protection constitutes a part of the proposed electrical distribution system
improvements to the Naval Inactive Ship Maintenance Facility NISMF in Middle Loch of
Pearl Harbor on the island of Oahu Hawaii The general location of the project site and
its vicinity is shown on the Project Location Map Plate 1
This report summarizes the findings of our exploration and presents our
geotechnical engineering recommendations derived form analyses of the data obtained
from the exploration These recommendations are intended for use by the design team
in their design evaluation including the preparation of construction cost estimates of the
project
These recommendations are not intended for use by the prospective bidders as
the sole basis for their bid estimates since the specific construction methods which would
be utilized during construction are not known at this design evaluation stage
PROJECT CONSIDERATIONS
An existing electrical substation W 5 is located on land immediately behind the
shoreline of Middle Loch in the naval facility NISMF As a part of the proposed electrical
distribution system improvements a new transformer will be added to the substation
Based on the available information the new transformer will generate approximately 30
p s f bearing pressure on the underlying subsoils
GEOLABS HAWAII
W O 2667 20 Page 3
It is our understanding that the shoreline easterly and northerly of the substation
is being progressively eroded due to wave action If the shoreline erosion continues it
appears that the substation including its currently proposed improvements could be
jeopardized
Therefore it is proposed to prevent further shoreline erosion in front of Substation
W 5 with protection such as a rip rap slope a conventional retaining wall or a steel
sheetpile wall along the shoreline
PURPOSE AND SCOPE
The purpose of this exploration was to obtain an overview of the subsurface
conditions at the site to develop a generalized soil and or rock data set for the
formulation of geotechnical engineering recommendations pertinent to the selection and
design of a shoreline protection scheme
The work was performed in general accordance with our revised fee proposai to
Yuki Matsumoto Associates Inc dated August 28 1991 for the geotechnical
engineering exploration
The scope of work performed included the following tasks and effort
1 Mobilization and demobilization of a truck mounted drill rig and portable
drilling equipment with our drill crew to and from the electrical substation
site
2 Drilling and sampling of two 2 one land borings around the existing
substation to a depth of approximately 51 5 feet below the existing ground
surface An extra probe was also drilled without sampling between the two
2 on land borings to approximately 10 0 feet below the existing ground
surface to further delineate the subsoil conditions An off shore boring was
GEOLABS HAWAII
W O 2667 20 Page 4
drilled and sampled in front of the shoreline to approximately 31 5 feet
below mudline
3 Coordination of the field exploration and logging of the borings and probe
by a Field Engineer and a Field Geologist from our firm
4 Laboratory testing of selected samples as an aid in classifying and
determining the pertinent engineering properties of the subsoils encountered
during the exploration
5 Engineering analyses of the field and laboratory data obtained from the
exploration to formulate our geotechnical engineering recommendations for
the selection and design of the shoreline protection scheme
6 Coordination of our overall work on the project and consultation to the client
and the design team by a Principal Engineer of our firm
7 Preparation of this report summarizing our work on the project and
presenting our findings and recommendations
Detailed descriptions of our field exploration and laboratory testing are presented
in the appendices of this report
SITE DESCRIPTION
The project site is situated within an Oahu Sugar Company cane field which is
located southerly of the main area of the naval facility NISMF along the west shore of
Middle Loch
GEOLABS HAWAIi
W O 2667 20 Page 5
The existing electrical substation W 5 is located approximately 6 to 15 feet from
the shoreline It is bounded on the south and west by an existing dirt road in the cane
field A power pole is located at a short distance of approximately 15 feet westerly of the
substation
it is Our understanding that the on land substation is supplying electricity to an
existing power dolphin E 9 formerly called D 9 in Middle Loch by means of submarine
electrical cables Available plans indicate that the electrical cables route inside an existing
concrete stairway descending from the substation down to an existing handhole in a
concrete pedestal which is located in front of the shoreline
During our field exploration it was observed that the existing shoreline was a nearly
vertical cliff which may be a result of the progressive shoreline erosion Based on the
available plans it appears that the substation site on top of the cliff is approximately 16
to 17 feet above Mean Lower Low Water MLLW level per U S Navy Datum The
bottom of the cliff and the existing ground around the concrete pedestal in front of the
shoreline appear to be at approximately 2 to 4 feet above MLLW
The existing shoreline is fronted with dense mangrove trees and bushes
SUBSURFACE CONDITIONS
Subsoil Conditions
The subsoil conditions at the substation site and in front of the shoreline were
explored by drilling and sampling three 3 borings and one 1 probe The two 2 on
land borings were drilled to approximately 51 5 feet below the existing ground surface
adjacent to the substation The probe on land was drilled in the limited space between
the existing substation and the shoreline to delineate the upper subsoil conditions
GEOLABS HAWAII
W O 2667 20 Page 6
between the on land borings The off shore boring was drilled to approximately 31 5 feet
below the existing mudline in front of the shoreline
The approximate locations of the borings and probe are shown on the Site Plan
Plate 2
In general the on land borings encountered very stiff clayey silt fill and or highly
weathered coral formation overlying a layer of stiff to very stiff sandy silt which are locally
weakly cemented with a lot of shell fragments to a high water level approximately at the
elevation of 102 5 feet MLLW Stiff to very stiff clayey silt and clay were encountered
below the high water level to the maximum on land boring depths of 51 5 feet
In the off shore boring Boring No 3 approximately five 5 feet of very soft clayey
silt was encountered above the stiff to very stiff clayey silt and clay which extended to the
maximum boring depth of 31 5 feet Based on the available topographic survey the
surface of the off shore boring appears to be at approximately 2 5 feet above MLLW
This elevation would be submerged below the sea water level during high tides and it is
considered to be at the mudline The very soft clayey silt encountered in this boring from
the mudline is thus classified as mudline deposit
Additional manual probing encountered similar thickness of soft mudline deposit
around the off shore boring and the existing concrete pedestal in front of the shoreline
The mudline deposit layer was also encountered during the manual probing at the bottom
of the cliff despite the existing ground at the cliff bottom appears to be at the higher
elevations of approximately 2 to 4 feet above MLLW
GEOLABS HAWAIi
W O 2667 20 Page 7
Groundwater Conditions
Groundwater levels were measured in the on land borings at depths ranging from
approximately 13 8 to 16 7 feet below the existing ground surface or at approximately
99 3 to 102 5 feet MLLW
The lowest groundwater elevation of 99 3 feet MLLW was determined from the
estimated surface elevation of 116 feet MLLW and the measured groundwater depth of
16 7 feet at Boring No 2 The highest groundwater elevation of 102 5 feet was
determined from the estimated surface elevation of 117 feet MLLW and the measured
groundwater depth of 14 5 feet at Boring No 1
DISCUSSION AND RECOMMENDATIONS
General
Based on the subsoil conditions encountered and the existing topography various
schemes are considered in the following sections of the report for providing protection
to the existing shoreline in front of the substation W 5 from further wave erosion
Alternative Schemes
Three 3 alternative schemes are considered for use as the proposed shoreline
protection These schemes include the construction of a rip rap slope a conventional
retaining wall or a steel sheetpile wall along the shoreline in front of Substation W 5 The
following are detailed discussion pertaining to each of these schemes
Rip Rap Slope
For this type of protection scheme it is anticipated that the existing shoreline
would have to be either cut back or extended outward by filling over the mudline
to form a stable slope on which rip rap protection can be applied
GEOLABS HAWAIi
W O 2667 20 Page 8
However it appears that either scheme may not be feasible in terms of cost and
construction practicality due to the following reasons
1 A flat gradient such as one and one half 1 5 horizontal to one 1 vertical
would be needed to form a stable shoreline slope
2 Sufficient space is not available between the existing shoreline and the
substation including its proposed modifications to form such a cut slope
3 If a fill slope in front of the existing shoreline is considered the construction
would be difficult and costly since some mudline dredging and a large
quantity of fill material including underwater fill would be needed
4 The difficulty of both cut and fill slope construction would be compounded
by the need to relocate and or rebuild the existing improvements in front of
the shoreline
Conventional Retaining Wall
If a conventional retaining wall is used it appears that a large footing may be
needed to support the wall with an anticipated free standing height of at least 16
feet According to the project structural engineer a wall footing on the order of 15
feet wide may be needed for a 16 foot high wall
Due to the soft mudline deposit anticipated in front of the wall it also appears that
the large wall footing may have to be embedded at least five 5 feet below the
mudline This embedment will further increase the free standing height and thus
GEOLABS HAWAIi
W O 2667 20 Page 9
the size of the footing of the retaining wall making the wall construction more
difficult and costly
In addition it is recognized that there is limited space between the existing
electrical substation and the existing handhole in a concrete pedestal embedded
in the mudline It appears that the design and construction of a conventional
retaining wall with a large footing to fit within this space will be very difficult
Therefore it is believed that a continuous steel sheetpile wall should provide a
better alternative to the proposed shoreline protection in terms of both cost and
construction practicality
Steel Sheetpile Wall
it is our understanding that a new transformer will be added to the substation as
a part of the proposed electrical distribution system improvements The new
transformer will have to be installed prior to construction of the proposed shoreline
protection If an anchored sheetpile wall is used it is our opinion that it will be
difficult to install anchors in the limited space among the existing and proposed
electrical facilities at the substation
Therefore we recommend that a cantilevered type of steel sheetpile wall be used
to protect the shoreline in front of Substation W 5 from further wave erosion
Cantilevered Sheetpile Wall
Based on the anticipated subsoil conditions a pressure diagram was developed
for the design of a cantilevered steel sheetpile wall protection as shown on Plate 3
GEOLABS HAWAIi
W O 2667 20 Page 10
The pressure diagram includes the lateral pressure resulting from an assumed
surcharge pressure of 30 p s f due to the existing and proposed substation improve
ments It also includes the lateral pressure from a maximum hydraulic head difference
of 2 5 feet which is anticipated between the water levels behind and in front of the
sheetpile wall for the purpose of the sheetpile design
However if more improvements will be constructed behind the sheetpile wall in the
future applicable surcharge loads if known will have to be incorporated in the pressure
diagram for the sheetpile design Otherwise future improvements to the substation
which will add more surcharge loads to the sheetpile wall should be prohibited
It should be noted that no factor of safety is incorporated in the pressure diagram
As a minimum we recommend that a factor of safety of 1 2 be used to increase the
theoretical sheetpile embedment D calculated from the pressure diagram
Based on our rough estimate it appears that the steel sheetpile wall may need to
be driven to a minimum of 45 feet below the existing ground surface at approximately 116
feet MLLW adjacent to the substation
In addition we believe that adequately thick sheetpile sections may be needed in
order to reduce deflection of the cantilevered sheetpiles It is also our opinion that
adequately thick sheetpile sections should be used to withstand potential high impact
stresses which may result during driving of the sheetpiles through the underlying
competent subsoil strata
GEOLABS HAWAIiI
W O 2667 20 Page 11
Design Review
Final construction plans and specifications for the project should be forwarded to
the project geotechnical engineer for review and written comments prior to advertisement
for bidding for the subject project This review is needed to determine adherence to the
recommendations given herein If this review is not made the geotechnical engineer
cannot assume responsibility for misinterpretation of the recommendations
Construction Observation
It is recommended that a qualified geotechnical engineer be retained to observe
the driving of the sheetpiles for the project This is to observe compliance with the design
concepts specifications or recommendations and to allow design changes in the event
that subsurface conditions differ from those anticipated at the time that this report is
written The recommendations given in this report are contingent upon such
observations
if actual subsurface conditions encountered during construction are different from
those assumed or considered in this report appropriate modifications to the design
should be made
LIMITATIONS
The analyses and recommendations submitted in this report are based in part upon
information obtained from the field borings and probe Variations of subsoil conditions
as indicated by the borings and probe may occur and the nature and extent of these
variations may not become evident until construction is underway If variations then
appear evident it will be necessary to re evaluate the recommendations given in this
report
GEOLABS HAWAII
W O 2667 20 Page 12
The locations of the field borings and probe are approximate having been
determined by field measurement with taping from existing structures and or objects
indicated on a topographic survey of the site dated May 31 1991 by R M Towill
Corporation The surface elevations of the borings and probe were estimated by
reference to the elevation points and contours on the topographic survey The physical
locations and surface elevations of the borings and probe should be considered accurate
only to the degree implied by the method used
The stratification lines shown in graphic representations of the borings and probe
depict the approximate boundaries between soil types and may not represent the actual
subsoil boundaries
Water level data from the borings were collected at the times given on the graphic
representations and or in the text of this report These data have been reviewed and
interpretations made in the formulation of this report However it must be noted that
water level fluctuations may occur due to variation in tides rainfall seepage infiltration
storm surges temperature and possibly other factors
This report has been prepared for the exclusive use of Yuki Matsumoto
Associates Inc and their client the Department of the Navy and the other project
consultants for specific application to this project in accordance with generally accepted
geotechnical engineering principles and practices No other warranty expressed or
implied is made
This report has been prepared solely for the purpose of assisting the design team
in the design evaluation of the proposed shoreline protection
GEOLABS HAWAII
W O 2667 20 Page 13
The client should be aware that unanticipated soil conditions are commonly
encountered Unforeseen soil conditions such as extremely soft loose deposits hard
layers or cavities may occur in localized areas and may require additional probing or
corrections in the field which may result in construction delays to attain a properly
constructed project
APPENDICES AND PLATES
The following appendices and plates are attached and complete this report
Appendix A Field Exploration
Plates A 1 1 Boring and Probe Logs
thru A 4 1
Appendix B Laboratory Testing
Plates B 1 Laboratory Test Data
thru B 4
Plate 1 Project Location Map
Plate 2 Site Plan
Plate 3 Lateral Earth Pressure Diagram
0o00000000000000
Respectfully submitted
C W ASSOCIATES INC
By
U Kuong Ung P E
Engineering Manager
ere
c cely reports
GEOLABS HAWAIi
APPENDIX A
Field Exploration
The subsurface conditions at the site were explored by drilling three 3 borings
and one 1 probe to depths of 10 0 to 51 5 feet below the existing ground surface or
mudline line at the approximate locations shown on the Site Plan Plate 2 A truck
mounted drill rig and portable drilling equipment were used to drill the borings and probe
The borings and probe were drilled by advancing 4 inch diameter solid stem continuous
flight augers
The materials encountered in 6 Wéeré Classified by visual and
textural examination in the field by our engineer and geologist who continuously
monitored the drilling operations The classifications were further reviewed by visual
inspection and testing in the laboratory All soils were classified in general conformance
with the Unified Soil Classification System A graphic presentation of the materials
The materials encountered in the probe are presented on the Probe Log Plate A 4 1
t
ce
mi
Soil samples were obtained from the borings by driving a standard penetration
thin wall shelby tube The blow counts to drive the sampler the last 12 inches or the
hydraulic pressures to push the sampler each 6 inches of the first 24 inches where
available are shown on the Boring Logs at the appropriate sample depths
In the Borings Logs the following legend was used to represent the various types
of samples taken
I Ring Sample 2 4 inch inside diameter
il Split Spoon Sample 2 0 inch outside diameter
W O 1991
c data charlene appendix 2667 20
GEOLABS HAWAII
GEOLABS HAWA
Geology Soils and Foundation Engineering
2006 Kalihi Street Honolulu 841 5064
BORING LOG wo _2667 20 PLATE Act
BORING NO 1 DRIVING DATE OF
3
Sele a Le
YD x Li Y ez
oe am Lil
DESCRIPTION
EO Ss a 2e
2210 O
mM vant
TANNISH WHITE HIGHLY WEATHERED CORAL FORMATION
REDDISH BROWN CLAYEY SILT VERY STIFF DRY FILL
_ 2 a
ML GRAYISH TAN SANDY SILT WEAKLY CEMENTED WITH
CORAL GRAVEL AND SHELL FRAGMENTS STIFF DAMP
12 20
14 GRADES TO VERY STIFF TO HARD
28
to poe
CH vy GRAYISH BROWN MOTTLED ORANGE CLAY VERY STIFF
DAMP
23 33
20 CH GRAYISH BROWN CLAY WITH SAND AND SHELL
FRAGMENTS VERY STIFF
GRADES TO MEDIUM STIFF TO STIFF
GRAYISH BROWN CLAY MEDIUM STIFF TO STIFF
GEQCLABS HAWA
Geology Soils and Foundation Engineering
D006 Kalihi Street Honolulu 841 5064
BORING NO _1 CONTINUED DRIVING DATE OF DRILLING
SURFACE ELEV UW s S SC DRROOP_QQL_INNCHI S Y WATER LEVEL
38 a
Fa 22 Be Gg eS EER DESCRIPTION
pe oe oA A 2a
olals
53 GRAYISH BROWN CLAY MEDIUM STIFF TO STIFF
Y
Fain i TGRAYISH BROWN CLAYEY SILT WITH SHELL FRAGMENTS
l VERY STIFF
F
DARK BROWN CLAYEY SILT STIFF TO VERY STIFF
XY
x
GRADES TO STIFF
48
8 59 GRADES TO MEDIUM STIFF
tT BORING TERMINATED AT 51 5 FEET
ON
SSS
4
GROUNDWATER LEVEL AT
a5 DEPTH HOURS DATE
1040
81
c
ELEVATIONS ESTIMATED FROM THE FAXED COPY OF A
TOPOGRAPHIC SURVEY BY R M TOWILL CORPORATION
DATED MAY 31 1991
U S NAVY DATUM MLLW ELEVATION 100 00 FEET
GEQCOLABS HAWA
Geology Soils and Foundation Engineering
2006 Kalihi Street Py Honolulu 841 5064
BORING NO 2 DRIVING DATE OF
x6
am
s
ore
Cn
UNIFIED SOIL
CLASSIFICATION
BLOWS FT
NT
MOISTURE
CONTE
DESCRIP TION
TANNISH WHITE SILTY SAND WITH CORAL GRAVEL
MEDIUM DENSE DRY HIGHLY WEATHERED CORAL
Fi re a eT oe kw
FORMATION
Wl ML GRAYISH TAN SANDY SILT VERY STIFF DRY
re 20 34
fed ML TANNISH GRAY SANDY SILT WEAKLY CEMENTED WITH
i 19 1B CORAL GRAVEL AND SHELL FRAGMENTS VERY STIFF
Jot DRY
7
f CH GRAYISH BROWN MOTTLED ORANGE CLAY VERY STIFF
Y DAMP
15 A
21 33
Dootopoo ts
GRAYISH BROWN CLAY WITH SHELL FRAGMENTS VERY
STIFF
LY
EN
2
1 25
X
GRAYISH BROWN CLAY STIFF
BROWN MOTTLED ORANGE CLAYEY SILT STIFF TO VERY
STIFF
CGEOLABS HAWAT
Geology Soils and Foundation Engineering
2006 Kalihi Street Honolulu 841 5064
BORING LOG wo 2667 20 PLATE
BORING NO _2 CONTINUED DRIVING DATE OF DRILLING
SURFACE Y WATER LEVEL
Zz
a
Bel e an We
Eke fan We
ai DESCRIPTION
a 24
a a
BROWN MOTTILED ORANGE CLAYEY SILT STIFF TO VERY
STIFF
MH 55
GRADES TO GRAYISH BROWN MOTTLED ORANGE
_ aS SYMBOL
DARK BROWN CLAYEY SILT VERY STIFF
45
GRADES TO BROWN STIFF
ii 13
50
iT 3 50 GRADES TO MEDIUM STIFF
L 4 L a
BORING TERMINATED AT 51 5 FEET
ON
GROUNDWATER LEVEL AT
p DEPTH HOURS DATE
31
91
GEOLABS HAWAI
Geology Soils and Foundation Engineering
2006 Kalihi Street Honolulu 841 5064
3 a
Of LJ
Ru 2 i GBe wg S IFES DESCRIPTION
ala
RAY CLAYEY SILT VERY SOFT WET
MH HAND
f
PUSHED M NE DE
oe
LIGHT BROWN CLAY WITH TRACES OF SHELL
FRAGMENTS AND A SMALL COBBLE MEDIUM STIFF
CH
DE
GRAYISH BROWN CLAY WITH SHELL FRAGMENTS VERY
STIFF
23
1
BROWN MOTTLED DARK GRAY CLAY WITH TRACES OF
fA
O
x
SHELLS FRAGMENTS STIFF
t
GRADES TO DARK BROWN MOTTLED ORANGE
t
ee ROWN MOTTLED ORANGE CLAYEY SILT VERY STIFF
POORER
it
w
GEOLABS HAWAIT
Geology Soils and Foundation Engineering
2006 Kalihi Street Honolulu 841 5064
BORING LOG wo _2667 20 PLATE
BORING NO _3 CONTINUED DRIVING DATE OF DRILLING
SURFACE ELEV _ si DRRO P__3O_INCHES Y WATER LEVEL
3B a
Bele a es
oeIi m C lu RAR
mel an ao rs DESCRIP TION
kA ao j f4
ofa s
4 BROWN MOTTLED ORANGE CLAYEY SILT VERY STIFF
a
fos
a comets
BORING TERMINATED AT 31 5 FEET
ON
GROUNDWATER LEVEL AT
38 DEPTH HOURS DATE
91
91
GEOCOLABS HAWAI
Geology Soils and Foundation Engineering
2006 Kalihi Street Honolulu 841 5064
PROBE LOG wo _2g67 20 PLATE _Aq41
PROBE NO 1 DRIVING WT DATE OF
SURFACE t DROP WATER LEVEL NOT ENCOUNTERED
DESCRIPTION
UNIFIED SOIL
CLASSIFICATION
MOISTURE
CONTENT
REDDISH BROWN CLAYEY SILT VERY STIFF DRY FILL
TANNISH WHITE SILTY SAND MEDIUM DENSE DRY
HIGHLY WEATHERED CORAL FORMATION
GRADES TO GRAYISH TAN DAMP
GRAYISH TAN SANDY SILT WITH SHELL FRAGMENTS
GRADES TO TANNISH GRAY WITH ONLY TRACES OF
SHELL FRAGMENTS
PROBE TERMINATED AT 10 0 FEET
ON
GROUNDWATER NOT ENCOUNTERED
NOTE THIS EXTRA PROBE WAS DRILLED WTHOUT
SAMPLING BY ADVANCING 4 INCH DIAMETER SOLID
STEM CONTINUOUS FLIGHT AUGERS
APPENDIX B
Laboratory Testing
Moisture content and unit weight determinations were performed on selected soil
samples as an aid in the classification and evaluation of soil properties The results of
these tests are presented on the Boring Logs at the appropriate sample depths
Two 2 Atterberg Limits tests were performed on selected samples of the soils to
evaluate their liquid and plastic limits The test results are shown on Plates B 1 and B 2
Two 2 sieve analyses were performed on selected samples to determine the
gradation characteristics of the soils The test results are summarized also on Plates B 2
One 1 direct shear test was performed on a selected soil sample to evaluate its
shear strength parameters The test results are presented on Plate B 3
One 1 unconsolidated undrained triaxial test was performed on a selected soil
sample to evaluate its shear strength parameters The test results are presented on Plate
B 4
W O 1991
GEOLABS HAWAII
2 FO an
Sue
Q CH
Z so 4
Hyg a
CL 4
Y 30
Zn
MH OH
10 i
CLOoML ML
120 130
NO LOCATION
LIQUID LIMIT
DEPTH FT
4 B 1
Zz B 1
5
5
PLATE B 1
PLASTICITY CHART
GEOLABS HAWAI
Foundation Soil Engineering Geology
DATE W O
20
SUMMARY OF LABORATORY TEST RESULTS
GRAYISH TAN
SANDY SILT TANNISH
WEAKLY GRAYISH WHITE
CEMENTED BROWN DARK SILTY
W CORAL MOTTLED BROWN SAND
GRAVEL SHELL ORANGE CLAYEY W CORAL
DESCRIPTION FRAGMENTS CLAY SILTY GRAVEL _
GRADING ANALYSIS
Passing Sieve
ee
4 100
Li BL
ATTERBERG LIMITS
Air Dried or Natural NATURAL NATURAL
Liquid Limit
Plastic Limit 22 30
Plasticity Index 49 21
UNIFIED SOIL CLASSIFICATION SM
EXPANSION AND CBR TESTS
Surcharge 51 P S F
Molding Moisture Content
Molding Dry Density P C F
Swell Upon Saturation
CBR at 0 1 Penetration
REMARKS
W O 2667 20 DATE OCTOBER 1991 PLATE B 2
GEOLABS HAWAIl
SHEARING STRENGTH P S F
3000
2000
40
2000
NORMAL PRESSURE P S F
LOCATION BORING 2
DEPTH FEET 5
DESCRIPTION BROWN MOTTLED ORANGE CLAYEY SILT
DIRECT SHEAR TEST
C W ASSOCIATES INC
DATE WO
20
PLATE B 3
AXIAL STRAIN
0 4
PORE PRESSURE KSF DEVIATOR STRESS KSF
6 0
5 0 fan t t
Le
Y Pe
ew
Ww
td Ena
fa
va
iin 7 a rs as
rc
ep
i
NORMAL STRESS KSF
Ope nepT Wee Too oo MOISTURE CONFINING MAXIMUM STRAIN
SYMBOL or OR eG CONTENT IPRESSURE IDEVATOR ones AT FAIL
E TEST o KSA
T
r eo
PLATE Bod
TRIAXIAL SHEAR TEST
GEOLABS HAWAiII
Foundation Soll Engineering Geology
DATE WO
20
SOIL DESCRIPTION BROWN CLAYEY SILT
RR 2
aw
y 1 ae
Ee Honoul dill jLautaunui 2
Ae i Sf island
Noten fee
aan
to Pump ne Srey
ee TS
each
GENERAL PROJECT LOCATION
TOPOGRAPHIC MAP
x ga
Evi
eo Doar
Gaging Sta se
fo McGrew
a Point
_ Mokunut
Mokurki
SERVATIC fi
Oe a
UBICE AM
ms antrot
HAMEHA an
Golf Course
Kumumau Pt
ce
eae
an
Lr 4
we tht ay
PROJECT LOCATION MAP
SHORELINE PROTECTION TO SUBSTATION W 5
P 351
ELECTRICAL DISTRIBUTION SYSTEM IMPROVEMENTS
NAVAL INACTIVE SHIP MAINTENANCE FACILITY
PEARL HARBOR OAHU HAWAII
CONTRACT NO N62471 91 C 1300
PLATE
GROLABS EAWAII
Poundcation Soil Engineering Geology
DRAWN BY
ETRE I y ho ae
RENeRO RBS o a I X a cera
s
LEGEND SITE PLAN
APPROXIMATE BORING SHORELINE PROTECT ION 70 SUBSTATION W 5
LOCATION MCON P 351
u ELECTRICAL DISTRIBUTION SYSTEM IMPROVEMENTS
APPROXIMATE PROBE NAVAL INACTIVE SHIP MAINTENANCE FACILITY
LOCATION PEARL HARBOR OAHU HAWATI
CONTRACT NO N62471 91 C 1300
PLATE 2
REFERENCE SUBSTATION W 5 SHEET
PILE WALL CONCRETE STAIR LAYOUT
PLAN BY ALVIN ZANE ASSOCIATES
INC DATED
GEOLABS HAWAII
Foundation Soil Engineering Geology
DATE DRAWN BY
SCALE WO
ii o Bit 2667 20
LATERAL EARTH PRESSURE ON CANTILEVERED SHEETPILE WALL
ASSUME AN UNIFORM SURCHARGE PRESSURE
OF 30 P S F FROM EXISTING AND PROPOSED
IMPROVEMENTS
EXISTING GROUND Ah KE
APPROXIMATELY AT
SILTY SAND AND
SANDY SILT
105 P C F
30
0 33
SHEETPILE WALL
g
Ka
Hoi dl
MUDLINE
rs
IGNORE 5 FT OF SOFT 25
MUDLINE DEPOSIT
MLLW
CLAYEY SILT AND CLAY 602
kj
e 2
O
C 100 PSF
O 25
Ka 0 41
1
900 178D
Sa ee
P S F
NOTES
1 MLLW ELEVATION 100 0 FEET PER U S NAVY DATUM
2 HWL HIGH WATER LEVEL ASSUMED TO BE AT FEET FOR DESIGN
3 NO FACTOR OF SAFETY IS INCLUDED IN THE PRESSURE DIAGRAM
4 RECOMMEND TO INCREASE THE COMPUTED EMBEDMENT D BY 20 FOR ACTUAL DESIGN
LEGEND
TOTAL UNIT WEIGHT
SUBMERGED UNIT WEIGHT
B FRICTION ANGLE
C COHESIVE STRENGTH
Ka ACTIVE EARTH PRESSURE COEFFICIENT
Kp PASSIVE EARTH PRESSURE COEFFICIENT
LATERAL EARTH PRESSURE DIAGRAM
GEOLABS HAWAI
Foundation Soil Engineering Geology
DATE
NOT TO SCALE 20