GEOTECHNICAL ENGINEERING EXPLORATION
PROPOSED SECONDARY EFFLUENT REUSE FACILITY
HONOULIULI WASTEWATER TREATMENT PLANT
W O 15 1997
Prepared for
GMP ASSOCIATES INC
841 Bishop Street Suite 1501
Honolulu HI 96813
GEOLABS HAWAII
Geotechnical Engineering Geology and Environmental Services _
2006 Kalihi Street Honolulu H 96819
FR whe
C W ASSOCIATES iIn t
GEOLABS HAWAII
Geotechnical Engineering Geology and Environmental Services
W O 2951 50 Add
Mir Lee A Mansfield P E
GMP Associates Inc
841 Bishop Street Suite 1501
Honolulu Hawaii 96813
Subject Addendum Drainage Blanket Recommendations
Proposed Secondary Effluent Reuse Facility
Honouliuli Wastewater Treatment Plant
Reference Report by Geolabs Hawaii dated
entitled Geotechnical Engineering Exploration
Proposed Secondary Effluent Reuse Facility
Honouliuli Wastewater Treatment Plant
Dear Mr Mansfield
Based on our further evaluation it is our opinion that the 2 foot wide drainage
blanket and perforated pipe behind the embedded walls may be eliminated and replaced
with compacted on site well graded granular soils
We appreciate the opportunity to be of continued service to you on this project If
you have questions or need additional information please contact our office
Respectfully submitted
C W ASSOCIATES INC
Teddy S T Kwok P E
Project Engineer
ay
TK an
bee Ofpue
rene 2006 Kalihi St Honolulu Hawaii 968719
Ref Facsimile Phone
tebrary
C W ASSOCIATES INC dba
GEOLABS HAWATI
Geotechnical Engineering Geology and Environmental Services
W O 2951 50
Mr Lee A Mansfield P E
GMP Associates Inc
841 Bishop Street Suite 1501
Honolulu Hl 96813
Dear Mr Mansfield
Submitted herewith is our report entitled Geotechnical Engineering Exploration
Proposed Secondary Effluent Reuse Facility Honouliuli Wastewater Treatment Plant
Our work was performed in general accordance with the scope of services outlined
in our fee proposal of August 19 1997
Detailed discussion and recommendations are contained in the body of this report
If there are points that are not clear please contact our office
Very truly yours
C W ASSOCIATES INC
Cc n S Mimura P E
President
2006 Kalihi St Honolulu Hawaif 96819
Facsimile Phone
TABLE OF CONTENTS
SUMMARY OF FINDINGS AND RECOMMENDATIONS eee
INTRODUCTION uu ceccccccseccceceneceeceeseeeeenseesaeesseesneeesraneesestesenseaseeeeenneeeeegregas
PROJECT CONSIDERATIONS 00 cccceccerecseeeeeeeenertneeteeetneeeeneeseneeeensannags
PURPOSE AND SCOPE uuu cccceeecceeessesecseeeeeeeneeeeseneeeneaeetegeseseeseeneaseeseneeeensaas
REGIONAL GEOLOGY ccecceeseeeeeseeseeeseeneeeneeeseeerieeeneeeseecaeeneseneeerseesigs
SITE DESCRIPTION cccccccseceesrecesneeeeeeseseeeesaeeessaeeenrseeeseacseeeseseaaeessaneneans
SUBSURFACE CONDITIONS cc cecceccceceeeeeeeeesreertieeenreseeeeeenanennenaenennas
DISCUSSION AND RECOMMENDATIONG c ccccseecceeseeteetereeeeteeeenaeeees
Reuse Pump Station
Sand Filter ccccccccceeeeesesseccseceessssncecccseesneeecesesseeeeseeeeesseceeeecensneaaneaseeeseeeeesenes
Chemical Storage Building
UV Disinfection Channel ccccceeccecceeceeeeneeeseeeeeesesenneeeeesineneeeseserersenpenanes
R 1 PUMP Station oo eee eneeneeeeeeneeeeerensrereseeeesseeesaeseeneenereetaeessceeegs
Other Design Considerations cccccceceseeeneeieeseesseesteeseneneeseennenetaeenesnsenes
Foundation Probing 4 seuccenaucececseneceveceesqaeeeeeecceuaeeeeesesssceeeeeeseseeeeaes
Slabs On Grade ccccccessescccsceeessessneceeccsssaeeecesseseeeeeeeeseesneesesersenaeeeaseseeeereseens
Lateral Earth PreSSUreS cccccccccceeeeeseessneeeeeeeeseneeeeeeereeterrersaaaesaaaneaaaeenseees
Site Grading ecccecceccseesseseesseeeneesenesecsesesecseenecaessesessseeseenenenessasenenecanenetagaes
Site Preparation cece ccecesseeseeseeeceeeseeeeeenersetiereeaensesenesersesnecneereteeneerenees
Fills ANd BackfillS ccccccceceessceccceesenneeeeeseueeeeeeeeseesneeesesennsceteseensnenenaaeees
Site Drainage cece eeceeeeecsseeeseceeeneeeeseesenecaeeeeneeseseessseseneesenessenseneneneeaeeaeges
EXCAaVvatiOn c ccccccsesessccsscecssssseceeeecesscnneeeseesssaseeeeesseseneeeeeereaeeeseeenareaaaeanaegas
Excavation Method oo cccccsssscccceeesscceceessessseeneeesessnsreseescnnanessaeesssannnsaneees
Excavation SUPPOF oo seteeseeneeneereaeseaereeneeessesseeneeeneeraneeeaeenaes
Construction Precaution and Monitoring ccccccceeeeeeseeerereeeeeensneeereeeeans
PAVEMENTS cccccecesceseecseccseeececeeseceeeecececnaeeresseaueeeeeesessenseeersresaeesenensanssesanenes
Existing Underground Utilities sbeuaseessrsavesestessestscasstsnesessesessecseseeseeesacatseeeenees
New Utility LINES oo
DrAinAGe eeecsescecceceeetseestsesessesecsesenscaenecececeeracsersesscesensasenseresesentasereassneseeegens
Corrosion Control cceeeccssccseseeececcecececceeeesessecaaeeseeesesssaeeessieaeeeneeesenseaanaees
Design REVICW cccscsccseseseseneneseeeeetenceerensnenensneresaeseeensneacesenceecanacanasseteneceaes
Construction Observations ccccccceeeeeeeneeseenteeeceseeeeeenneeenenessssseaereseeaaeeees
LIMITATIONS uuu ccccccccesceccsceeceeeeeeceeseneeseneuseeensnaeeescaeesraeensennesenseeesnaeeeeeneeeeens
GEOLABS HAWAII
Table of Contents Continued Page 2
PLATES
Project Location Map Plate 1
Site Plan occ eeecceeccsccsccssescccececeessssesseceeeseseecereeseeesaseseeecsseeaeeeeeeseeeseeseseteennnsees Plate 2
Apparent Lateral Pressure Diagram ccscseeeereereereesssieteeeneersesseneeneranens Plate 3
APPENDIX A
Boring Log Legend Plate A
Field Exploration and Logs Of BoringS cccccceseeteereeteeeesereeeteaeenneeeeeenaes Plates A 1
thru A 5
APPENDIX B
Summary of Soil AnalySis ccccecccseesesecseeesesaeeneeeeeeneseaeeseeseeesrenseeaeeenees Plate B 1
Summary of Ring Swell Tests cccsseeseseeeeeeceeeteeenerreeseesseeeseeeneeeeenenees Plate B 2
Sieve AnalySis ccccceccececseecesesssensessenscsseseeseeseseeensetereetieeaneneensesneeneesensiaey Plate B 3
CBR TeSt ooc eeccccccccsscscecesscececseeccesesseceeseeneeessecesecsneaseeseaeececsssesecsaeaeenensenesauerersgs Plate B 4
Moisture Density Relationship teeter ernie ennea Plate B 5
GEOLABS HAWAII
GEOTECHNICAL ENGINEERING EXPLORATION
PROPOSED SECONDARY EFFLUENT REUSE FACILITY
HONOULIULI WASTEWATER TREATMENT PLANT
W O 15 1997
Our field exploration indicates that the project site is generally
underlain by coral formation and coral detritus extending from
near surface to the maximum depth explored of about 30 feet
below the existing ground surface Groundwater levels were
not encountered in the drilled borings at the time of our field
exploration
Based on the subsoil conditions encountered we believe that
mat foundations bearing on the dense in situ coralline
materials may be used to support the below grade facilities
including the Reuse Pump Station Sand Filter UV
Disinfection Channel and the wet wells for the R 1 Pump
Station structures Shallow foundations consisting of spread
and or continuous footings may be used to support the
Chemical Storage Building and the on grade portion of the
R 1 Pump Station Building An allowable bearing pressure of
up to 4 000 pounds per square foot p s f may be used for
the design of foundations bearing on the dense in situ
coralline materials Based on our field exploration results the
allowable bearing pressure should be reduced to 3 000 p s f
for the mat foundations located at the UV Disinfection
Channel
Due to the potential presence of cavities and or voids in the
coral formation at the project site we recommend that a
program of probing and grouting the footing locations be
implemented during the foundation construction to reduce the
potential for loss of foundation support resulting from collapse
of cavities below the footing locations
The text of this report should be referred to for detailed
discussion and recommendations
GEOLABS HAWAII
W O 2951 50 Page 2
INTRODUCTION
This report presents the results of our geotechnical engineering exploration
performed for the proposed Secondary Effluent Reuse Facility within the existing
Honouliuli Wastewater Treatment Plant WWTP in the District of Ewa on the island of
Oahu Hawaii The general location and vicinity of the site are shown on the Project
Location Map Plate 1
This report summarizes our findings and geotechnical engineering
recommendations resulting from our field exploration laboratory testing and engineering
analyses The recommendations are intended for the design of foundations site grading
and pavements The findings and recommendations presented herein are subject to the
limitations noted at the end of this report
PROJECT CONSIDERATIONS
The project site is located within the Honouliuli Wastewater Treatment Plant
WWTP in the District of Ewa on the island of Oahu Hawaii It is proposed to expand
the secondary effluent reuse facility at the WWTP to meet the growing needs on the
Leeward side of the island The current phase of expansion includes the following
proposed structures
Reuse Pump Station which will be a below grade structure measuring
approximately 30 feet by 41 feet in plan dimension
e Chemical Storage Building which will be a one story on grade structure
measuring approximately 48 feet by 54 feet in plan dimension
Sand Filter which will be a below grade structure measuring approximately
31 feet by 110 feet in plan dimension
UV Disinfection Channel Pair which will be a below grade structure
measuring approximately 15 feet by 73 feet in plan dimension
GEOLABS HAWAII
W O 2951 50 Page 3
R 1 Pump Station which will be a one story on grade structure with
below grade wet wells measuring approximately 38 feet by 72 feet in plan
dimension and
e New Access Roads and Utilities
The approximate locations of these proposed structures are shown on the Site
Plan Plate 2 Our previous experience in the plant site indicated that the area may be
underlain by surficial fill soils overlying coral formation and coral detritus deposits at
shallow depths Special attention was given to the potential swelling characteristics of the
surficial soils for future slabs on grade construction In addition the potential for voids
and or in filled cavities which may affect the performance of future foundations was also
evaluated
PURPOSE AND SCOPE
The purpose of our field exploration was to obtain an overview of the subsurface
conditions at the proposed expansion site of the existing wastewater treatment plant The
subsurface information obtained was used to develop an idealized soil rock data set for
the formulation of geotechnical engineering recommendations pertinent to the design of
foundations site grading and pavements for the proposed WWTP expansion project
The work was performed in general accordance with our fee proposal dated August 19
1997 The scope of our work included the following tasks and work efforts
1 Research and review of in house soils and geologic information in the
vicinity of the project site
2 Mobilization and demobilization of a truck mounted drill rig and operators to
and from the project site
3 Drilling and sampling of five borings at the proposed project site to depths
ranging from about 21 5 to 30 feet below the existing ground surface for a
total of approximately 131 lineal feet of exploration
GEOLABS HAWAII
W O 2951 50 Page 4
10
Coordination of the field exploration and logging of the borings by an
Engineer from our firm
Laboratory testing of selected soil samples obtained during the field
exploration to evaluate the classification and the engineering properties of
the materials encountered
Engineering analyses of the field and laboratory data for the formulation of
geotechnical engineering recommendations for the proposed project
Preparation of this report summarizing our work on the project and
presenting our findings and recommendations
Coordination of our overall work on the project by a Project Engineer from
our firm
Quality assurance of our work and client design team consultation by a
Principal Engineer of our firm
Miscellaneous work efforts such as drafting word processing and clerical
support
Detailed descriptions of our field exploration and Logs of Borings are presented in
Appendix A of this report Results of the laboratory tests are presented in Appendix B
REGIONAL GEOLOGY
The project site is located on the Ewa Coastal Plain on the southern coast of the
island of Oahu This coastal plain is composed of thick wedges of interbedded marine
deposits and terrestrial sediments which have accumulated on the southern flanks of
Waianae and Koolau the two extinct volcanoes that built the island
During the Pleistocene Epoch Ice Age sea levels fluctuated in response to the
growth and retreat of the great continental glaciers As the glaciers advanced less water
was available to fill the ocean basins and sea levels feil below the current sea level As
the glaciers melted and retreated more water became available and sea level rose to and
GEOLABS HAWAII
W O 2951 50 Page 5
often above the current level When the stand of the sea was high and prolonged marine
deposits accumulated at elevations above the current sea level
At the project site the near surface materials are primarily coral algal deposits
which are composed of medium hard limestone with an open lattice like structure It is
believed that these coral deposits were laid during the Kaena 95 feet Mean Sea Level
MSL stand of the sea and subsequently planed to near their current elevation during
the Waimanalo 25 feet MSL stand The coral formation has also been subjected to
subaerial weathering
Coral algal materials are chemically composed of calcium carbonate During
subaerial weathering slightly acidic rain and groundwater can slowly attack the
carbonate dissolving the weaker portions of the formation This creates solution cavities
ranging from small pores to large caverns
SITE DESCRIPTION
The project site is situated within the existing Honouliuli Wastewater Treatment
Plant in the District of Ewa on the island of Oahu Hawaii It is approximately bounded by
Hanson Road to the north Geiger Road to the east a golf course to the south and an
abandoned airfield to the west
Based on our field exploration and the preliminary drawings provided by GMP
Associates Inc the existing primary treatment facilities in the plant are mostly located in
the central and eastern portions of the plant site The existing facilities include primary
clarifier tanks pre aeration tanks pump stations small buildings and other minor
structures Construction for the secondary treatment facilities has been recently
completed at the northwestern portions of the plant site A complex network of
underground utilities inter connects the existing facilities
GEOLABS HAWAII
W O 2951 50 Page 6
The proposed structures for the secondary effluent reuse facility are located at the
western portion of the plant site The area is currently being used as a nursery area for
potted plants and vegetation Based on the grading plans provided the topography at
the project site is relatively level with existing ground surface elevations ranging between
33 and 37 feet MSL
SUBSURFACE CONDITIONS
Our field exploration program at the project site consisted of drilling and sampling
five borings designated as Boring Nos 1 through 5 to depths ranging from about 21 5 to
30 feet below the existing ground surface The approximate locations of the borings are
shown on the Site Plan Plate 2
Our field exploration indicates that the project site is generally underlain by a
surficial fill layer of sandy silts extending to a depth of approximately 12 inches below the
existing ground surface This was underlain by coral formation and coral detritus deposits
of varying degrees of hardness to the maximum depth explored of approximately 30 feet
below the existing ground surface This coral was generally hard relatively competent
and had few apparent voids throughout the depths explored in the majority of the borings
drilled
Groundwater was not encountered in the drilled borings at the time of our field
exploration However groundwater levels can fluctuate depending on factors such as
seasonal rainfall groundwater withdrawal and or injection and other factors
Detailed descriptions of the materials encountered and groundwater levels
observed are presented on the Logs of Borings Plates A 1 through A 5 of Appendix A
Results of the laboratory tests performed on selected soil samples are presented in
Appendix B
GEOLABS HAWAII
W O 2951 50 Page 7
DISCUSSION AND RECOMMENDATIONS
Based on our field exploration the subsurface conditions at the project site
generally consist of relatively competent coralline materials throughout the depths
explored The major geotechnical considerations for the expansion project are the quality
and uniformity of the coral formation at the locations of the proposed structures
We believe that the dense coral formation and coral detritus deposits encountered
in our borings would provide adequate foundation support for the proposed new
construction In general it is our opinion that mat foundations bearing on the dense
in situ coralline materials may be used to support the below grade facilities including the
Reuse Pump Station Sand Filter UV Disinfection Channel and the wet wells for the R 1
Pump Station structures Shallow foundations consisting of spread and or continuous
footings may be used to support the Chemical Storage Building and the on grade portion
of the R 1 Pump Station Building
Due to the potential presence of cavities as commonly encountered in coral
formation we recommend that a program of probing and grouting the footing locations be
implemented during construction A representative of Geolabs Hawaii should observe
the probing and grouting operations to evaluate the extent of cavities if encountered
Special attention should be given to the Foundation Probing section of this report
Based on the existing topography and the current design concept excavations on
the order of up to about 16 feet below the existing ground surface are anticipated for the
project construction In general we believe that the in situ coral formation may be able to
stand unsupported at relatively steep angles for temporary construction purposes
However because of the surficial fill soils and potential variable quality of the coral
formation at the site some temporary shoring of the excavations may be required at
localized areas In lieu of temporary shoring sloping back of the excavations may bea
GEOLABS HAWAII
W O 2951 50 Page 8
feasible alternative Detailed discussion of these items and other geotechnical
engineering recommendations are presented in the following sections of this report
Reuse Pump Station
We understand that the proposed Reuse Pump Station will have a footing bottom
elevation of approximately 23 5 feet MSL The proposed finished grade outside the tank
structure is set at approximately 37 5 feet MSL Based on the existing ground surface
elevation of about 36 feet MSL excavation on the order of about 13 feet below the
existing ground surface is anticipated for the project construction
Based on Boring No 1 drilled at the proposed Reuse Pump Station location it
appears that excavations at the proposed tank site will likely encounter competent coral
detritus deposits at the design footing bottom elevation We believe that mat foundations
bearing on the dense in situ coralline materials may be used to support the proposed tank
structure An allowable bearing pressure of up to 4 000 pounds per square foot p s f
may be used for the design of mat foundations bearing on the dense in situ coralline
materials This allowable bearing pressure is for dead plus live loads and may be
increased by one third 1 3 for transient loads such as wind and or seismic forces
Sand Filter
We understand that the proposed Sand Filter will have a footing bottom elevation
of approximately 29 4 feet MSL Based on the existing ground surface elevation of
approximately 36 feet MSL excavation on the order of about 7 feet below the existing
ground surface is anticipated for the project construction
Based on Boring No 2 drilled at the proposed Sand Filter location it appears that
excavations at the proposed tank structure will likely encounter dense coral detritus at the
design footing bottom elevation We believe that mat foundations bearing on the dense
coral detritus materials may be used to support the proposed tank structure An allowable
GEOLABS HAWAII
W O 2951 50 Page 9
bearing pressure of up to 4 000 p s f may be used for the design of mat foundations
bearing on the dense coral detritus materials This allowable bearing pressure is for dead
plus live loads and may be increased by one third 1 3 for transient loads such as wind
and or seismic forces
Chemical Storage Building
We understand that the proposed Chemical Storage Building will be a single story
structure with slab on grade construction Based on the existing ground surface elevation
of about 35 5 feet MSL we anticipate minor cuts and fills less than 3 feet in thickness
will be required for the foundation construction According to the project structural
engineer maximum interior and exterior wail loads on the order of about 4 0 and 3 2 kips
per lineal foot respectively are anticipated for the proposed building structure
Based on Boring No 3 drilled at the proposed Chemical Storage Building location
it appears that the proposed building will be underlain by dense coral detritus materials at
the design footing bottom elevation It is our opinion that spread and or continuous
footings may be used to support the Chemical Storage Building An allowable bearing
pressure of up to 4 000 p s f may be used for the design of footing foundations bearing
on the dense in situ coralline materials This allowable bearing pressure is for dead plus
live loads and may be increased by one third 1 3 for transient loads such as wind and or
seismic forces
UV Disinfection Channel
We understand that the proposed UV Disinfection Channel will have a footing
bottom elevation of approximately 24 3 and 20 2 feet MSL at the channel inlet and
outlet respectively The proposed finished grade outside the new channel structure is set
at approximately 35 feet MSL Based on the existing ground surface elevation of about
34 5 feet MSL excavations on the order of about 10 to 14 feet below the existing ground
surface are anticipated for the foundation construction
GEOLABS HAWAII
W O 2951 50 Page 10
Based on Boring No 4 drilled at the proposed UV Disinfection Channel location it
appears that the proposed new addition will be underlain by medium dense coral detritus
materials at the design footing bottom elevations It is our opinion that mat foundations
bearing on the medium dense coral detritus materials may be used to support the
proposed channel structure An allowable bearing pressure of up to 3 000 p s f may be
used for the design of mat foundations bearing on the medium dense in situ coralline
materials This allowable bearing pressure is for dead plus live loads and may be
increased by one third 1 3 for transient loads such as wind and or seismic forces
R 1 Pump Station
We understand that the proposed R 1 Pump Station will consist of a pump room
with two below grade wet wells and an adjacent MCC Room with slab on grade
construction Based on the information provided the wet wells will have a footing bottom
elevation of approximately 17 3 feet MSL The proposed finished grade outside the
building structure is set at approximately 34 feet MSL Based on the existing ground
surface elevation of about 33 5 feet MSL we anticipate excavation on the order of about
16 feet will be required for the foundation construction of the wet wells According to the
project structural engineer maximum wall load on the order of about 3 kips per lineal foot
is anticipated for the proposed building structure
Based on Boring No 5 drilled at the proposed R 1 Pump Station location it
appears that the proposed building will be underlain by very dense coral detritus materials
at the design footing bottom elevation We believe that mat foundations bearing on the
dense in situ coralline materials may be used to support the wet well structures For the
on grade portion of the Pump Room and MCC Roon it is our opinion that spread and or
continuous footings may be used for foundation support Footings located adjacent to the
wet well structures should be embedded deep enough to avoid surcharging the wet well
foundations or the wet well walls should be designed to resist the additional structural
loads An allowable bearing pressure of up to 4 000 p s f may be used for the design of
GEOLABS HAWAII
W O 2951 50 Page 11
foundations bearing on the dense in situ coralline materials This allowable bearing
pressure is for dead plus live loads and may be increased by one third 1 3 for transient
loads such as wind and or seismic forces
Other Design Considerations
Wall footings should have a minimum width of at least 18 inches Footings should
be embedded a minimum of 24 inches below the lowest adjacent finished grade For
footings constructed on sloping ground the footings should be embedded deep enough
to provide a minimum horizontal set back distance of 8 feet measured from the outside
edge of the footing to the slope face Where footings will be located adjacent to
below grade structures or utilities the footings should extend to a depth below an
imaginary 45 degree plane projected upward from the bottom of the below grade
structure or utility line trench This requirement is necessary to avoid surcharging
adjacent below grade structures with additional structural loads and to reduce the
potential for foundation settlement
We estimate that footing settlements under the anticipated design loads for
footings bearing on the dense in situ coralline materials as recommended herein to be
less than inch total with differential settlement of about inch
In general lateral loads acting on the structures may be resisted by a combination
of frictional resistance between the base of the footing and the bearing materials and by
passive earth pressure developed against the near vertical faces of the embedded
portion of footings A passive earth pressure with an equivalent fluid pressure of 350
pounds per square foot per foot of depth p c f may be used in the preliminary design
Unless covered by slabs or pavements passive resistance from the upper 12 inches
should be neglected A coefficient of friction of 0 35 may be used for footings bearing on
the dense in situ coralline materials
GEOLABS HAWAII
W O 2951 50 Page 12
We recommend that footing excavations be observed by a representative of
Geolabs Hawaii prior to the placement of reinforcing steel and concrete to confirm the
foundation bearing conditions and the required embedment depths
Foundation Probing
Based on our previous experience in the area voids and or in filled cavities may
be present in the coralline deposits encountered at the project site To reduce the
potential for loss of foundation support resulting from collapse of cavities below a footing
we recommend that a program of cavity probing and grouting be conducted during
construction
For estimating purposes we recommend that probes be drilled at each spread
footing location and 15 feet on centers for continuous footings and mat foundations The
probe holes should be at least 3 inches in diameter and should extend to at least 10 feet
below the planned bottom of footing If cavities and or voids are encountered or
suspected during the probing operation additional probes should be drilled at closer
spacing to help delineate the vertical and lateral extent of the cavity and or void The
probe holes and any cavities discovered should be backfilled with sand cement grout
injected at low to moderate pressures A typical sand cement grout would consist of
1 part sand 1 part cement and 0 7 part water
Because of the potential for encountering cavities and or voids at the site we
recommend that unit prices for additional probing and grouting be obtained during
bidding In addition the probe drill should be available on site until the probing and
grouting operation is complete The contractor should also be made aware that a longer
lag time between probing grouting operations and foundation construction may be
required in the construction schedule
GEOLABS HAWAII
W O 2951 50 Page 13
The probing and grouting program should be conducted under the observation of a
representative from Geolabs Hawaii This would allow our firm to monitor the presence of
cavities and to allow additional recommendations to be made if excess grout take and or
change in conditions are observed
Slabs On Grade
Based on our field exploration results we anticipated that the majority of the
slabs on grade will bear on dense in situ coralline materials encountered at shallow
depths However if potentially expansive subgrade soils or loose soils are encountered
at the subgrade level these soils should be over excavated and replaced with select
granular fill materials compacted to a minimum of 90 percent relative compaction
Relative compaction refers to the in place dry density of soil expressed as a percentage
of the maximum dry density as determined by ASTM Test Designation D 1557 91
Optimum moisture is the water content percentage by weight corresponding to the
maximum dry density
For more uniform support slabs on grade should be supported on a cushion layer
consisting of 4 inches of No 3B Fine gravel ASTM C 33 No 67 gradation The gravel
cushion layer would also serve as a capillary break To reduce moisture infiltration
through the slab a plastic vapor membrane may be considered below the slab A 2 inch
thick moist fine sand layer should be placed on the plastic vapor membrane to aid in the
curing of concrete The slab subgrades should be prepared in accordance with the
recommendations presented in the Site Grading section of this report
Where the slabs will be subjected to vehicular traffic including forklifts we
recommend that the slabs be supported on a 6 inch layer of base course in lieu of the
4 inch gravel cushion layer In addition the 2 inch moist fine sand and vapor barrier may
be omitted from these slabs The base course should consist of crushed basait
GEOLABS HAWAII
W O 2951 50 Page 14
aggregate compacted to 95 percent relative compaction For the design of structural
slabs a modulus of subgrade reaction of 250 pounds per square inch per inch p c i of
deflection may be used for the compacted base course Provisions should be made for
proper load transfer across the slab joints which are subjected to vehicular traffic The
thickened edges of slabs adjacent to any unpaved area should be embedded at least
12 inches below the lowest adjacent finished grade
Exterior concrete walkways may be required for the proposed expansion project
We recommend that a minimum 4 inch thick cushion layer consisting of select borrow or
No 3B Fine gravel ASTM C 33 No 67 gradation be provided below the concrete
walkway slab Construction joints should be provided at intervals equal to the width of the
walkways with expansion joints at right angle intersections
The area adjacent to the slabs should be backfilled tightly against the slab with
non expansive impervious soil and graded to divert water away from the slab to reduce
the potential of water ponding around the foundations
Lateral Earth Pressures
All retaining structures should be designed to resist the lateral earth pressures due
to adjacent soils and surcharge effects The recommended lateral earth pressures for the
design of retaining walls expressed in equivalent fluid pressures are presented below
Wail Condition
GEOLABS HAWAII
W O 2951 50 Page 15
The values provided above assume that the on site granular soils or No 3B Fine
gravel ASTM C 33 No 67 gradation will be used to backfill behind the wail In general
an active condition may be used for walls that are free to deflect by as much as 0 5
percent of the wall height If the tops of the walls are not free to deflect beyond this
degree or are restrained the walls should be designed for the at rest condition These
lateral earth pressures do not include hydrostatic pressures that might be caused by
groundwater trapped behind the wails
Surcharge stresses due to areal surcharges line loads and point loads within a
horizontal distance equal to the depth of the wall should be considered in the design For
uniform surcharge stresses imposed on the loaded side of the wall a rectangular
distribution with uniform pressure equal to 30 percent of the vertical surcharge pressure
acting on the entire height of the wall which is free to deflect cantilever may be used in
design For walls that are restrained a rectangular distribution equal to 45 percent of the
vertical surcharge pressure acting over the entire height of the wall may be used for
design Additional analyses during design may be needed to evaluate the surcharge
effects of point loads and line loads
Retaining walls should be well drained to reduce the build up of hydrostatic
pressures A typical drainage system would consist of a 1 to 2 foot wide zone of
permeable material such as No 3B Fine gravel ASTM C 33 No 67 gradation
immediately adjacent to the wall with a perforated pipe perforations down at the base of
the wall discharging to an appropriate outlet As an alternative a prefabricated drainage
product such as MiraDrain or EnkaDrain may be used in lieu of the permeable drainage
material The prefabricated drainage product should also be hydraulically connected to a
perforated pipe at the base of the wall
Backfill behind the permeable drainage material may consist of the on site granular
soils or select granular fill material compacted to between 90 and 95 percent relative
GEOLABS HAWAII
W O 2951 50 Page 16
compaction Over compaction of the retaining wall backfill would exert additional lateral
earth pressures on the walls and should be avoided Unless covered by concrete slabs
the upper 2 feet of wall backfill should consist of non expansive impervious material to
reduce water infiltration behind the walls
Site Grading
We anticipate the majority of the earthwork will involve relatively deep excavations
for the below grade structures planned for the subject project Minor site grading is
anticipated for the construction of the on grade structures and access roads The
following subsections provide general guidelines for design of site grading and earthwork
Site Preparation
At the on set of earthwork the area within the contract grading limits should be
thoroughly cleared and grubbed All existing vegetation rubbish old pavements
construction rubble and other deleterious and organic materials should be
removed and disposed of properly off site The surficial fill soils of sandy silts
encountered at the existing ground surface should be completely removed within
the proposed building and pavement limits The excavated sandy silts should be
disposed of properly off site or used in landscaping areas if appropriate For the
purposes of this discussion subgrade level should be considered the bottom of the
base course for pavement sections bottom of the cushion for slabs and bottom of
foundations
After clearing and grubbing areas at grade or are designated to receive fill should
be scarified to a depth of at least 8 inches and recompacted to a minimum
of 90 percent relative compaction Relative compaction refers to the in place dry
density of soil expressed as a percentage of the maximum dry density as
determined by ASTM Test Designation D 1557 91 Optimum moisture is the water
GEOLABS HAWAII
W O 2951 50 Page 17
content percentage by weight corresponding to the maximum dry density New
pavement subgrades should be scarified to a depth of at least 8 inches and
recompacted to a minimum of 95 percent relative compaction
In areas where the hard coral formation is exposed the subgrades should be
proof rolled with a minimum 20 ton vibratory roller for a minimum 6 passes to help
detect and collapse near surface cavities Any loose areas or cavities disclosed
during clearing and _ proof rolling operations should be backfilled with
well compacted engineered fill materials
Any expansive clayey soil encountered at or near subgrade levels should be
over excavated and the resulting over excavation should be backfilled with
compacted non expansive granular material Expansive clays encountered and
over excavated should be disposed of properly off site to reduce the potential for
contamination of other areas
Fills and Backfills
Based on our field exploration the excavated on site granular soils excluding
clays and organic materials may be re used as a source of fill material The
on site sandy silt soils are moderately expansive particularly if compacted dry of
the optimum moisture content Therefore excavated on site sandy silt soils should
not be used as fills However the excavated sandy silts may be used in
landscaping areas if appropriate and the surplus should be disposed of properly
off site
Fill material should be placed in level lifts up to a maximum of 10 inches in loose lift
thickness Fill and backfills should be compacted to a minimum of 95 percent
relative compaction If required imported materials should consist of
GEOLABS HAWAII
W O 2951 50 Page 18
non expansive select granular materials such as crushed coral basalt gravel or
cinder sand The material should be well graded from coarse to fine with no
particles greater than 3 inches in largest dimension The material should have a
California Bearing Ratio CBR value of 20 or higher and a swell potential of not
more than 1 percent when tested in accordance with ASTM Test Designation
D 1883 It should also contain between 10 and 30 percent passing the No 200
sieve Fill materials should be tested and approved by Geolabs Hawaii prior to
hauling to the project site
Site Drainage
Measures should be incorporated into the grading of the expansion project to
reduce the potential for erosion and to prevent concentration of water around
structures Proper drainage structures should be used where needed The
ground surface surrounding structures should be sloped away from structures
Surface water should be directed away from the slopes and drainage over the top
of slopes should be avoided
Excavation
Based on the current design concept excavation on the order of up to about
16 feet below the existing ground surface will be required for the project construction
Excavation Method
The contractor subject to practical limits and safety considerations should
determine the method and equipment to be used for excavation Generally the
in situ coral formation encountered by our exploration should be rippable by a
large bulldozer or other heavy equipment However due to the nature of the coral
formation hoerams and or chipping may be required in localized areas of hard
GEOLABS HAWAII
W O 2951 50 Page 19
excavation Therefore allowances should be made for the additional time and
expense that may be required by the hard excavation
The excavated soils should not be stockpiled closer than a horizontal distance
equal to the depth of the excavation from the edge of the excavation to reduce the
potential for ground movement
Excavation Support
Based on the existing topography at the project site and the anticipated design
bottom elevations of the future structures it appears that excavation on the order
of up to about 16 feet below the existing ground surface will be required for the
project construction Our field exploration indicates that the site is generally
underlain by competent coral formation and coral detritus deposits Therefore it is
our opinion that excavations in competent coral formation may be able to stand
unsupported at relatively steep angles for temporary construction purposes
It should be noted that the quality of the coral formation and coral detritus deposits
could be highly variable Therefore where an open cut excavation is not possible
because of physical limitations or the presence of poor quality coral formation
temporary shoring of the excavation may be required to reduce the potential of
adjacent ground movement The excavation support and shoring system used
must comply with all applicable safety requirements
Since relatively hard coral formation was encountered at the project site the use of
sheet pile shoring does not appear to be feasible It is our opinion that a support
system consisting of soldier piles and lagging with temporary tiebacks or rakers
may be adopted to provide support of the excavations The use of horizontal
bracing or struts inside the excavation does not appear practical because of the
GEOLABS HAWAII
W O 2951 50 Page 20
anticipated wide excavation For preliminary design of the excavation support
system the apparent lateral earth pressure diagram presented on Plate 3 may be
used as a guide We recommend that provisions for temporary shoring of the
planned excavations be incorporated into the contract documents of this project
Construction Precaution and Monitoring
The selected excavation shoring system if needed must comply with all
applicable federal state and local safety requirements The adequacy and safety
of the shoring installation should be made the sole responsibility of the contractor
His representative who should be required to be continuously present on site
during excavation and construction work will have the best opportunity to promptly
observe any changing conditions during construction such as unforeseen
subsoils unexpectedly high groundwater table inappropriate construction
sequence or techniques etc which may affect shoring stability
However it must be noted that some minor movements of the shoring system and
the adjacent ground may still occur due to changes in earth stresses during
excavation Due to the complexity of the stress changes it is difficult to accurately
estimate the magnitude of movement The magnitude also depends greatly upon
workmanship such as how quickly and tightly the shoring and bracing supports
are installed on the subsoil conditions the size of the excavation and the rate of
excavation
Therefore it is important to realize that the excavation shoring should be installed
properly and as early as practical if necessary and that the adjacent ground
should be continuously monitored for cracks dips and or other indications of
movements with instruments Such monitoring is particularly critical in areas
adjacent to existing plant facilities and utilities It is recommended that a qualified
GEOLABS HAWAIl
W O 2951 50 Page 21
geotechnical engineer be retained by the contractor to design and evaluate the
shoring system proposed
Pavements
We understand that asphalt concrete pavements as well as concrete aprons will
be required to serve the new structures We anticipate the vehicle loading for this project
will consist primarily of light pick up trucks with occasional heavy delivery trucks Our
laboratory testing of the near surface sandy silts encountered at the project site appear to
have a relatively low CBR value of less than 3 Due to the relatively thin thickness about
12 inches of the surficial fill soils we recommend that the surficial sandy silts be
completely removed to expose the underlying dense in situ coralline materials Select
granular fill materials compacted to a minimum of 95 percent relative compaction should
be used to backfill the over excavation and raise the ground surface to the finish
pavement subgrades i e bottom of the base course Based on the above assumptions
the following pavement sections may be used for preliminary design purposes
Asphaltic Concrete Pavement
2 5 Inch Asphalt Concrete
6 0 Inch Basalt Base Course 95 percent relative compaction
8 5 Inch Total Pavement Thickness on Moist Compacted Subgrade
Concrete Apron
6 0 Inch Portland Cement Concrete
6 0 Inch Basalt Base Course 95 percent relative compaction
12 0 Inch Total Pavement Thickness on Moist Compacted Subgrade
The subgrade soils should be scarified to a depth of at least 8 inches
moisture conditioned to above the optimum moisture content and recompacted to a
minimum of 95 percent relative compaction The base course should consist of crushed
GEOLABS HAWAII
W O 2951 50 Page 22
basalt aggregate compacted to a minimum of 95 percent relative compaction CBR and
density tests should be performed on the actual subgrade soils encountered during
construction to confirm the adequacy of the above sections
Paved areas should be sloped and drainage gradients maintained to carry all
surface water off the site Surface water ponding should not be allowed on the site during
or after construction Where concrete curbs are used to isolate landscaping in or
adjacent to pavement areas we recommend the curbs extend a minimum of 2 inches into
the subgrade soil below the base course to reduce migration of landscape water into the
pavement section Alternatively a subdrain system could be constructed to collect
excessive water from landscaping irrigation For improved long term performance a
subdrain system constructed adjacent to paved landscaped areas should be considered
Existing Underground Utilities
It is anticipated that underground utilities may exist at or in the vicinity of the
proposed structure locations Since excavations are required for the construction of some
of the proposed structures the project construction may create potential hazards to these
utility lines which if damaged could disrupt the operations of the existing treatment plant
facilities
Therefore we recommend that all existing utilities within the project site be
accurately located by the contractor prior to construction The contractor has the sole
responsibility to devise and implement an effective program to protect the utilities during
construction
New Utility Lines
We envision that new utility lines will be required for development of this project A
granular bedding consisting of 6 inches of No 3B Fine gravel ASTM C 33 No 67
gradation is recommended under the pipes Free draining granular materials such as
GEOLABS HAWAII
W O 2951 50 Page 23
No 3B Fine gravel ASTM C 33 No 67 gradation should also be used for the trench
backfill up to about 12 inches above the pipes to provide adequate support around the
pipes and to reduce compaction of the backfill thus reducing the possibility of damaging
the pipes It is critical that free draining materials be used to reduce the potential of
formation of voids below the haunches of pipes and to provide adequate support for the
sides of the pipes which could result in settlement of the backfill and damage to the pipes
The upper portion of the trench backfill from the level 12 inches above the pipes to
the top of the subgrade or finished grade should consist of on site granular soils or
granular material generally less than 3 inches in maximum size The backfill material
should be moisture conditioned to above the optimum moisture placed in maximum
8 inch level loose lifts and mechanically compacted to not less than 90 percent relative
compaction to reduce the potential for future ground subsidence Where trenches are
below pavement areas the upper 2 feet of the trench backfill below the pavement
subgrade should be compacted to at least 95 percent relative compaction Where the
utility line crosses beneath the footings the utility pipes should be concrete jacketed
Since competent coral formation was encountered at shallow depths during our
field exploration the trench work for utility installation may involve excavation in the coral
formation and may require hard ripping or hoerams Care must be exercised by the
contractor to avoid over ripping which would disrupt the structure of the coral formation
resulting in a potential loss of bearing strength for footings in its vicinity
Drainage
The finished grades outside the structures should be sloped to shed water away
from foundations and to reduce the potential for ponding Also it is advised that gutter
systems be installed around the building structures and that the discharge be diverted
away from the foundation and pavement areas Excessive landscape watering near the
foundations slabs and pavements should also be avoided Planters next to foundations
GEOLABS HAWAII
W O 2951 50 Page 24
should be avoided or have concrete bottoms and drains to reduce water infiltration into
the subsoils
These drainage requirements are essential for the proper performance of the
above foundation recommendations since ponded water could cause subsurface soil
saturation and subsequent heaving or loss of strength The foundation excavations
should be properly backfilled against the walls or slab footings immediately after setting of
the concrete to reduce water infiltration Drainage swales should be provided as soon as
possible and should be maintained to drain all surface run off away from the slab and
footing foundations
Corrosion Control
Chemical analyses including pH minimum resistivity chlorides and sulfates were
performed on selected samples obtained during our field exploration for corrosivity
evaluation The results of these tests are presented in Appendix B
Design Review
Drawings and specifications for the proposed construction should be forwarded to
Geolabs Hawaii for review and written comments prior to advertisement for bids This
review is necessary to evaluate adherence of the plans and specifications to the intent of
the foundation and earthwork recommendations provided herein If this review is not
made Geolabs Hawaii cannot assume responsibility for misinterpretation of the
recommendations presented
Construction Observations
It is recommended that Geolabs Hawaii be retained to provide geotechnical
engineering services during construction of the proposed improvements The items of
construction monitoring that are critical which require Special Inspection include
observation of the foundation excavation and preparation foundation probing and
GEOLABS HAWAII
W O 2951 50 Page 25
grouting placement and compaction of fill material and utility trench excavation and
backfill Other aspects of earthwork construction should also be observed by a
representative from Geolabs Hawaii This is to observe compliance with the intent of the
design concepts specifications or recommendations and to expedite suggestions for
design changes that may be required in the event that subsurface conditions differ from
those anticipated at the time this report was prepared The recommendations provided in
this report are contingent upon such observations
If the actual soil conditions encountered during construction are different from
those assumed or considered in this report then appropriate modifications to the design
should be made
LIMITATIONS
The analyses and recommendations submitted in this report are based in part
upon information obtained from field borings Variations of subsoil conditions between
the field borings may occur and the nature and extent of these variations may not
become evident until construction is underway If variations then appear evident
Geolabs Hawaii should be contacted to reevaluate the recommendations presented in
this report
The locations of the field borings indicated in this report are approximate having
been estimated by taping from features and structures shown on the Grading Plans dated
August 29 1997 by GMP Associates Inc Elevations of the field borings were estimated
from the elevations and contours shown on the same plans The physical locations and
elevations of the field borings should be considered accurate only to the degree implied
by the methods used
The stratification lines shown on the graphic representations of the borings depict
the approximate boundaries between the soil types and as such may denote a gradual
GEOLABS HAWAII
W O 2951 50 Page 26
EE EO
transition Water level data from the borings were measured at the times shown on the
graphic representations and or in the text of this report These data have been reviewed
and interpretations made in the formulation of this report However it must be noted that
fluctuation may occur due to variations in rainfall tides temperature and other factors
This report has been prepared for the exclusive use of GMP Associates Inc their
client City and County of Honolulu Department of Wastewater Management and other
project consultants for specific application to the Proposed Secondary Effluent Reuse
Facility project for the Honouliuli Wastewater Treatment Plant in accordance with
generally accepted geotechnical engineering principles and practices No warranty is
expressed or implied
This report has been prepared solely for the purpose of assisting the design
engineers and architect in the preliminary design evaluation of the proposed project
Therefore this report may not contain sufficient data or the proper information to serve
as the basis for preparation of construction cost estimates nor contract bidding A
contractor wishing to bid on this project should retain a competent geotechnical engineer
to assist in the interpretation of this report and or in the performance of additional
site specific exploration for bid estimating purposes
The Owner Client should be aware that unanticipated soil conditions are
commonly encountered Unforeseen soil conditions such as perched groundwater
extremely soft loose deposits hard layers or cavities may occur in localized areas and
may require additional probing or corrections in the field which may result in construction
delays to attain a properly constructed project Therefore a sufficient contingency fund
is recommended to accommodate these possible extra costs
GEOLABS HAWAII
W O 2951 50 Page 27
PLATES AND APPENDICES
The following plates and appendices are attached and complete this report
Plate 1 Project Location Map
Plate 2 Site Plan
Plate 3 Apparent Lateral Pressure Diagram
for Excavation Support Design
Appendix A Field Exploration
Plate A Boring Log Legend
Plates A 1 Logs of Borings
thru A 5
Appendix B Laboratory Testing
Plates B 1 Laboratory Test Data
thru B 5
000000000000000
Respectfully submitted
C W ASSOCIATES INC
Tedd Tod
Teddy S T Kwok P E
Project Engineer
LICENSED
PROFESSIONAL
ENGINEER
No 4176 C
n S Mimura P E
resident
THIS WORK WAS PREPARED BY ME OR UNDER MY
SUPERVISION AND CONSTRUCTIION OF THIS
PROJECT WILL BE UNDER MY OBSERVATION
CSM TK an WH
geo1 reports
GEOLABS HAWAII
ep
eS
PACIFIC KAUAI POINT
KAENA POINT
NO SCALE
GENERAL PROJECT LOCATION _
XN Yoo
L
7 Abandoned
fRirfield
7
PROJECT LOCATION ___
N PROJECT LOCATION MAP
PROPOSED SECONDARY EFFLUENT REUSE FACILITY
HONOULIUL WASTEWATER TREATMENT PLANT
PLATE 1
GEOLABS HAWAXII
Foundation Soil Engineering Geology
id 1000
GRAPHIC SCALE IN FEET YY DATE DRAWN BY
50
ya et ar
ie i i ROAD a iii
2 COPPER WE 7 ie
i est 14h
by ye it Rent tht
re vee i ae ne ty i zy H tye
ars re Ctr is NG zt id
ht i ii
oN US tap
ot P _ r ss tt
oh gS ie i z an
By a
wit g Uy a oo
H ES S pepunlirs sel H
j Hos wit FY H
rill 14 i
me if
i 1 36 t a Bei i lA 1 Bt
fat 3
i TA i STA 1400 a
a 23 Oh ae 6x4 WE it iat ti t i
75 ROAD P
063 co71 be Word
H
BL Bvssgo
6 x4 REDUCER H
8 BEHO H f
H OF ADAPTOR ne
0k 1 TAP foe 1 172
el ee
lowe es Fo
wit 1
if
8 BEND el ore
1 PVC TO Dt ADAPTOR y poe
wee a ne STS
Pw s em
S 2 copecr w
1
Mt
i 1 FAP FoR ow
i F
ié lil
YW 1
t lil
BEND Mes fee
2 alee
if 3 s eu
F
i BE
H BACKWASH Hi
PUMP STATION cos2 XM cove a
We H 8 BEND 1
H es SIDEWALK f Rs a
aes ee
H t 13 ao y Vy is Yo PARKt
en reer op moa dN
Q i STAB s
Py of el Wey em NSA rae
s BEND a
H LNG Rs F 1 CONE BLK
is
i 6 BEND
i
s
H 1242 Bend t
H z 1
4 4 B 5 fe
iY or TENSE CONE HEADER 3 2
1 e
wW E i MP ba
Bore OT Wine ibweiés By SToEsION z H 3
i i TA
H I an BEND
i CONC BLK
i fs
1 lm z
S x a
SITE PLAN
PROPOSED SECONDARY EFFLUENT REUSE FACILITY
APPROXIMATE BORING LOCATION HONOULIULI WASTEWATER TREATMENT PLANT
PLATE 2
GEOLABS HAWAILI
Foundation Soil Engineering Geology
GRAPHIC SCALE IN FEET
DATE DRAWN BY
REFERENCE UNDERGROUND PIPING PLAN 1 2 BY
W O
GMP ASSOCIATES INC DATED AUGUST 29 1997
2951 50
H DEPTH OF
EXCAVATION
APPARENT LATERAL PRESSURE DIAGRAM
FOR EXCAVATION SUPPORT DESIGN
PROPOSED SECONDARY EFFLUENT REUSE FACILITY
HONOULIUL WASTEWATER TREATMENT PLANT
PLATE 3
GEOLABS HAWAILI
Foundation Soil Engineering Geology
DRAWN BY
SCALE
NO SCALE 2951 50
NOTE ALL PRESSURES ARE IN UNITS OF P S F THE
a ABOVE PRESSURE DOES NOT CONTAIN A FACTOR OF
SAFETY SURCHARGE DUE TO TRAFFIC OR SLOPING
3 CONDITION CLOSE TO EDGE OF CUT SHOULD BE
ADDED BY SHORING DESIGNER
spy
See
sarenyane
Eg
ae
oe
ee
2
ME
on
Sas
The subsurface conditions at the site were explored by drilling and sampling
five borings to depths ranging from about 21 5 to 30 feet below the existing ground
surface at the approximate locations shown on the Site Plan Plate 2 The borings were
drilled using truck mounted drilling equipment
The material encountered in the borings were classified by visual and textural
examination in the field by our engineer who monitored the drilling operations on a
near continuous basis These classifications were further reviewed visually and by
testing in the laboratory Soils were classified in general conformance with the Unified
Soil Classification System as shown on Plate A Graphic representation of the materials
encountered are presented on the Logs of Borings Plates A 1 through A 5
Soil samples were obtained from the drilled borings in general accordance with
ASTM Test Designation D 1586 84 Penetration Test and Split Barrel Sampling of Soils
with a 140 pound hammer falling 30 inches The blow counts needed to drive the
sampler the last 12 inches of an 18 inch drive are shown on the Logs of Borings at the
appropriate sample depths
UNIFIED SOIL CLASSIFICATION SYSTEM USCS
TYPICAL
MAJOR DIVISIONS USCS DESCRIPTIONS
CLEAN WELL GRADED GRAVELS GRAVEL SAND
GRAVELS MIXTURES LITTLE OR NO FINES
GRAVELS LESS THAN 8 POORLY GRADED GRAVELS GRAVEL SAND
FINES MIXTURES LITTLE OR NO FINES
MORE THAN 50 OF
COARSE COARSE FRACTION GRAVELS WITH SILTY GRAVELS GRAVEL SAND SILT
RETAINED ON NO 4 MIXTURES
GRAINED SIEVE FINES
SOILS MORE THAN 12 CLAYEY GRAVELS GRAVEL SAND SILT
FINES Gc
MIXTURES
WELL GRADED SANDS GRAVELLY SANDS
MORE THAN 50 CLEAN SANDS ow LITTLE OR NO FINES
OF MATERIAL SANDS
LESS THAN 5
RETAINED ON NO
200 SIEVE FINES
POORLY GRADED SANDS GRAVELLY SANDS
LITTLE OR NO FINES
50 OR MORE OF
COARSE FRACTION SANDS WITH SILTY SANDS SAND SILT MIXTURES
PASSING THROUGH FINES
MORE THAN 12
FINES
INORGANIC SILTS AND VERY FINE SANDS
ROCK FLOUR SILTY OR CLAYEY FINE
SANDS OR CLAYEY SILTS WITH SLIGHT
PLASTICITY
INORGANIC CLAYS OF LOW TO MEDIUM
PLASTICITY GRAVELLY CLAYS SANDY
CLAYS SILTY CLAYS LEAN CLAYS
CLAYEY SANDS SAND CLAY MIXTURES
sits LIQUID LIMIT
G EINE 5 CLAYS LESS THAN 50
SOILS
cL
OL ORGANIC SILTS AND ORGANIC SILTY CLAYS
OF LOW PLASTICITY
INORGANIC SILT MICACEOUS OR
DIATOMACEOUS FINE SAND OR SILTY
SOILS
INORGANIC CLAYS OF HIGH PLASTICITY
ORGANIC CLAYS OF MEDIUM TO HIGH
PLASTICITY ORGANIC SILTS
PT PEAT HUMUS SWAMP SOILS WITH HIGH
NOTE DUAL SYMBOLS ARE USED TO INDICATE BORDERLINE SOIL CLASSIFICATIONS
50 OR MORE OF
LIQUID LIMIT
AND 50 OR MORE
LEGEND
2 INCH 0 D STANDARD PENETRATION TEST LL LIQUID LIMIT
3 INCH 0 0 MODIFIED CALIFORNIA SAMPLE PI PLASTICITY INDEX
SHELBY TUBE SAMPLE TV TORVANE SHEAR tsf
CORE SAMPLE PEN POCKET PENETROMETER tsf
fn Coed C9 CZ Cad
Cc CORE RECOVERY WATER LEVEL OBSERVED IN BORING
ROCK QUALITY DESIGNATION
BORING LOG LEGEND
PROP SECONDARY EFFLUENT REUSE FACIL
HONOULIULI WWTP
CW ASSOCIATES INC dba
GEOLABS HAWAII
Geology Soils and Foundation Engineering
WORK ORDER NO 97
Date Completed Drilling Method 4 Auger
Total Depth 26 5 feet TT
FIELD LABORATORY
ac Ge DESCRIPTION
Oo ob c w
c 3c oo
uN v j G
YU 3 z ao yy i a
5 imate Surface Elevati
ega S8xissZi Ss g 2 Approximate Surface Elevation ft 36
HHI Brown SANDY SILT ML very stiff dry fill
Tannish white GRAVELLY SAND SW ina
brown silty clay matrix very dense damp
coral detritus
White SILTY SAND SM with gravel ve
dense damp coral formation
grades to tan
grades to white medium dense
grades to dense
Boring terminated at 26 5 feet
Groundwater not encountered
Elevations estimated from Grading Plan 1
2 received from GMP Associates Inc
on August 18 1997
CW ASSOCIATES INC dba
GEOLABS HAWAII
Geology Soils and Foundation Engineering
WORK ORDER NO Oct 97
LOG OF BORING 1
PROP SECONDARY EFFLUENT REUSE FACIL
HONOULIULI WWTP
Date Started ss 75
Date Completed Drilling Method Auger
Logged By Energy wt 30in drop
Total Depth 26 5 feet
FIELD LABORATORY
o nc DESCRIPTION
C n 1
3C Vo D _
wv cc a
1 aw a oa a
y 05a
oaadeaonrlon Oo oO Poa pproximate Surface Elevation _ Approximate Surface Elevation t set 35 8
tH4I _ Brown SANDY SILT ML very stiff dry fill
10 Tannish white SILTY SAND SM with
gravel dense damp coral detritus
grades to dense
White GRAVELLY SAND SW with some
silt very dense damp coral formation
grades to dense
White SILTY SAND SM with gravel very
dense damp
grades to medium dense
Boring terminated at 26 5 feet
Groundwater not encountered
LOG OF BORING 2
PROP SECONDARY EFFLUENT REUSE FACIL
HONOULIULI WWTP
CW ASSOCIATES INC dba
GEOLABS HAWAII
Geology Soils and Foundation Engineering
WORK ORDER NO Oct97
Drill Rig CME 75
Date Started
Logged By wt 30 in drop
Total Depth ______21 Sfeet
FIELD LABORATORY
DESCRIPTION
a ny
GT oe C fh 7
ny Q qc qc
Yor 3 n a
5
eta 2 Approximate Surface Elevation
Egg
10
TEOnISR white SANDY GRAVEL GW with
some silt very dense damp coral detritus
grades to medium dense
grades to dense
White SANDY GRAVEL GW medium
dense dry
y
5
20
9 White GRAVELLY SAND SW medium
dense to dense dry
Boring terminated at 21 5 feet
Groundwater not encountered
LOG OF BORING 3
PROP SECONDARY EFFLUENT REUSE FACIL
HONOULIULI WWTP
CW ASSOCIATES INC dba
GEOLABS HAWAII
Geology Soils and Foundation Engineering
WORK ORDER NO Oct97
Date Completed Drilling Method Auger
Logged By S Tanaka Driving Energy ____ 140 b wt 30in drop
Total Depth 26 5 feet
FIELD LABORATORY
DESCRIPTION
Penetra
Resist
Blous ft
Moisture
Content
Compress
Strength
ksf
Approximate Surface Elevation
Brown SANDY SILT ML very stiff dry fill
Tannish white SILTY SAND SM dense
damp coral detritus
Tan SILTY SAND SM with coral gravel
very dense damp
grades to medium dense
grades to dense
Boring terminated at 26 5 feet
Groundwater not encountered
LOG OF BORING 4
PROP SECONDARY EFFLUENT REUSE FACIL
HONOULIULI WWTP
CW ASSOCIATES INC dba
GEOLABS HAWAII
Geology Soils and Foundation Engineering
WORK ORDER NO Oct97
Date Started Drill Rig CME 75
Date Completed Drilling Method Auger
Logged By Energy wt a0 in drop
Total Depth 30 0 feet
FIELD LABORATORY
DESCRIPTION
ed ov n qe
Ow wn
0
O o iCC t
Y 3 V
Surt
o oo EONIO WH o a a Approximate Surface Elevation
HII Brown SANDY SILT ML stiff dry fill
Tannish white SILTY SAND SM with coral
gravel dense dry
pH White SILTY CORAL GRAVEL GM with
J sand medium dense damp coral detritus
d4 Brown SANDY SILT ML with clay very
stiff moist
grades with some coral gravel
grades without coral gravel medium stiff
4 White CORAL GRAVEL GP very dense
damp coral formation
Cg
6
Boring terminated at 30 feet
Groundwater not encountered
CW ASSOCIATES INC dba LOG OF BORING 5
GEOLABS HAWAII PROP SECONDARY EFFLUENT REUSE FACIL
Geology Soils and Foundation Engineering HONOULIULI WWTP
WORK ORDER NO HAWAII
a
a
Ofat
is
Moisture content and unit weight determinations were performed on selected soil
samples as an aid in the classification and evaluation of soil properties The results of
these tests are presented on the Logs of Borings at the appropriate sample depths
Two sets of corrosion tests were performed by E L Pacific on selected samples
obtained during our field exploration Each set of corrosion test includes the
determination of pH value minimum resistivity and chloride and sulfate contents The
test results are presented on Plate B 1
One remolded ring swell test was performed on the bulk sample to evaluate the
swelling potential of the near surface fill soils The test results are summarized on Plate
B 2
Four sieve analyses ASTM D 422 were performed on selected samples to
evaluate the gradation characteristics of the soils Graphic presentation of the test results
is provided on Plate B 3
One laboratory California Bearing Ratio Test ASTM D 1883 was performed on a
bulk sample of the surficial silty soils to evaluate the pavement support characteristics of
the soils The test results are presented on Plate B 4
One Modified Proctor compaction test ASTM D 1557 was performed on a bulk
sample of the surficial silty soils to evaluate the dry density and moisture content
relationship The test results are presented on Plate B 5
W O HAWAII
OCTOBER 1997 Page B 1
Location Depth Resistivity pH Clorides
feet ohm cm
ND Not detected at the Method Reporting Limit
TEST METHODS
Resistivity
Chlorides
Sulfates
W O 2951 50
ey
4
Yee Me
GEOLABS HAWAII
Sulfates
N D
N D
OCTOBER 1997 PLATE B 1
Soil Dry Moisture Contents Ring
Location Depth Description Density Initial _Ajir Dried _ Final Swell
Feet pcf
Sample Silt
NOTE Sample tested was remolded in 2 4 inch diameter by one inch high ring It was
air dried overnight and then saturated for 24 hours under a surcharge load of
55 P S F
W O HAWAII
OCTOBER 1997 PLATE B 2
AXIO mSs w wWmzZz n AZmMoBWmMmv
U S SIEVE OPENING IN INCHES U S SIEVE NUMBERS HYDROMETER
245 Bay V2 g g 1004 49200
LET AKA
a ITN
100
ASAT on
TTT
COE VRE ET
OA
ONE APS TEE
A
COTES TTT
OTE ERNE TTT
ON
OTE INTEREST TTT
A 0
OO
0
CO ET
GRAIN SIZE IN MILLIMETERS
GRAVEL
COBBLES coarse SILT OR CLAY
tocaton Benin iesaipfon SCSCSC d CY
jo 45 White SILTY SAND GM win gavel 0
SILTY SAND
ay 45 TamnishwhteSicTYsanDG M
CORAL GRAVEL
a ne a
SIEVE ANALYSIS
C W ASSOCIATES Inc dba
Geolabs Hawaii
3
a
o
BS
o
ie
20
10
0 001
PROJECT
PROP SECONDARY EFFLUENT REUSE FACIL
HONOULIULI WWTP
DATE
50
PLATE B 3
0oD UPrOr
v cro
CA
SaPannRnSURHRREEE
S7AUHAAARLERIARERLAREGLLD
PENETRATION inches
LOCATION Bulk AGGREGATE 3 4 inch minus
DEPTH FEET Surface HAMMER
DESCRIPTION Brown SANDY SILT with decomposed HAMMER DROP 18 inches
rocks NO OF BLOWS 56
NO OF LAYERS 5
MOLDING MOISTURE 24 6
MOLDING DRY DENSITY p c f 99 7
PENETRATION 2 3
DAYS SOAKED 1
CBR TEST
SWELL _Nil
C W ASSOCIATES Inc dba
Geolabs Hawaii
HONOULIULI WWTP
DATE W O
50
con PLATE B 4
PROJECT
PROP SECONDARY EFFLUENT REUSE FACIL
A M2M0 NO
O
150 TT TALC TN
TL
Optimum Moisture Content 22 5
Maximum Dry Density 104 6 p c f
TEST METHOD
el TNEURB ATALANTA
ree eS
p A NIATNINAN
a a Ba a De ee
eee
2 a Be DD eee
76C ToT Tea
0 s 40
MOISTURE CONTENT Percent Dry Weight
NYNNOWE
OnOOO fo
jelelelelelale
LOCATION Bulk
DEPTH FEET Surface
DESCRIPTION Brown SILTY CLAY with sand
C W ASSOCIATES Inc dba
PROJECT Geolabs Hawaii
PROP SECONDARY EFFLUENT REUSE FACIL
HONOULIULI WWTP
MOISOEN3