GEOTECHNICAL ENGINEERING EXPLORATION
HECO KALAHEO SUBSTATION
KAILUA WWTP MODIFICATIONS PHASE III
W O 3072 00 MAY 17 1993
FOR
MITSUNAGA ASSOCIATES INC
CW ASSOCIATES INC dba
GEOLABS HAWwWATII
Geology Soilsand Foundation Engineering
May 17 1993
W O 3072 00
Mitsunaga Associates Inc
95 Kaneohe Bay Drive
Kailua Hawaii 96734
Dear Mr Masuoka
Submitted herewith is our report entitled Geotechnical Engineering Exploration
HECO Kalaheo Substation at Kailua WWTP Modifications Phase Ill Kailua Oahu
Hawaii
Our work was performed in general accordance with the scope of services
outlined in our revised fee proposal of
Detailed discussion and recommendations are contained in the body of this
report If there is any point that is not clear please feel free to contact our office
Very truly yours
C W ASSOCIATES INC
2K Wh
ob Y K Wong P E
President
HS
2006 Kalihi St e Honolulu Hawaii 96819
Facsimile 847 1749 Phone
TABLE OF CONTENTS
SUMMARY OF FINDINGS AND RECOMMENDATIONS
INTRODUCTION ee eee
PROJECT CONSIDERATIONS ees
PURPOSE AND SCOPE ee ee
SITE DESCRIPTIONS ee eee
REGIONAL GEOLOGY ee
SUBSURFACE CONDITIONS eee eens
Groundwater Conditions ee eae
DISCUSSION AND RECOMMENDATIONS
General eee ene
Transformer and Switchgear Pads 0 0 c
Pile Foundations ee eee
Pile Capacities ee eee
Pile Length ee eens
Downdrag LoadS 1 ee es
Lateral Load Resistance
Pile Hammer Selection eee
Pile Driving Criteria eee
Test Pile Program ee eee es
Pre drilling and eee
Foundation Settlements eee eee
Concrete Floor SlabS ee ee
Switch Frame
Shallow Foundations eee ee
Site Grading ee en eens
Site Preparation ee ees
Fill Placement eee
Fill Settlement Monitoring ees Le
eee ee
PavementS ee teen eenes
Existing Underground Utility Lines eaee
Design Review eee
Construction Observation
GEOLABS HAWAII
Table of Contents Continued Page 2
LIMITATIONS cee ee et
APPENDIX A
Field Exploration and Boring Logs eee Plates A 1 1
thru A 2 4
APPENDIX B
Laboratory Testing and Laboratory Test Data Plates B 1
and B 2
PROJECT LOCATION MAP Plate 1
SITE PLAN eee eee Plate 2
_ TYPICAL CROSS SECTION THROUGH BUTTRESS FILL STABILIZATION
OF FILL AT SOFT AREA eee Plate 3
GEOLABS HAWAII
GEOTECHNICAL ENGINEERING EXPLORATION
HECO KALAHEO SUBSTATION
KAILUA WWTP MODIFICATIONS PHASE III
W O 3072 00 MAY 17 1993
SUMMARY OF FINDINGS AND RECOMMENDATIONS
On the basis of our exploration the site is underlain by a layer
of fill material overlying approximately five feet 5 of medium
stiff recent alluvial deposit Below the recent alluvium loose
to medium dense coral deposits were encountered to depths
of about 115 feet below the ground surface Very stiff
saprolite overlying tuff formation were encountered from 115
feet to 133 feet the maximum depth explored Groundwater
levels were measured at about 26 to 27 feet below the
existing ground
We recommend that the proposed transformer and switchgear
pads be supported on a pile foundation system deriving
support from a combination of friction between the pile shaft
and the surrounding soil and end bearing on the tuff
formation
For the switch frames shallow spread footing foundations
may be utilized bearing on the fill material An allowable
bearing capacity of up to 1 500 p s f may be used for the
footing design
The text of this report should be referred to for detailed
discussion and recommendations
INTRODUCTION
This report presents the results of our geotechnical engineering exploration
performed for the HECO Kalaheo Substation located within the Kailua Wastewater
Treatment Plant in the district of Kailua on the island of Oahu Hawaii The general
location and vicinity of the site are shown on the Project Location Map Plate 1
GEOLABS HAWAII
W O 3072 00 Page 2
This report summarizes our findings and geotechnical engineering recommen
dations resulting from our field exploration laboratory testing and engineering analyses
The recommendations presented herein are intended for foundation design input and may
not be appropriate to form a basis in the preparation of construction cost estimates or for
construction bidding purposes
PROJECT CONSIDERATIONS
As part of the Phase III modifications at the Kailua Wastewater Treatment Plant it
is proposed to construct a HECO electrical substation at the project site The proposed
electrical substation will consist of the following structures
1 An approximately 12 by 15 feet foundation pad for the MVA
transformer with an equipment weight of about 80 to 90 kips
2 An approximately 22 by 42 feet foundation pad for the switchgear with an
equipment weight of about 10 to 15 kips
3 Switch frames with column loading of about three 8 kips and lateral
loading of approximately two 2 kips
The approximate location of the electrical substation is shown on the Site Plan
Plate 2 The approximate finish pad elevations are proposed to be at approximately 9
to 11 feet Mean Sea Level MSL To construct the pads grading of the electrical
substation site will require cuts on the order of up to eight 8 to ten feet 10 Minor fills
on the order of up to six feet 6 are planned beyond the limits of the substation to the
north Filling in this area will require filling the drainage channel shown on the Site Plan
Plate 2
GEOLABS HAWAII
W O 3072 00 Page 3
PURPOSE AND SCOPE
The purpose of our exploration was to obtain an overview of the subsurface
conditions at the location of the proposed electrical substation The information obtained
was used to develop an idealized soil data set for the formulation of geotechnical
engineering recommendations pertinent to the structures planned at the electrical
substation
This work was done in general accordance with our revised fee proposal to
Mitsunaga Associates Inc dated The scope of work included the
following tasks and work efforts
1 Mobilization and demobilization of a truck mounted drill rig and operators
to and from the project site
2 Drilling and sampling of two 2 borings at the proposed electrical substation
site to depths of about 17 and 133 feet below the existing ground surface
3 Coordination of the field exploration and logging of the borings by a Field
Geologist of our firm
4 Laboratory testing of selected soil samples obtained during the field
exploration to evaluate the classification and the engineering properties of
the materials encountered
5 Engineering analyses of the field and laboratory data to develop
geotechnical engineering design recommendations for the proposed
electrical substation
GEOLABS HAWAII
W O 3072 00 Page 4
6 Preparation of this report summarizing our work on the project and
presenting our findings and recommendations
Detailed descriptions of our field exploration and boring logs are presented in
Appendix A of this report Results of the laboratory tests are presented in Appendix B of
this report
SITE DESCRIPTIONS
The project site is located in the existing 25 acre Kailua Wastewater Treatment
Plant which is situated in the district of Kailua on the island of Oahu Hawaii The
treatment plant lies south of a cluster of ponds connecting Kaneohe and Kailua Bays as
shown on the Project Location Map Plate 1
The proposed electrical substation is to be located at the northwest corner of the
treatment plant We understand that eight inch 8 thick concrete pads with finish pad
elevations of approximately 9 to 11 feet MSL are planned The approximate
proposed limits of the electrical substation are shown on the Site Plan Plate 2 The
physical locations of the transformer and switchgear pads and the switchgear frame have
not been finalized at the time this report was prepared
Based on the topographic maps of the project site prior to and during the
construction of the Phase Ill modifications and based on conversation with the
construction management team the project site is underlain by approximately six 6 to
eight feet 8 of undocumented fill Based on our field observation and the existing
topographic map the project site slopes downward at inclinations of approximately two
horizontal to one vertical 2H 1V to the west and north the toe of the slope on the north
meets an existing drainage channel The proposed electrical substation is also bounded
GEOLABS HAWAII
W O 3072 00 Page 5
by the proposed Road A and Secondary Clarifier Tank No 2 to the east and by the
construction equipment parking area and site office trailers to the south
REGIONAL GEOLOGY
The island of Oahu is composed largely of the weathered remnants of two 2
extinct shield volcanoes Waianae and Koolau The older volcano Waianae forms the
bulk of the western third of the island while the younger shield Koolau forms the majority
of the eastern two thirds of the island It is believed that Waianae became extinct while
Koolau was still active and its eastern flank is partially buried below Koolau lavas in central
Oahu
The project site is located at the base of the northeastern slope of Puu Papoa
which is essentially an erosional remnant of caldera filling lava flows of the Koolau
Volcano
After the Koolau Volcano ceased its activity it was followed by a period of erosion
and subsequent submergence during which most of the eastern flank of the volcano was
removed Later glacio eustatic sea level changes during the Pleistocene resulted in the
accumulation of several hundred feet of marine and non marine sediments
Data obtained from the exploration for the secondary clarifier tanks of the plant
indicated that the northwestern and central portions of the plant are underlain by
interbedded sediments of both alluvial origins and detrital marine over tuff to basalt
formation at greater depths The current Phase Ill exploration for the HECO electrical
substation located at the northwestern corner of the plant is consistent with the subsoil
conditions previously encountered at the central and northern portions of the site
GEOLABS HAWAII
W O 3072 00 Page 6
SUBSURFACE CONDITIONS
The subsoil conditions below the proposed structures were explored by drilling and
sampling two 2 borings to depths of about 17 and 133 feet below the existing ground
surface The approximate locations of the borings are shown on the Site Plan Plate 2
Based on the borings it appears that the electrical substation site is underlain by
a layer of fill material consisting of brown and gray silty clay with gravel The thickness
of fill encountered varied from about 12 to 20 feet Below the fill layer a medium stiff
recent alluvial deposit of about five feet 5 thick was encountered Below the recent
alluvium loose to medium dense coral deposits were encountered to depths of about 115
feet below the ground surface Very stiff saprolite overlying tuff formation was
encountered from 115 feet to 133 feet the maximum depth explored
Detailed descriptions of the materials encountered are presented on the Boring
on selected soil samples are presented in Appendix B
Groundwater Conditions
Groundwater levels were measured in Boring No B 2 at depths of about 26 to
27 feet below the existing ground surface corresponding to about 7 to 8 feet MSL
The groundwater levels were observed during our exploration on an intermittent basis
and the groundwater levels measured are shown on the boring logs
Based on our experience from previous explorations at the vicinity of the project
site the groundwaier levels have generally been measured between mean sea level to
2 feet MSL Thus it is our opinion that the lower groundwater levels observed during
the field exploration for this project may be caused by the dewatering operations for the
GEOLABS HAWAII
W O 3072 00 Page 7
on going construction of the secondary clarifier tanks located approximately 30 feet to the
east of the project site
Due to the proximity of the site to the Kaneohe and Kailua Bay it is anticipated that
the groundwater level will also fluctuate with tidal changes rainfall and other factors at
different times
DISCUSSION AND RECOMMENDATIONS
General
The project site is underlain by a layer of fill material overlying alluvial and coral
deposits to a depth of approximately 115 feet below the existing ground Saprolite
overlying tuff formation was encountered from about 115 to 133 feet the maximum depth
explored Some of the fill encountered may have been the result of placement of surplus
material generated from the adjacent construction
Based on the moderate to heavy structural loads 80 to 90 kips provided to us
we believe appreciable total and differential settlements would occur for the proposed
transformer and switchgear pads if shallow foundations are used We understand that
very small settlements are required for the transformer and switchgear foundation pads
Therefore deep pile foundations deriving support principally from a combination of the
friction between the pile shaft and the surrounding soil and end bearing on the tuff
formation are recommended to support the pads
For the lightly loaded switch frames it is our opinion that the medium stiff fill may
provide support for the anticipated structural loads of up to three 8 kips per column and
shallow spread footing or drilled pier foundations may be utilized
GEOLABS HAWAII
W O 3072 00 Page 8
Slope inclinations of four horizontal to one vertical 4H 1V or flatter are
recommended for the design of fill slopes A slope ratio of two horizontal to one vertical
2H 1V is recommended for the design of cut slopes
Fills planned on the northern portion of the proposed substation site will encroach
into the ditch area Due to the anticipated presence of soft subsoils at the toe of the
proposed fill slope a stabilization layer should be installed to provide a firm working
surface The stabilization layer should also be embedded a minimum of three feet 3
below the lowest adjacent grade to provide a key for the proposed fill
Transformer and Switchgear Pads
Due to the anticipated moderate to heavy structural loads 80 to 90 kips at the
transformer pad and the relatively light structural loads 10 to 15 kips at the switchgear
pad appreciable differential settlements are anticipated for shallow foundation support
We have also evaluated the option of using a mat foundation to support both pads
However the anticipated total settlement for the mat foundation would be on the order
of about 1 inch with differential settlements not exceeding about that amount
Because of the rigid interconnection between the equipment we understand that
stringent differential settlement between the two pads are required As a result pile
foundations are recommended to support the transformer and switchgear pads located
above the poor subsoil conditions
Pile Foundations
Due to the anticipated significant total and differential settlements of a shallow
foundation system we recommend that pile foundations be used to support the
transformer and switchgear pads The piles will derive support from a combination
GEOLABS HAWAII
W O 3072 00 Page 9
of the friction between the pile shaft and the surrounding soil and from end bearing
on the underlying tuff formation at about 120 feet below the existing ground
surface The subsoils encountered above the tuff formation consist of loose to
medium dense coral sand and gravel which are not capable of providing end
bearing support of pile foundations
Pile Capacities
Pile foundations should be driven through the surficial fill and develop its
supporting capacity from a combination of friction between the pile shaft and the
surrounding soil and end bearing on the tuff formation at approximately 120 feet
below the existing ground surface We understand that the existing structures of
the Phase lil modifications are supported by 15 inch square piles During our
exploration a coral ledge was encountered at about 51 to 59 feet below the
ground surface It is our opinion that hard driving in localized coral ledges may
produce high tensile stresses in the square pile resulting in potential damage to the
piles particularly the corners of the square piles As a result we recommend that
16 inch octagonal precast prestressed concretes piles be used to support the
pads
An allowable compressive load capacity of 50 tons may be used for the 16 4 inch
octagonal piles When piles are driven in groups they should have a minimum
center to center spacing of four feet 4 to avoid capacity reduction due to group
action
Pile Length
For initial design and construction cost estimating purposes a pile length of 115
feet may be used to support the pads The pile lengths are estimated by
GEOLABS HAWAII
W O 3072 00 Page 10
assuming that the piles will be driven from the proposed elevation of the electrical
substation at about 10 feet MSL
Normally production pile lengths are estimated after the completion of a test pile
program However due to the limited number of piles to be installed for the new
foundation system at the project site a test pile program may not be feasible
Therefore we believe that an additional five 5 to ten feet 10 of pile length may
be added to the piles to account for variability in subsoil conditions if a test pile
program is not included in the scope of the proposed construction contract
Splice cans should be provided at the site during the pile installation Splice cans
may be fabricated with inch thick high grade steel and should be at least five
feet 5 long
Downdrag Loads
Where fill is placed over a compressible soil the latter consolidates and moves
downward relative to the pile The downward movement results in negative skin
friction forces generally known as DOWNDRAG forces on the pile shaft The
magnitude of the downdrag force depends on the thickness of the compressible
layer adhesion between the soil and pile and the pile surface area
Due to the anticipated fill placement onto the slopes to the north of the project site
consolidation of the subsoils at the northern portion of the substation site would
occur The consolidation will result in downdrag loading of deep foundations
extending through the recent alluvial and coral deposit Therefore the allowable
compressive load capacities of the piles located in and near the fill areas will need
to be reduced by the anticipated downdrag loads The approximate area where
GEOLABS HAWAII
W O 3072 00 Page 11
pile foundations would be subjected to downdrag forces is shown on the Site Plan
Plate 2 The downdrag load on the pile shaft is estimated to be about 50 kips for
the 16 inch octagonal pile Therefore we have recommended higher pile
Capacities to account for the combined downdrag and structural loads
To reduce the downdrag forces coating of the portion of the pile shaft within the
compressible layer with bitumen coating may be considered The bitumen coating
should only be applied to the portion of the pile which will be embedded in the
negative skin friction zone or compressible soil layer and above However due
to the anticipated hot temperature and high humidity of this area depending on
the time of year placement of the bitumen coating may be difficult during pile
installation and is not recommended
Lateral Load Resistance
Lateral loads imposed on the pile foundations may be resisted by a combination
of 1 resistance of the pile soil system to deflect and 2 passive resistance
against the vertical faces of foundation elements such as pile caps The frictional
sliding resistance between the pile caps and the supporting subgrade should be
neglected due to uncertainties regarding long term soil contact
Lateral load resistance for driven piles is a function of the stiffness of the
surrounding soil the stiffness of the pile allowable deflection at the top of the pile
and induced moment in the pile The allowable lateral load capacities and
maximum induced moments for piles where the tops of piles are either free or
fixed against rotation based on an associated horizontal deflection of inch
assumed at the top of the pile are presented below
GEOLABS HAWAII
W O 3072 00 Page 12
ALLOWABLE LATERAL LOAD CAPACITY AND
MAXIMUM INDUCED MOMENT IN PILES
BOUNDARY CONDITIONS
Free Head Fixed Head
Lateral Load Max Moment Lateral Load Max Moment
Pile Size kips kip feet kips kip feet
16 inch 214
These values assume that piles in the direction of loading are spaced at least four
feet 4 center to center If closer spacing is required we should be consulted
for supplemental lateral load resistance recommendations
The maximum moments for the fixed head boundary condition should occur near
the top of the pile The maximum moment for the free head boundary condition
can be assumed to occur at a depth of six feet 6 below the top of the pile
Pile Hammer Selection
The piles should be driven with a hammer capable of delivering a rated energy of
at least 45 000 foot pounds The hammer should be equipped with an energy level
control so that driving within the loose soft soil may be controlled at a reduced
energy to reduce the tensile stress development within the piles which could
damage or cause cracking of the piles
The contractor should forward pile and driving equipment data form to Geolabs
Hawaii prior to construction for evaluation Geolabs Hawaii will review the submittal
and assess the driveability of piles with the use of the selected hammer Due to
GEOLABS HAWAII
W O 3072 00 Page 13
possible variation in the length of the piles unit prices should be obtained during
bidding for add ons shorter piles etc
Pile Driving Criteria
Each pile should be driven continuously without interruption with the exception of
splicing if needed A pile may be rejected or its design capacity may be reduced
when the driving resistance is interrupted for more than four 4 hours and the pile
cannot be driven to the required depth
During soft driving i e when the pile tip is within soft loose soils the hammer
stroke or energy should be carefully controlled such that significant tensile
stresses do not develop in the pile
Because local variations in soil strength characteristics are likely to exist in the
bearing soils the supporting capacity of each pile must be confirmed in the field
by our office during driving This can be accomplished by using a driving
resistance procedure such as the Engineering News Record ENR formula or the
more sophisticated Wave Equation Analysis to evaluate pile bearing capacity
For preliminary design purposes driving may be terminated when the pile has
been driven to its full length or the blow counts steadily increase with depth and
reach four 4 blows per inch for the last six inches 6 of final pile penetration or
when aggregated blow counts are 45 blows for the last foot
Appropriate driving criteria will be developed after selection of the pile driving
equipment
GEOLABS HAWAII
W O 3072 00 Page 14
Test Pile Program
As previously indicated a test pile program may not be feasible considering the
limited number of piles anticipated for this project However if a test pile program
is desired the test pile program should be undertaken to fulfill the following
objectives
1 To evaluate the driveability of piles with the use of the selected hammer
2 To estimate the production pile lengths
3 To assess the test pile driving criteria which may be modified for use as the
production pile driving criteria
To achieve cost savings on this project we recommend that the test pile program
be eliminated for the project provided that a representative from Geolabs Hawaii
is present during all pile driving operations to observe the actual driving behavior
and to further evaluate the field performance It should be noted that the pile
design and driving criteria recommended were developed from our pile analysis
using the field exploration data Therefore observation of the pile driving
operations by Geolabs Hawaii is necessary to confirm our design assumptions
Pre drilling and Backfilling
Due to the possibility of encountering potential obstructions in the existing fill and
to reduce the vibration induced by pile driving we recommend that all pile
locations be pre drilled In general we recommend that the predrilling to extend
about ten feet 10 below the pile cap Where the existing 42 inch force main may
GEOLABS HAWAII
W O 3072 00 Page 15
be encountered during pile driving operations we recommend that the predrilling
extends approximately five feet 6 below the invert of the existing 42 inch force
main Each pile location should be backfilled with pea gravel after pile driving
Foundation Settlements
Settlements of pile foundations will result primarily from the elastic compression of
the pile member and subgrade response We estimate that the total settlement of
the pile supported foundation would be less than inch with differential
settlements between piles not exceeding about 4 that amount We believe these
settlements would be essentially elastic and should occur as the loads are applied
Concrete Floor Slabs
We envision that the floor slab of the transformer and switchgear pads would serve
as a large pile cap We recommend that the floor slabs be designed as structural
slabs capable of spanning between the foundations
Switch Frame
Shallow Foundations
As previously indicated grading of the substation site will require cuts on the order
of up to eight 8 to ten feet 10 Based on the anticipated structural loads of
three 3 kips per column it appears that the switch frame may be supported by
spread and or continuous footings bearing on the underlying medium stiff fill
material
GEOLABS HAWAII
W O 3072 00 Page 16
An allowable bearing capacity of up to 1 500 pounds per square foot p s f with
a minimum footing embedment of 24 inches may be used for the foundation
design Footings should have a minimum width of at least 18 inches The
allowable soil bearing pressures is for dead plus live loads and may be increased
by for transient applications such as temporary wind and or seismic loads
Lateral load acting on the structure may be resisted by passive earth pressure
developed against the embedded vertical faces of the foundation system and by
frictional resistance developed between the bottom of the foundation and the soil
system Resistance due to passive earth pressure may be calculated using an
equivalent fluid pressure of 300 p s f per foot of depth This assumes that the soil
around the foundation is well compacted Unless covered by pavements or slabs
the passive resistance in the upper 12 inches of soil should be neglected A
coefficient of friction of 0 35 may be used to calculate frictional resistance between
the bottom of the foundations and the bearing soils
The estimated footing settlements would be on the order of 1 inch total and inch
differential
The foundation subgrade should be moisture conditioned to at least two percent
2 above the optimum moisture content and compacted to a minimum of 90
percent of relative compaction Relative compaction refers to the in place dry
density of soil expressed as a percentage of the maximum dry density as
determined by ASTM Test Method D 1557 91
Footing excavations should not be allowed to dry before placing concrete If
shrinkage cracks appear in the footing excavations the soil should be thoroughly
moistened to close all cracks and recompacted prior to concrete placement Also
GEOLABS HAWAII
W O 3072 00 Page 17
where utilities cross perimeter footing lines the utility trench backfill should consist
of a vertical barrier of impervious type material or lean concrete
The individual footing subgrade preparation should be monitored during
construction by a representative of Geolabs Hawaii to evaluate if adequate bearing
would be obtained prior to placement of reinforcement and concrete
Drilled Pier Foundations
Alternately the switch frames may also be supported on drilled pier foundations
We recommend that drilled piers extend at least five feet 5 below the finish
ground elevation to develop sufficient bearing and lateral load resistance The
recommended allowable compressive and lateral loads for two sizes of drilled piers
are presented in the table below
ALLOWABLE CAPACITY FOR CAST IN PLACE DRILLED PIERS
Allowable
Pier Diameter Compressive Capacity Lateral Load Max Moment
inches Kips Kips Kip ft
2
3
The allowable compressive capacities for drilled piers are for dead plus live loads
and may be increased by for transient loads such as wind and seismic forces
A minimum pier spacing of three 8 times the pier diameter center to center is also
recommended to avoid reduction in capacity due to group action
GEOLABS HAWAII
W O 3072 00 Page 18
Each pier may be subjected to the above lateral loads with an estimated deflection
of about inch at the top of the pier The lateral load capacity is for a free head
condition
Pier settlements are estimated to be on the order of 1 inch total with differential
settlements on the order of inch Settlements should be elastic and should
occur as the loads are applied
The load bearing capacities of drilled piers depend to a large extent on the
contact between the pier shaft and the surrounding soil Therefore proper
construction techniques are important The contractor should exercise care in
drilling the pier holes and in placing concrete in the holes Drilling by methods
utilizing drilling fluids is not recommended because the fluids could saturate and
weaken the surrounding soil A representative of Geolabs Hawaii should be
present to observe the installation of drilled piers during construction
A low shrink concrete mix should be used to provide close contact between the
pier shafts and the surrounding soil The concrete should be placed promptly after
drilling to reduce the potential of caving in The concrete should also be placed
in a suitable manner to reduce segregation of the aggregates from the concrete
mix
Site Grading
In general site grading will involve cuts on the order of up to ten feet 10 and fills
on the order of up to six feet 6 We understand that cut operation would involve
excavation down to the original grade at the site prior to the construction of the Phase III
secondary clarifier tanks The fills planned are located to the north of the proposed
electrical substation site
GEOLABS HAWAII
W O 3072 00 Page 19
We understand that the fill planned on the northern portion of the proposed
substation site will have a finish elevation of approximately 9 to 11 feet MSL The
planned fill extends into the ditch area shown on the Site Plan Plate 2 The toe of the fill
slope will daylight in the ditch and drainage channel Borings were not drilled in this area
of the proposed fill since grading plans were not available at the time of our exploration
However we anticipate that this area is underlain by soft soil deposits The thickness and
the compressibility of the soft soil deposits are not known
Based on discussions with representatives from the City and County structural
improvements are not planned above the planned fill As a result maintenance of the fill
slope due to settlements of this fill and due to sloughing is considered to be an
acceptable risk factor On this basis we are providing the following recommendations
for site grading
Site Preparation
At the on set of earthwork the area within the contract grading limits should be
thoroughly cleared and grubbed All existing vegetation rubbish old pavements
construction rubble and other deleterious materials should be removed and
disposed of properly off site
Where the proposed fill will encroach into the ditch area stabilization of the
anticipated soft soils in the drainage channel will be required A working platform
or stabilization layer should be installed to provide a firm working surface on which
to place fill The stabilization layer should consist of a minimum 36 inch layer of
gravel No 3B Fine gravel or equivalent with a geotextile fabric such as Mirafi
600X or equivalent placed at the bottom of the gravel layer The gravel layer
should be embedded at least three feet 3 below the lowest adjacent grade to
GEOLABS HAWAII
W O 3072 00 Page 20
provide a key for the proposed fill A typical cross section of the stabilization layer
is shown on Plate 3
Due to the presence of soft subsoils at the toe of the proposed fill slope a slope
inclination of approximately four horizontal to one vertical 4H 1V or flatter may be
used for design of the fill slope Installation of utility lines at the new fill
embankment is not recommended due to the long term settlement effects of the
underlying compressible soil which may result in ruptures of the utility lines
Fill Placement
As previously indicated cuts on the order of up to eight 8 to ten feet 10 will be
required to construct the proposed electrical substation Based on our borings
the excavated material would consist generally of clayey soils with sandy gravel
It is our understanding that the excavated material are to be reused as fill materials
for the fill proposed to the north of the substation Since structural improvements
are not planned above the fill slope the on site excavated material may be reused
as fill material with the exception of highly expansive adobe soils if present
lf import fill materials are required import fills should consist of non expansive
select granular material less than three inches 3 in maximum dimension with
less than 25 percent passing the No 200 sieve and with a Plasticity Index less
than 20 The material should be free of organic matter debris and other
deleterious material The material should be tested and approved by the Geolabs
Hawaii prior to delivery to the project site
Where the existing ground surface is steeper than five horizontal to one vertical
5H 1V the new fill should be keyed and benched into the existing slope to
GEOLABS HAWAII
W O 3072 00 Page 21
remove loose soils on the slopes and to aid in proper bonding of the new fill to the
existing soils
We recommend that a key be established with an embedment depth of three feet
3 below the lowest adjacent grade and a minimum base width of 15 feet as
shown on Plate 3 at the toe of the proposed fill slope A layer of geotextile such
as Mirafi 600X or equivalent should be placed at the base
After placement of the stabilization layer fill placement at the northern slope of the
project site should be done in near level layers starting at the lower end and
working upward A filter fabric such as Mirafi 140 or equivalent should be
provided above the stabilization layer as shown on Plate 3 to reduce potential
migration of fines into the gravel layer
Fill material should be placed in horizontal loose level lifts of up to a maximum of
eight inches 8 thick moisture conditioned to at least two percent 2 above the
optimum moisture content and compacted to a minimum of 85 percent relative
compaction As the fill is brought up it should be continually keyed into stiff
ground by cutting steps in the slopes and compacting the fill into these steps
We recommend that the new fill be placed at a very slow rate overlying the existing
weak crust and high compressible soils The rate of new fill placement should not
exceed two feet 2 per day
Fill Settlement Monitoring
We recommend that a number of settlement gauges be installed on the proposed
fill area to monitor the fill settlements and to observe the rate of future
GEOLABS HAWAII
W O 3072 00 Page 22
embankment fill settlements due to the consolidation of the underlying soft
compressible soils
Slope ratios of two horizontal to one vertical 2H 1V or flatter may be used for the
design of cut slopes Care should be exercised during construction to avoid over
cutting of cut slopes in order to avoid the placement of sliver fills i e thin sloping
fills on the slope faces in an attempt to repair the over excavated area In the
event over cutting occurs consideration should be given to leaving the slope rather
than attempting to backfill the slope to design grade If backfilling of an over cut
slope is required keying and benching requirements should be implemented
Inclinations of four horizontal to one vertical 4H 1V or flatter may be used for the
design of fill slopes Fill slopes should be constructed by over filling past the
design slope and then cutting back
Water should be diverted away from the tops of slopes and slope planting should
be utilized to reduce the potential of erosion and or instability of the finished
slopes
Pavements
We recommend that asphalt concrete pavements be designed for roads driveways
leading to and around the electrical substation We anticipate the vehicle loading for this
project will consist primarily of light trucks and maintenance vehicles
Our preliminary pavement design assumed the pavement subgrade soil will be
similar to the silty clay soils described in the boring logs If site grading exposes soil
GEOLABS HAWAII
W O 3072 00 Page 23
other than those assumed we should perform additional tests to confirm or revise the
recommended pavement sections for actual field conditions If imported fills are used for
the roadways driveways the subgrade on which the pavement structural section is to be
placed will need to have a minimum California Bearing Ratio CBR of 5 Based on the
above assumptions the following pavement sections may be used for preliminary design
purposes
Flexible Pavement Section
2 Inch Asphalt Concrete
6 Inch Base Course 95 Percent Relative Compaction
12 Inch Select Borrow 95 Percent Relative Compaction
20 Inch Total Pavement Thickness on Compacted Subgrade
The subgrade soils for the pavement section should be scarified to a depth of at
least eight inches 8 and compacted to not less than 90 percent relative compaction
The compacted subgrade should be in a non yielding condition
Paved areas should be sloped and drainage gradients maintained to carry all
surface water off the site Surface water ponding should not be allowed anywhere on the
site grading or after construction Where concrete curbs are used to isolate landscaping
in or adjacent to the pavement areas we recommend the curbs extend a minimum of two
inches 2 into the subgrade soil below the baserock to reduce migration of landscape
water into the pavement section Alternatively a subdrain system could be constructed
to collect excessive water from landscaping irrigation For long term performance we
recommend a subdrain system be constructed adjacent to paved landscaped areas
GEOLABS HAWAII
W O 3072 00 Page 24
Existing Underground Utility Lines
The existing site and grading plan indicates the presence of an underground 42
inch force main traversing through the proposed substation site Since pile driving
operations will be required the project construction may affect the continued operation
of the force main and other utility lines It is also anticipated that other underground
utilities not shown in the existing site plan may exist at or in the vicinity of the project site
Therefore we recommend that all existing utility lines within the project site be accurately
located by the contractor prior to construction The contractor has the sole responsibility
to devise and implement an effective program to protect the utility lines during
construction
Design Review
Drawings and specifications for the proposed construction should be forwarded
to Geolabs Hawaii for review and written comments prior to advertisement for bids This
review is necessary to evaluate adherence to the intent of the foundation and earthwork
recommendations provided herein If this review is not made Geolabs Hawaii cannot
assume responsibility for misinterpretation of the recommendations presented
Construction Observation
It is recommended that Geolabs Hawaii be retained to provide geotechnical
engineering services during the project construction to observe the pile driving and
grading operations footing excavations and trench backfill This is to observe
compliance with the intent of the design concepts specifications and or recommen
dations and to allow design changes in the event that subsurface conditions differ from
those anticipated during design The recommendations presented in this report are
contingent upon the above observations
GEOLABS HAWAII
W O 3072 00 Page 25
If the actual soil conditions encountered during construction are different from
those assumed or considered in this report then appropriate modifications to the design
should be made
Any imported material required should be non expansive and should be tested and
approved by Geolabs Hawaii prior to delivery to the project site
LIMITATIONS
The analyses and recommendations submitted in this report are based in part upon
information obtained from field borings Variations of conditions between the field borings
may occur and the nature and extent of these variations may not become evident until
construction is underway If variations then appear evident it will be necessary to re
evaluate the recommendations presented in this report
The locations of the field borings indicated in this report are approximate having
been estimated by taping from features and structures shown on the existing site and
grading plan dated and prepared by GMP Associates Inc Elevations of
the field borings were estimated from the elevations and contours shown on the same
plan The physical locations and elevations of the field borings should be considered
accurate only to the degree implied by the methods used
The stratification lines shown on the graphic representations of the borings depict
the approximate boundaries between the soil types and as such may denote a gradual
transition Water level data from the borings were measured at the time shown on the
graphic representations and or in the text of this report However it must be noted that
fluctuation may occur due to variations in rainfall tides temperature and other factors
GEOLABS HAWAII
W O 3072 00 Page 26
This report has been prepared for the exclusive use of Mitsunaga Associates
Inc their client Division of Wastewater Management of the City and County of Honolulu
and other project consultants for specific application to this project in accordance with
generally accepted geotechnical engineering principles and practices No warranty is
expressed or implied
This report has been prepared solely for the purpose of assisting the design
engineers and architect in the preparation of the foundation design for the proposed
project Therefore this report may not contain sufficient data or the proper information
for use to form the basis for preparation of construction cost estimates or contract
bidding A contractor wishing to bid on this project should retain a competent
geotechnical engineer to assist in the interpretation of this report and or performance of
site specific exploration for bid estimating purposes
The owner client should be aware that unanticipated soil conditions are commonly
encountered Unforseen soil conditions such as perched groundwater soft deposits
hard layers or cavities may occur in localized areas and may require additional probing
or corrections in the field which may result in construction delays to attain a properly
constructed project Therefore a sufficient contingency fund is recommended to
accommodate these possible extra costs
APPENDICES AND PLATES
The following appendices and plates are attached and complete this report
Appendix A Field Exploration
Plates A 1 1 Boring Logs
thru A 2 4
Appendix B Laboratory Testing
GEOLABS HAWAII
W O 3072 00 Page 27
Plate B 1 Laboratory Test Data
Plate B 2 Summary of One Inch Ring Swell Tests
Plate 1 Project Location Map
Plate 2 Site Plan
Plate 3 Typical Cross Section
Through Buttress Stabilization of Fill
at Soft Area
o0000000000000000
Respectfully submitted
C W ASSOCIATES INC
By Let 5 By
Hi Sing Tan Robin M Lim P E
Project Engineer Senior Project Engineer
crce
GEOLABS HAWAII
APPENDIX A
Field Exploration
The subsurface conditions at the site were explored by drilling and sampling of two
2 borings with depths ranging between 17 and 133 feet below the existing ground
surface at the approximate locations shown on the Site Plan Plate 2 The borings were
drilled using a truck mounted drill rig advancing continuous flight augers or rotary and
core drilling tools as appropriate
The materials encountered in the borings were classified by visual and textural
examination in the field by our geologist who monitored the drilling operations on a near
continuous basis These classifications were further reviewed by visual observation and
testing in the laboratory All soils were classified in general conformance with the Unified
Soil Classification System A graphic presentation of the materials encountered are
Soil samples were obtained from the borings in general accordance with ASTM
Test Method D 1586 84 Penetration Test and Split Barrel Sampling of Soils by driving
140 pound hammer falling 30 inches The blow counts needed to drive the sampler
the last 12 inches of an 18 inch drive are shown on the Boring Logs at the appropriate
sample depths
Core samples of rock materials encountered at the site were obtained using
diamond core drilling techniques in general accordance with ASTM Standard Practice D
2113 83 Diamond Core Drilling for Site Investigation Core drilling is a rotary drilling
method which uses a hollow bit to cut into the rock formation The rock material left in
the hollow core of the bit is mechanically recovered for examination and description
Recovery REC is used as a subjective guide to the interpretation of the relative
quality of rock masses Recovery is defined as the actual length of material recovered
from a coring attempt versus the length of the core attempt such as if 3 7 feet of material
is recovered from a 5 0 foot core run the recovery would be 74 percent and would be
shown on the Boring Logs as REC 74
The Rock Quality Designation RQD is also a subjective guide to the relative
quality of rock masses RQD is defined as the percentage of the core run that is sound
material in excess of 4 inches in length without any discontinuities discounting any drilling
induced fractures or breaks If 2 5 feet of sound material is recovered from a 5 0 foot
core run the RQD would be 50 percent and would be shown on the Boring Logs as RQD
50
GEOLABS HAWAI
Appendix A Continued Page 2
Generally the following is used to describe the relative quality of the rock based on the
Practical Handbook of Physical Properties of Rocks and Minerals
Rock Quality RQD
Very Poor 0 25
Poor 25 50
Fair 50 75
Good 75 90
Excellent 90 100
The rippability of a rock mass is a function of the relative hardness of the rock its
relative quality brittleness and fissile characteristics A dense basalt with a high RQD
would be very difficult to rip and would probably require more arduous methods of
excavation
W O 3072 00 MAY 1993
GEOLABS HAWAII
Sample
Moisture content
VW Blows per foot
LEGEND
I 2 0 D split spoon sample
II Undisturbed ring sample
i Disturbed ring sample
I Core sample
Ts Shelby tube sample
P Sampler pushed
BORING 1
Depth feet Surface elevation 20 5
Dry density pcf Graph
SOIL DESCRIPTION
BROWNISH GRAY SILTY CLAY WITH
SOME GRAVEL DAMP FILL
Ne
AUGER TO
oO
GRADES TO VERY STIFF
AT
QS N S E NS
Leo
AT
Ww
GRAY CLAY WITH SHELL FRAGMENTS
AND SOME GRAVEL VERY STIFF
MOIST
AT
Q 60 AT
BORING TERMINATED AT 17 0 FEET
ON MAY 5 1993
I
GROUNDWATER NOT ENCOUNTERED
ELEVATIONS ESTIMATED FROM
TOPOGRAPHIC SURVEY MAP BY
GMP ASSOCIATES INC DATED
Plastic limit BORIN e LOG
Liquid it
atural conte
N water
Water level Faundatton Engineering Sell Enginaering Geology
T Torvane Shear taf
PP Pocket Penetrometer tsf
Driving energy 30 drop PLATE A 1 1
W MAY 1993
Sample
Moisture content
VW Blows per foot
50
14 5
50 3
REFUSAL
LEGEND
I 0 split spoon sample
I Undisturbed ring sample
Ht Disturbed ring sample
I Core sample
8 Shelby tube sample
P Sampler pushed
BORING 2
Depth feet Surface elevation 19 0
Dry density pef Graph
SOIL DESCRIPTION
LIGHT GRAYISH BROWN CLAY WITH
SAND AND GRAVEL MOIST FILL
AUGER TO
GRADES TO STIFF
BROWN CLAY WITH SAND AND
GRAVEL VERY STIFF TO VERY HARD
MOIST FILL
BROWN SILTY CLAY WITH SOME
BASALT AND CORAL GRAVEL
MEDIUM STIFF MOIST TO SATURATED
GRAY SAND WITH TRACES QF
ORGANIC MATERIAL LOOSE
SATURATED
TAN AND WHITE CLAYEY CORAL
GRAVEL WITH SOME SAND DENSE
MOIST
TAN SILTY CORAL SAND AND
GRAVEL LOOSE
GRADES TO MEDIUM DENSE
Plastic limit BORING LOG
Liquid iit
Natural water content
GEOLABS HAWAI
Water level Foundation Engineering Sell Enginaering Geology
T Torvane Shear tsf
PP Packet Penetrometer tsf
Driving energy 30 drop PLATE A 2 1
W MAY 1993
Sample
Moisture content
V Blows per foot
20
BORING 2 CONTINUED
Depth feet Surface elevation
Dry density pcf Graph
10 SOIL DESCRIPTION
TAN SILTY CORAL SAND AND
GRAVEL MEDIUM DENSE
TANNISH GRAY CORAL SAND WITH
CLAY AND GRAVEL MEDIUM DENSE
500 PSI
450 PSl
LEGEND
0 split spoon sample
II Undisturbed ring sample
K Disturbed ring sample
I Core sample
Js Shelby tube sample
P Sompler pushed
500 PS yee TANNISH GRAY CORAL GRAVEL WITH GC
400 PS CLAY LOOSE TO MEDIUM DENSE
re eS
s we e aha nS ty
4 re
x of
e
x
oulwey ra
mM KON
on Ne
4 t
f
av
WHITE CORAL ALGAL FORMATION
SEVERELY JOINTED SOFT
WHITE CORAL FRAGMENTS HARD
GRAYISH WHITE SANDY CORAL GM
GRAVEL WITH SOME SILT MEDIUM
DENSE
Liquid limit __
No ater co
tural w II
Water level Foundation Engineering Sell Enginaering Geology
T Torvane Shear tsf
PP Packet Penetrameter tsf
Driving energy 30 drop PLATE A 2 2
W MAY 1993
BORING 2 CONTINUED
Sample Depth feet Surface elevation
Moisture content Dry density pcf Graph
V Blows per foot
SOIL DESCRIPTION
GRAYISH WHITE SANDY CORAL
GRAVEL WITH SOME SILT MEDIUM
DENSE
GRAYISH WHITE TO TAN SANDY
CORAL GRAVEL WITH CLAY MEDIUM
DENSE
TAN CORAL AND SANDSTONE
FRAGMENTS WITH SOME CLAY
MEDIUM DENSE
TAN SANDY CORAL GRAVEL DENSE
REC 25
RQD 0
WHITE AND TAN CORAL FRAGMENTS
RUN 8 P el WITH SOME SILT MEDIUM DENSE
REC 12
RQD 0
GRAYISH WHITE SANDY CORAL
GRAVEL WITH SOME SILT MEDIUM
DENSE
GRAYISH WHITE CLAYEY SILT WITH
SOME CORAL SAND AND GRAVEL
MEDIUM STIFF
LEGEND
I D split spaon sample Plastic limit BORING LOG
II Undisturbed ring sampie Liquid limit
Hf Disturbed ring sample Natural water content GEOCLABS HAWAII
Water level Foundattean Engineering Sell Enginaering Geclegy
T Torvane Shear taf
PP Packet Penetrometer tsf
Driving energy 30 drop PLATE A 2 3
I Core sampie
JS Shelby tube sample
P Sompler pushed
W MAY 1993
Sample
Moisture content
WV Blows per foot
40 3
REFUSAL
LEGEND
0 D split spoon sample
II Undisturbed ring sample
K Disturbed ring sample
I Core sample
Ts Shelby tube sample
P Sampler pushed
Dry density pef
BORING 2 CONTINUED
Depth feet Surface elevation
Graph
SOIL DESCRIPTION
GRAYISH WHITE CLAYEY SILT WITH
SOME CORAL SAND AND GRAVEL
MEDIUM STIFF TO STIFF
BROWN MOTTLED SANDY SILT VERY
STIFF SAPROLITE
2 75
BROWN VOLCANIC TUFF
MODERATELY TO CLOSELY JOINTED
SLIGHTLY TO MODERATELY
WEATHERED HARD
BORING TERMINATED AT 133 0 FEET
ON MAY 4 1993
GROUNDWATER LEVEL AT
DEPTH HOURS DATE
93
93
je NN
BORING LOG
GEOLABS HAWAI
Foundation Engineering e Sell Enginaering Geology
Plastic limit
Liquid mit
Natural water content
VY Water jevel
T Torvane Shear tef
PP Pocket Penetrometer tsf
Driving energy 30 drop
MAY 1993
PLATE A 2 4
W
APPENDIX B
Laboratory Testing
Moisture content and unit weight determinations were performed on selected soil
samples as an aid in the classification and evaluation of soil properties The results of
these tests are presented on the Boring Logs at the appropriate sample depths
One 1 unconfined compression test was performed on a selected soil sample to
evaluate its compressive strength The test results are summarized on Plate B 1
One 1 one inch ring swell test was performed on selected samples to evaluate
the swelling potential of the subsoils The test results are summarized on Plate B 2
W O 3072 00 MAY 1993
GEOLABS HAWAII
SUMMARY OF LABORATORY TEST RESULTS
LOCATION B 1
SAMPLE NO RS 3
12 5 TO
DEPTH BELOW SURFACE FEET __14 0
DESCRIPTION CLAY
GRADING ANALYSIS
Passing Sieve
40
100
200
ATTERBERG LIMITS
Air Dried or Natural
Liquid Limit
Plastic Limit
Plasticity Index
UNCONFINED
COMPRESSIVE STRENGTH P S F 2000
EXPANSION AND CBR TESTS
Surcharge 51 P S F
Molding Moisture Content
Molding Dry Density P C F
Swell Upon Saturation
CBR at 0 1 Penetration
COMPACTION TEST
Test Designation
Dry to Wet or Wet to Dry
Max Dry Density P C F
Optimum Moisture
W O 3072 00 DATE MAY 1993
GEOLABS HAWAII
a ner arc
PLATE B i
Location Depth
feet
B 17 0
Note
SUMMARY OF ONE INCH RING SWELL TESTS
HECO Kalaheo Substation
Kailua Wastewater Treatment Plant
Modifications Phase Ill
Kailua Oahu Hawaii
Soil Dry Moisture Contents Ring
Description Density Initial Air Dried_ _ Final Swell
p c f
Sample tested was undisturbed in a 2 4 inch
diameter by one inch high ring It was air dried
overnight then saturated for 24 hours under a
surcharge load of 55 P S F
W O 3072 00 MAY 1993
PLATE B 2
GEOLABS HAWAII
M4 Kaneohoe Bay Marine Corps
mi _ Air Station
Ngee
Sige
ur fs me
Se GAN fo oe
GENERAL PROJECT LocaTION PROJECT LOCATION MAP
HECO KALAHEO SUBSTATION
AT KAILUA WWTP PHASE III
J REFERENCE U S G S QUADRANGLE MAP GHOLABS H AVAIL
I 1983 Foundation Soil Engineering Geology
DATE DRAWN BY
MAY 1993 KHN
SCALE Ww
3072 00
CONTROL PT gta
10561 5752
87257922 E
SET HUB TACK
ene
KO w
er
s N
st
OX
t
Cl tee
aa
aa
NY
e
is
PROPOSED HECO
KALAHEO SUBSTATION
LEGEND
APPROXIMATE BORING LOCATION HECO KALAHEO SUBSTATION
NS APPROXIMATE AREA WHERE PILES eT ATLUA OAHU S MAWATT
WOULD BE SUBJECTED TO DOWNDRAG
FORCES
PLATE 2
REFERENCE TOPOGRAPHIC SURVEY MAP
BY GMP ASSOCIATES INC DATED
Foundation Soil Engineering Geology
DRAWN BY
KHN
W O
3072 00
oe mana
Neue
1
SELF COMPACTING GRANULAR
Wi
z
oO
Wn
oO
Ee
kK
Zz
DATE
MAY 1993
COMPACTED FILL
SCALE
was 3
z i
uy Li uw
4
Oo 12
p i Ww le
q os
FS a bE Em ee ke
i er i i
y Is Le i i
a tf Wg a 3
aypéM No
M 3
Ns u
be
8
S 0
Bb 0
0 fi
icp
IS
TYPICAL CROSS SECTION THROUGH BUTTRESS FILL
FILTER FABRIC CMIRAFI 140 OR EQUIVALENT
MATERIAL CNO 3B FINE GRAVEL
uu
al
oO
or vo
oe Sb
og
A S
OZ Z
Bt a me
ie
Asc wi N
5300
Pxe Kore
He 60 ra
ee
cOsay
1008 Go 0 G 20sc
Oy ed
0
oO
Ss
fa eS
o 2 Bw
é TS
Oo oon
26 285
WNWINIW uzt n ww 4
war res
ire za Ps HH
Ww a
WuToe
wom
NIW 1
CA