INJECTION WELL PERFORMANCE EVALUATION REPORT
KUILIMA RESORT WASTEWATER TREATMENT PLANT
STAND BY INJECTION WELL 3
W O 5 2006
for
KUILIMA RESORT COMPANY
clo NORTH SHORE WASTEWATER
LICENSED
PROFESSIONAL
ENGINEER
No 4176 C
THIS WORK WAS PREPARED BY
ME OR UNDER MY SUPERVISION
r
SIGN EXPIRATION DATE
OF THE LICENSE
GEOLABS INC
Geotechnical Engineering and Drilling Services
2006 Kalihi Street Honolulu HI 96819
Hawaii California
GEOLABS INC
Geotechnical Engineering and Drilling Services
W O 3295 120
Kuilima Resort Company
c o
North Shore Wastewater
Highway
Kahuku HI 96731
Dear Mr Kulp
Geolabs Inc is pleased to submit our report entitled Injection Well Performance
Evaluation Report Kuilima Resort Wastewater Treatment Plant Stand By Injection Well
3 Kahuku Oahu Hawaii
Our work was performed in general accordance with the scope of services outlined
in our fee proposal dated
Detailed discussion and recommendations are contained in the body of this report If
there is any point that is not clear please contact our office
Very truly yours
GEOLABS INC
on S Mimura P E
President
we
2006 Kalihi Street Honolulu Hawaii 96819
Hawaii California
INJECTION WELL PERFORMANCE EVALUATION REPORT
KUILIMA RESORT WASTEWATER TREATMENT PLANT
STAND BY INJECTION WELL 3
W O 5 2006
TABLE OF CONTENTS
Page
INTRODUCTION Ha
1 0 GENERAL oiccccccccccccccccceceneeeceeeeeeneeeeceeeeeeeeieeeeesenieeeesenieeeeseneeeeseneeeee 1
1 1 Project Considerations ccccccceeereeeeerteeeeneeeeeeeneeeeeeseeeeseneeeeeneees 1
1 2 Purpose anid Scope as oases om
2 0 BACKGROUND
2 1 General Information ccccccecsceeeeeeeeeeeeeeeeeeeeeeeeeeeeeeeettetteaeeneeeeeeeeeees 3
2 2 Well Field DeSCription teeter 4
3 0 DISCUSSION AND FINDINGS
3 1 Well Field USage 5
3 2 Injection Well Re Development 6
S08 Well IS cs ses 7
mumennmensans nent til x exe 7
Well NO
XG OG YA 1 0G re 11
3 4 INjection eect enter tenenneeeeeeeetnenneeeeet 13
3 5 Short Term Injection Tests ccccccccccceeeeeeeeeeeeeeeeeeeeeennnenneeneeeaeeeeeenees 14
nememansmnans nnasuneemaiit ais iSO dial Ae 15
x eo A
x 0 kG ere 17
PLATES
Plate 1 Project Location Map
Plate 2 Site Plan
LIST OF APPENDICES
Appendix A Kuilima Resort Wastewater Plant Daily Operating Logs
Monthly Flow Distribution
Appendix B_ Injection Test Results
Appendix C_ Photographs
W O INC Page i
Hawaii California
INJECTION WELL PERFORMANCE EVALUATION REPORT
KUILIMA RESORT WASTEWATER TREATMENT PLANT
STAND BY INJECTION WELL 3
W O 5 2006
INTRODUCTION
This report presents the findings of our injection well performance evaluation for the
Kuilima Resort Wastewater Treatment Plant in Kahuku on the Island of Oahu Hawaii
The findings and recommendations presented herein are based on observations recorded
during our site visit the performance of short term injection testing of the wells and
communication with the operators and manager of the treatment plant facility The
approximate location of the treatment plant facility and the injection well field are shown on
the Project Location Map Plate 1
Our work was performed in general accordance with our fee proposal dated
and the State of Hawaii Department of Health Underground Injection
Control UIC Injection Well Status Report Guidelines dated October 1999 This injection
well performance evaluation report covers the current monitoring period which extends
from June 2005 through May 2006
END OF INTRODUCTION
W O INC Page it
Hawaii California
SECTION 1 0 GENERAL
1 1 Project Considerations
The Kuilima Resort Wastewater Treatment Plant injection wells are utilized for
the disposal of secondary treated effluent generated within the Turtle Bay Resort
development The majority of the effluent treated at the plant may be used for irrigation
of the resort golf courses located within the Turtle Bay Resort complex Therefore the
wells are used for the injection of treated effluent on a stand by basis during periods of
time when the effluent is not being utilized for irrigation purposes
As a condition of the Underground Injection Control UIC permit UIC Permit
No UO 1532 issued for the facility it is required that routine well monitoring be
performed by a professional geologist or engineer that is familiar with injection well
operations Geolabs Inc has prepared this injection well evaluation report to provide
the owner the operator and the regulatory agency with information regarding the
performance of the injection wells to aid in the prevention of adverse public health
effects from an injection well system malfunction or failure This evaluation is intended
to assist in ascertaining that the well system remains operational
1 2 Purpose and Scope
The purpose of our work on the project was to conduct an inspection of the
three injection wells at the site by performing a visual observation of their operational
status In order to accomplish this task we conducted a program consisting of the
following work efforts
1 Site visit by our project geologist and our project engineer who are familiar
with the operation of injection wells Activities conducted during the site
visit included the following
a Personal communication with operators from the Kuilima Resort
Wastewater Treatment Plant
b Visual observation of the well head hardware sump vaults and
valves including photographic documentation
Gs Visual observation of the metering device for the well field
W O INC Page 1
Hawaii California
SECTION 1 GENERAL
d Depth sounding of the open portion of the wells
e Visual observation of water samples bailed from the wells
f Performance of short term injection tests to evaluate the operation
of each of the three injection wells
2 Analyses of the short term injection test results and the prior
twelve months of Daily Operating Logs for the injection wells for the
formulation of geotechnical engineering discussions pertaining to the
performance of the injection wells
a Preparation of this report summarizing our work on the project and
presenting our findings and discussions
4 Coordination of our work by our project geologist
5 Quality assurance of our overall work on the project by our principal
engineer
6 Miscellaneous work efforts such as drafting word processing and clerical
support
END OF GENERAL
Hawaii California
SECTION 2 0 BACKGROUND
2 1 General Information
The Kuilima Resort Wastewater Treatment Plant had been granted a permit to
operate injection wells under the Underground Injection Control program In this permit
the facility is identified by Facility ID No and the wells are identified as
Well and 3
Furthermore in October 1995 the Department of Health granted approval to the
facility owner operator to reduce the frequency of submitting an injection well status
report for the above wells The frequency of reporting was reduced from once every
six months to once a year The last injection well status report for the facility was
prepared in June of 2005 The prior injection well status report which was dated
was based on our field inspection that was conducted on May 13 2005
The Kuilima Resort Wastewater Treatment Plant located mauka or southerly of
Kamehameha Highway is a privately owned treatment facility that is used for the
treatment of sanitary wastes generated within the Turtle Bay Resort development The
plant is generally of the aeration lagoon type and has a design hydraulic capacity of
about 1 32 million gallons per day mgd with a peak capacity of utilizing all
four holding ponds However only two of the four ponds are currently being utilized
with a peak hydraulic capacity of about
Based on recent information provided by the plant personnel the current average
daily flow incoming to the plant continues to be approximately 150 000 to
180 000 gallons per day of domestic wastewater In general the injection wells may be
utilized on an intermittent basis averaging about four to eight hours per day when
excess effluent is diverted from the golf course irrigation system During periods of time
when the golf course irrigation needs are reduced the injection wells may be activated
more frequently Plant personnel typically check the head levels within the injection
wells about once per week
Hawaii California
SECTION 2 BACKGROUND
The individual wells are activated on a rotating basis at approximately once per
week Typically two of the wells are placed in service while the third well remains
off line on a rotating basis A daily operating log of the injection well system maintained
by the Kuilima Resort Treatment Plant is presented in Appendix A of this report The
operational logs provided in this report cover the period of time from May 1 2005
through May 19 2006
2 2 Well Field Description
The wells are located on the easterly side of the tee boxes for the 10th Hole of
Golf Course G 2 The wells are situated in an open grass area between the tees and
the moat around Punahoolapa Marsh The topography of the well field area is generally
level with some topographic mounds and depressions associated with the adjacent golf
course terrain Based on a topographic map of the well field and vicinity ground
surface elevations range from about 5 to 6 feet Mean Sea Level MSL
The well heads are enclosed in below ground sump vaults of approximately
4 feet by 4 feet in plan dimension and about 5 feet in depth The vaults are covered
with hinged steel plate doors and are approximately flush with the adjacent
grass covered ground surface
Inside the vaults the well heads consist of steel tees with flange plates bolted to
their tops for security and to allow the build up of additional head if needed These
plates were removed by plant personnel for the well inspection and performance of the
injection tests In 1994 two inch diameter inspection ports were installed in the well
covers to eliminate the need for removal of the entire top plate during future
inspection testing However to allow complete access to the well interior for the
performance of the short term injection tests and visual inspection of the exposed well
casing the top plate of each well was removed
END OF BACKGROUND
W O INC Page 4
Hawaii California
SECTION 3 0 DISCUSSION AND FINDINGS
3 1 Well Field Usage
In general only two of the three wells are placed in use for effluent disposal
when the well system is activated The third well is taken out of operation on a rotating
basis so that at any given time only two wells are in operation Flow to an individual
well is controlled by a valve located adjacent to each well head Each valve is housed
in a steel cased vault of about 12 inches in diameter A main control valve diverts the
effluent flow from the treatment plant to either the well field or the irrigation pond which
serves as a storage reservoir for golf course irrigation water
The following information pertaining to the effluent flow to the well field is based
on our review of the available WWTP Daily Operating Log records for the period of
May 2005 through April 2006 and personal communication with the plant manager
According to the plant operator most of the treatment plant effluent had been used for
irrigation of the resort golf courses during the past year except during periods of
elevated rainfall when the golf course irrigation needs were typically reduced
According to the WWTP personnel during the last twelve months when the well system
was activated the wells were typically operated for about eight hours per day or less
However during the month of March 2006 when heavy prolonged rains and flooding
were experienced the wells were operated on a daily basis
Based on our review of the Daily Operating Logs the greater effluent flows to the
well field occurred during the months of January through April 2006 when approximate
daily well field flows averaged about 5 to 11 million gallons per month Reduced well
field usage was experienced during the months of June through August 2005 and
December 2005 when monthly flows averaged less than about 330 000 gallons per
month The following table presents a summary of the effluent volumes from the WWTP
routed for injection well disposal between May 2005 and April 2006
Hawaii California
SECTION 3 DISCUSSION AND FINDINGS
SUMMARY OF INJECTION WELL USAGE
Month Year Effluent Volume to Well Field
gallons
May 000
000
000
August
000
815 000
491 000
000
851 000
295 000
March 000
102 000
Based on our review of the Daily Operating Logs the individual injection wells
appear to have been activated on a weekly rotating basis Well head levels were
checked on a weekly basis by plant personnel The current frequency of well field
usage and well rotation appears to be adequate to maintain the operational capacity of
the injection well system However generally lower than normal intermittent well field
flows were recorded for an extended period of time during the months of June through
August 2005 It is our opinion that the wells should be activated at least weekly with
average monthly flow not less than about 300 000 gallons to maintain good operational
capacity of the well field system
A chart depicting the monthly effluent volumes routed for injection well disposal is
presented in Appendix A Plate A 1 The Daily Operating Logs maintained by WWTP
personnel for the past twelve months are also included in Appendix A of this report
3 2 Injection Well Re Development
Based on information provided by the treatment plant operator the three injection
wells were aerated and pumped out re developed on May 12 through 14 2006 in a
W O INC Page 6
Hawaii California
SECTION 3 DISCUSSION AND FINDINGS
routine effort to maintain the disposal capacity of the system The plant operator
reported that the well cleaning event was conducted for a shorter duration three days
than previous cleaning events five days In addition the plant operator was unable to
conduct a November well cleaning which is recommended to help maintain the disposal
capacity of the well field system
A 130 cubic foot per minute cfm air compressor was utilized to blow out the
injection wells by lowering the air line into the bottom of the well The discharge of well
water produced by the airlift cleaning was contained within the well vault and pumped to
a tanker truck for proper disposal Approximately 4 800 gallons of effluent containing
sludge and debris was removed from each of the three wells during the cleaning event
3 3 Well Inspection
The general condition of the three injection wells were evaluated by 1 depth
sounding of the open well 2 visual observation of the well hardware and valve
operation 3 estimation of sediment accumulations contained in the well and 4 bailing
of water samples from the wells to allow visual observation of the amount of turbidity or
suspended sediments Current photographs of the injection wells flow meter and well
field vicinity are presented in Appendix C Plates C 1 through C 5 The following
summarizes the results of our inspection observations
At the time of our site visit on May 19 2006 the weather conditions were partly
cloudy and dry During our site visit the ocean tide was observed as being generally
low in height throughout the morning and slowly rising throughout the afternoon Based
on the available tidal information for Haleiwa Harbor a high tide of 0 41 feet that
occurred at 0934 hours subsequently fell to a low tide of 0 26 feet that occurred at
1218 hours Another high tide of 1 40 feet occurred at 2048 hours No evidence of
surface water ponding was visible in the vicinity of the well field
Well No 1
According to the operational log Well No 1 had been in use intermittently on an
alternating basis from the period of May 2005 through April 2006 At the time of our
site visit Well No 1 was observed to be activated and had been receiving effluent
W O INC Page 7
Hawaii California
SECTION 3 DISCUSSION AND FINDINGS
for about two hours prior to our observation The Daily Operating Log contained in
Appendix A indicates the record of intermittent injection into Well No 1 during the
period of May 2005 through April 2006
At 0943 hours on May 19 2006 the head level in the well was measured at a depth
of about 0 61 feet below the top of the well head The well was currently operating
and had been receiving effluent in conjunction with Well No 2 during measurement
of the head level in Well No 1
Sounding of the well with a weighted tape measure indicated that the well was open
to a depth of about 42 6 feet below the top of the well head The bottom of the well
was firm with an insignificant amount of detected soft sediment
Bailer samples of water taken from the water column in the well showed that the
water was relatively clear except for some slight grayish coloration and traces of
suspended solid materials which were mainly encountered in the lowest 1 foot
depth of the well The well water odor was observed to be chlorinated
The visible portion of the interior of the well casing appeared to be in good condition
with no overt signs of damage Some surficial rust corrosion and chemical
precipitation of hydrogen sulfide was observed on the interior of the well casing with
a higher concentration below the static water level in the well The encrusted
material was observed to have developed a slightly rough textured surface The
top flange rubber gasket appeared to be in good condition The external portions of
the well head were painted and clean with no overt signs of deterioration
Prior to the start of the injection test the interior of the concrete well vault was
observed to be generally clean and dry During the short term injection test leaks
were not observed on or around the well head area The plastic sight gauge
located on the side of the well was operational though discolored and difficult to
see the water level however we understand that the 2 inch diameter capped
opening at the top of the well is typically utilized to directly observe and measure
W O INC Page 8
Hawaii California
SECTION 3 DISCUSSION AND FINDINGS
the head level in the well Current photographs of the well head and vault housing
are presented on Plate C 1
The control valve for Well No 1 located a short distance away from the well head
vault was observed to be submerged below the groundwater level The valve
operation was observed to be smooth and operational and leaks were not detected
during our short term injection test monitoring
WELL NO 1 SUMMARY OF OBSERVATIONS
Well Component General Condition i Remarks
Well Depth 42 6 feet Previous depth 42 7 feet
Head Level 0 61 feet below top Well was operating during
measurement
Effluent Quality Good Generally clear water
Well Vault Good Clean dry
Exterior Well Piping Good Painted
Interior Well Casing Fair Normal surface corrosion
Well Control Valve Operation Good smooth Valve submerged
Flange Gasket Good Minimal wear
Well No 2
According to the Daily Operating Logs this well had been in use intermittently on
an alternating basis from the period of May 2005 through April 2006 At the time of
our site visit Well No 2 was observed to be activated and had been receiving
effluent for about 2 hours prior to our observation The Daily Operating Log
contained in Appendix A indicates the record of intermittent injection into Well No 2
during the period of May 2005 through April 2006
At 0941 hours on May 19 2006 the static water level in the well was measured at a
depth of about 0 64 feet below the top of the well head The well was currently
Hawaii California
SECTION 3 DISCUSSION AND FINDINGS
receiving effluent in conjunction with Well No 1 during the measurement of the
head level in Well No 2
Sounding of the well with a weighted tape measure indicated that the well was open
to a depth of about 37 4 feet below the top of the well head The bottom of the well
was firm with an insignificant amount of detected soft sediment
Bailer samples of water taken from the water column showed that the water was
relatively clear with a slight grayish coloration and traces of suspended solid
materials which were mainly encountered in the lowest 1 foot depth of the well
The well water odor was observed to be chlorinated
The visible portion of the interior of the well casing appeared to be in good condition
with no overt signs of damage Some slight surficial rust corrosion and chemical
precipitation of hydrogen sulfide was observed on the interior of the well casing with
a higher concentration observed below the static water level in the well The
encrusted material was observed to have developed a slightly rough textured
surface The top flange rubber gasket appeared to be in good condition The
external portions of the well head were painted and clean with no overt signs of
deterioration
Prior to the start of the injection test the interior of the concrete well vault was
observed to be generally clean and dry During the short term injection test leaks
were not observed on or around the well head The plastic sight gauge located on
the side of the well was operational though discolored and water level difficult to
read however we understand that the 2 inch diameter capped opening at the top
of the well is typically utilized to directly observe and measure the head level in the
well Current photographs of the well head and vault housing are presented on
Plate C 2
The control valve for Well No 2 located a short distance away from the well head
vault was observed to be submerged below the groundwater level The valve
Hawaii California
SECTION 3 DISCUSSION AND FINDINGS
operation was observed to be smooth and operational and in generally fair
condition
WELL NO 2 SUMMARY OF OBSERVATIONS
Well Component General Condition Remarks
Well Depth 37 4 feet Previous depth 37 3 feet
Head Level 0 64 feet below top Well was operating during
measurement
Effluent Quality Good Generally clear water
Well Vault Good Clean dry
Exterior Well Piping Good Painted
Interior Well Casing Fair Normal surface corrosion
Well Control Valve Operation Good smooth Valve submerged
Flange Gasket Good Minimal wear
Well No 3
According to the Daily Operating Logs this well had been in use intermittently on
an alternating basis from the period of May 2005 through April 2006 At the time of
our site visit Well No 3 was closed and not receiving effluent The Daily Operating
Log contained in Appendix A indicates the record of intermittent injection into Well
No 3 during the period of May 2005 through April 2006
At 0937 hours on May 19 2006 the head level in the well was measured at a depth
of about 2 35 feet below the top of the well head The well was closed and not
receiving effluent at the time of the head level measurement
Sounding of the well with a weighted tape measure indicated that the well was open
to a depth of about 39 7 feet below the top of the well head The bottom of the well
was firm with an insignificant amount of detected soft sediment
Bailer samples of water taken from the water column showed that the water was
relatively clear with some grayish coloration and traces of suspended solid
Hawaii California
SECTION 3 DISCUSSION AND FINDINGS
materials which were mainly encountered in the lowest 1 5 foot depth of the well
lt was observed that the well water odor was chlorinated
The visible portion of the interior of the well casing appeared to be in good condition
with no overt signs of damage Some surficial rust corrosion and chemical
precipitation of hydrogen sulfide was observed on the interior of the well casing with
a higher concentration observed below the static water level in the well The
encrusted material was observed to have developed a slightly rough textured
surface The top flange rubber gasket appeared to be in good condition The
external portions of the well head were painted and clean with no overt signs of
deterioration
Prior to the start of the injection test the interior of the concrete well vault was
observed to be generally clean and dry During the short term injection test leaks
were not observed on or around the well head The plastic sight gauge located on
the side of the well was operational though discolored and difficult to read
However we understand that the 2 inch diameter capped opening at the top of the
well is typically utilized to directly observe and measure the head level in the well
Current photographs of the well head and vault housing are presented on
Plate C 3
The control valve for Well No 3 located a short distance away from the well head
vault was observed to be submerged below the groundwater level The valve
operation was observed to be smooth and operational and in generally fair
condition
W O INC Page 12
Hawaii California
SECTION 3 DISCUSSION AND FINDINGS
WELL NO 3 SUMMARY OF OBSERVATIONS
Well Component General Condition Remarks
Well Depth 39 7 feet Previous depth 39 8 feet
Head Level feet below top Well was not operating
during measurement
Effluent Quality Good Generally clear water
Well Vault Good Clean dry
Exterior Well Piping Good Painted
Interior Well Casing Fair Normal surface corrosion
Well Control Valve Operation Good smooth Valve submerged
Flange Gasket Good Minimal wear
3 4 Injection System
To regulate the system control valves are used to isolate individual wells so that
one or a combination of the wells may be used for the injection of effluent At the time
of our site visit the system operation was set up such that Well Nos 1 and 2 were
currently on line and had been operating for about two hours prior to our arrival on site
Well No 3 had been closed since the previous day
The system is equipped with a flow totalizing meter which measures the effluent
flow volume in gallons This meter measures the total flow incoming to the well field
rather than to individual wells In addition the meter registers the cumulative flow in
gallons A photograph of the flow meter which is housed in a below ground vault is
shown on Plate C 4 According to the plant personnel the flow meter became
inoperable on due to a mechanical malfunction of the flow meter sensor
which was subsequently repaired on May 5 2006 As a result of the necessary flow
meter repair the flow meter vault was replaced with a larger plastic vault which permits
easier access to the flow metering apparatus
Manipulation of the individual well control valves may be performed in
conjunction with the collection of readings from the totalizing meter to estimate the flow
W O INC Page 13
Hawaii California
SECTION 3 DISCUSSION AND FINDINGS
to an individual well At the time of our site visit on May 19 2006 the totalizing meter
registered a cumulative reading of about gallons before the start of the
injection testing The meter had indicated gallons during our prior
inspection on May 13 2005 A chart showing the monthly flow distribution for the past
12 months is provided in Appendix A Plate A 1 The following table provides a
summary of the available flow meter recordings dating back to the year 1998
SUMMARY OF SELECTED TOTALIZING METER READINGS
Total Flow Between
Annual Inspection
Date of Recording Meter Reading Recordings
gallons gallons
March 737 850 N A
May 546 500
3 5 Short Term Injection Tests
Short term injection tests were performed in each of the three wells by diverting
the effluent into each well separately Each well was isolated from the others for the
duration of each test by adjusting the valves controlling the effluent flow to individual
wells
During injection testing the head level response was continually measured and
recorded using an electronic piezometer pressure transducer and data logging
recorder linked to a portable computer Thus the head level response could be
monitored continuously and simultaneously to record the fluctuation of head levels
W O INC Page 14
Hawaii California
SECTION 3 DISCUSSION AND FINDINGS
within the wells Manual readings collected from the totalizing flow meter were recorded
during the short term injection test to obtain the total quantity of injected effluent and to
estimate the average rate of flow into each well The duration of each of the short term
injection tests was approximately 40 minutes The average incoming flow rate to the
well field from the WWTP was calculated to range between about 360 gallons per
minute and 465 gallons per minute during the injection testing According to the plant
personnel the incoming flow rate to the well field is mainly controlled by the volume of
effluent flow passing through the sand filtration system The flow rate normally
fluctuates as the various sand filters operate in a switching cycle
Well No 1
Prior to the start of the short term injection test Well Nos 1 and 2 were operating
and Well No 3 was closed The test commenced when Well No 2 was closed and
all flow was diverted to Well No 1 At an average testing flow rate of about
384 gallons per minute Well No 1 experienced a steady build up of head that
began shortly after the test was started The head level in Well No 1 continued to
slowly build for about 10 minutes as the effluent approached the top of the well At
about 10 minutes into the test the head level began to decrease as a result of
lower effluent flow coming from the WWTP Approximately 30 minutes into the test
the head began to slowly increase again The cyclic variation in head observed
during the testing is believed to be related to the fluctuation of effluent flow coming
from the WWTP Based on the results of the short term injection test the capacity
of the well appears to be on the order of about 450 gallons per minute Based on
the results of the injection test Well No 1 appears to be operating satisfactorily with
a disposal capacity equal or slightly less than the previous well performance
evaluation In May 2005 the injection capacity of Well No 1 was estimated on the
order of less than about 500 gallons per minute The injection test data and a
graphic plot of the results for Well No 1 are presented in Appendix B
The following table presents a summary of some selected injection test data
recorded in previous years for Well No 1 The information may be used to
compare the significant injection test parameters recorded during preceding well
W O INC Page 15
Hawaii California
SECTION 3 DISCUSSION AND FINDINGS
performance evaluations It should be noted that direct comparisons are difficult to
correlate since the data may be affected by external factors such as tidal
fluctuations variable incoming flow rate from the WWTP and the specific usage of
the well prior to the injection testing
WELL NO 1 SUMMARY OF SELECTED INJECTION TEST DATA
Test
Depth to Water Average
Inspection feet below top of well Flow Injection Test
Year Rate Duration
Start of Test End of Test gpm j TITRE
16
33
40
2001 in
510 26
30
40
16
39
Recorded during well operation Other depth to water measurements were recorded during well isolation
Well No 2
Prior to the start of the short term injection test Well Nos 1 and 2 were operating
As Well No 1 was closed and the total flow was diverted to Well No 2 the head
quickly rose and then became nearly steady throughout the first half of the test
duration At approximately 15 minutes into the test the head began to slowly rise
toward the top of the well At an average testing flow rate of about 465 gallons per
minute the head level approached the top of the well and then began to fall slowly
toward the end of the test Based on the results of the short term injection test the
capacity of Well No 2 appears to be on the order of about 450 to 500 gallons per
W O INC Page 16
Hawaii California
SECTION 3 DISCUSSION AND FINDINGS
minute Based on the results of the injection test Well No 2 appears to have
experienced a loss in disposal capacity because the prior performance evaluation
May 2005 indicated an approximate disposal capacity of greater than about
700 gallons per minute The injection test data and a graphic plot of the results for
Well No 2 are presented in Appendix B
The following table presents a summary of some selected injection test data for
Well No 2 The information may be used to compare the significant injection test
parameters recorded during preceding well performance evaluations It should be
noted that direct comparisons are difficult to perform since the data may be affected
by external factors such as tidal fluctuations variable incoming flow rate from the
WWTP and the specific usage of the well prior to the injection testing
WELL NO 2 SUMMARY OF SELECTED INJECTION TEST DATA
Inspection Depth to Water Test Average Injection Test
Year feet below top of well Flow Rate Duration
Start of Test End of Test gpm MILES
0 58 jo 649 40
67
40
TT 51
41
31
40
27
39
Recorded during well operation Other depth to water measurements were recorded during well
isolation
Well No 3
Prior to the start of the short term injection test Well No 3 was closed and not
operating Well No 3 was then opened and Well No 2 which was receiving the
W O INC Page 17
Hawaii California
SECTION 3 DISCUSSION AND FINDINGS
effluent was closed As Well No 2 was closed the head level in Well No 3 surged
upward The rising head eventually decreased to a generally steady head level
throughout the duration of the test At an average testing flow rate of about
360 gallons per minute Well No 3 experienced a near steady head elevation
which was generally maintained throughout the test duration Previously greater
flows from the WWTP were available for injection testing however the current
reduced flow from the WWTP was not sufficient to accurately estimate the
Well No 3 disposal capacity Based on the results of the short term injection test
the capacity of the well was not exceeded within the 41 minute test conducted at an
average flow rate of about 360 gallons per minute Based on a comparison with
previous test data for Well No 3 it appears that Well No 3 may have experienced
some loss in disposal capacity since the May 2005 inspection The injection test
data and a graphic plot of the results for Well No 3 are presented in Appendix B
The following table presents a summary of some selected injection test data for
Well No 3 The information may be used to compare the significant injection test
parameters recorded during preceding well performance evaluations It should be
noted that direct comparisons are difficult to perform since the data may be affected
by external factors such as tidal fluctuations variable incoming flow rate from the
WWTP and the specific usage of the well prior to the injection testing
WELL NO 3 SUMMARY OF SELECTED INJECTION TEST DATA
Inspection Depth to Water Test Average Injection Test
Year feet below top of well Flow Rate Duration
Start of Test End of Test gpm minutes
65
625 52
W O 3295 120 Page 18
GEOLABS INC
Hawaii
California
SECTION 3 DISCUSSION AND FINDINGS
WELL NO 3 SUMMARY OF SELECTED INJECTION TEST DATA
Inspection Depth to Water Test Average Injection Test
Year feet below top of well Flow Rate Duration
Start of Test End of Test gpm Amiinutes
40
40
57
41
Recorded during well operation Other depth to water measurements were recorded during well
isolation
Based on our observation of the injection well system operation it is believed that
as the individual injection well is opened or closed some delay and surge of flow is
encountered which affects the short term head level response In addition the
effluent flow from the WWTP typically fluctuates as the sand filters operate on a
cyclic basis Based on our observations the average incoming flow rate from the
WWTP during the current injection testing was about 100 to 300 gallons per minute
lower than prior years flows from the plant As a result of the reduced and variable
flow coming from the WWTP the disposal capacity of the wells is more difficult to
quantify
Based on our observations of the static water level in the wells measured with the
well closed and the results of our short term injection tests we conclude that the
disposal capacity of Well Nos 2 and 3 has decreased relative to the prior well
performance evaluation In addition Well No 1 appears to have experienced some
slight decrease in disposal capacity relative to the prior performance evaluation
We believe that well redevelopment and cleaning efforts have a significant positive
impact on maintaining the performance of the injection wells Therefore we
recommend that well re development cleaning should be conducted more than
once per year in an effort to maintain satisfactory disposal capacity Based on the
test results Well Nos 2 and 3 appear to have the greatest disposal capacity
W O 3295 120
GEOLABS INC Page 19
Hawaii California
SECTION 3 DISCUSSION AND FINDINGS
followed by Well No 1 This continues to be in agreement with the prior years test
results The injection test data and graphic plot of the results are presented in
Appendix B of this report The following table presents a summary of the estimated
well capacities derived from the test data collected during previous injection well
performance evaluations for the facility
SUMMARY OF ESTIMATED INJECTION WELL CAPACITIES
a Estimated Injection Well Capacity
Inspection gpm
Year
Well No 1 Well No 2 Well No 3
300
500
650
600 600
600
500
550
650
500 500
3 6 Recommendations
Based on the short term injection test results and the available well usage data
we believe the injection wells have experienced losses in disposal capacity relative to
the previous well performance evaluation conducted in 2005 The reduced disposal
capacities may be attributed to less frequent well cleaning lower overall usage and
higher suspended solids contained in the effluent As reported the wells were cleaned
only once during the past year as opposed to twice per year in some previous years To
improve the disposal capacity of the well system we recommend well re development
and cleaning twice per year continued well operation rotation and well field usage at
least once per week to reduce possible bio fouling It is our opinion that the wells should
Hawaii California
SECTION 3 DISCUSSION AND FINDINGS
be activated at least weekly with an average monthly well field flow of about
300 000 gallons or greater to maintain good operational capacity of the well field
system
Injection wells sustain losses in capacity over time due to natural biological and
chemical fouling processes or other introduced factors such as suspended solids or debris
contained in the effluent In addition extended periods of well inactivity and the
introduction of poor quality effluent containing excessive suspended solids may cause
acceleration of the normal losses in capacity It should be noted that some loss in capacity
may be permanent and irreversible however it has also been proven that redevelopment
of injection wells can aid in the recovery of lost capacity provided that the proper methods
are utilized on a regular basis
Based on our injection well evaluation we recommend that the owner operator
continue to operate the injection wells on a routine rotating basis in an attempt to maintain
the disposal capacity of the system In addition we recommend that the owner operator
closely monitor and document the operation of each of the wells to assure that overflows
or back ups related to a well failure are detected prior to their occurrence In the event an
overflow of a well or other failure occurs and the situation cannot be remedied the
owner operator should promptly notify the Department of Health Safe Drinking Water
Branch
We believe that by maintaining the use of the wells on a rotating basis especially
during periods of low effluent availability the current operational performance of the wells
should be maintained Keeping the wells operational is not normally a problem however
we believe it is crucial to maintain rotating operation of all the wells during the periods of
time when low effluent flow are experienced
We recommend that the owner operator continue recording field observations such
as the following 1 notes regarding the overall system operation 2 documentation of well
maintenance performed including well cleaning and replacement of faulty parts and
instruments 3 observation of the head levels within the wells prior to and during injection
events 4 daily flow volumes 5 a log of individual well usage and 6 notes pertaining to
Page 21
W O INC
Hawaii California
SECTION 3 DISCUSSION AND FINDINGS
the increase or decrease of the total flow to the plant for treatment This information will be
used to evaluate the future performance of the injection wells In addition the results of
our short term injection testing of the wells may be used to evaluate the operation of the
wells with respect to prior well inspection data
Generally redevelopment should be considered if head levels continue to increase
over time or when well failures such as overflow or system back ups may be anticipated
However when the wells begin to fail it may often be too late to restore the capacity
Therefore based on the effectiveness of the recent well redevelopment we believe it may
be prudent to continue scheduling at annual intervals
Well redevelopment should be performed by a professional experienced with
coastal injection well construction and rehabilitation The selected redevelopment method
should be carefully evaluated based on the existing well design proper containment and
disposal of wastewater generated by the activity and other factors specific to the site and
operation of the wells
Based on our observation the valves that control the flow to each injection well
appear to be working satisfactorily however the valves are not visible due to their
continual submergence below water Therefore the valve cannot be visually inspected
In addition the long term and continual submergence of the valve may accelerate
corrosion of the hardware We do not believe that this is a critical concern however
consideration may be given to reconstructing the valve vault so that it is sealed from the
infiltration of groundwater to facilitate inspection for signs of wear
In consideration of other possible long term improvements that could facilitate
monitoring of the injection well performance it is suggested that individual flow metering
devices be installed between each well control valve and well head The installation of
additional flow meters would provide direct readout of flow data for each individual well
which would improve the direct correlation between the flow rate and the head level
response in the well As a result changes in the well flow rate could be monitored and
adjustments to the control valve could be made to achieve the desired flow rates that
can be compared from year to year Currently only the total flow to the well field is
W O INC Page 22
Hawaii California
SECTION 3 DISCUSSION AND FINDINGS
known therefore when more than one well is operating simultaneously it is not possible
to estimate the actual flow rate into the individual wells This scenario occurs when the
actual capacity of a well is lower than the flow entering the well field from the plant and
a second well must be opened to avoid overflow at the well being tested Currently the
only means to vary the individual well flow rate is to make adjustments to the total flow
entering from the treatment plant weir However due to the significant distance
between the treatment plant and the well field a 15 to 20 minute delay is typically
experienced before the flow adjustment is observed at the well field In addition
individual well flow meters may be used to detect possible leaks and could be used to
record the total flow to each well for comparison between well usage
Finally based on our understanding of the requirements of the facility UIC permit
the annual injection well inspection should be performed in the month of May since the
annual monitoring period is set to run from June through May The owner and facility
operator is reminded to periodically review the requirements of the UIC permit set forth
by the State of Hawaii Department of Health Safe Drinking Water Branch to assure
that the operational procedures and reporting requirements are adhered to
END OF DISCUSSION AND FINDINGS
Hawaii California
SECTION 4 0 LIMITATIONS
The findings and recommendations submitted in this report are based in part
upon information obtained from field observations short term injection testing and
verbal communications with personnel at the site This report has been prepared for the
exclusive use of Kuilima Resort Company for specific application to the Kuilima Resort
Wastewater Treatment Plant Injection Wells in accordance with generally accepted
geotechnical engineering principles and practices No warranty is expressed or implied
END OF LIMITATIONS
W O INC Page 24
Hawaii California
CLOSURE
The following plates and appendices are attached and complete this report
Plate 1
Plate 2
Appendix A
Plate A 1
Appendix B
Plates B 1 1
thru B 3 5
Appendix C
Plates C 1
thru C 5
o000000000000
Respectfully submitted
GEOLABS INC
chips
Steven Carr R G
Project Geologist
By
By
yton S Mimura P E
President
CSM SC mf
Project Location Map
Site Plan
Kuilima Resort Wastewater Plant
Daily Operating Logs
Monthly Flow Distribution
Injection Test Results
Photographs
W O 3295 120
Hawaii California
GEOLABS INC
Page 25
PLATES
PACIFIC OCEAN
N
KAHUKU
PUNALUU
n
ISLAND MAP parsers POINT HEAD
NO SCALE c ee
K
GENERAL PROJECT LOCATION a 4
13 2 gs Aa
Radio
oF Facility
i Punamang
Spring
APPROXIMATE LOCATION OF TREATMENT PLANT
APPROXIMATE LOCATION OF INJECTION WELLS
PROJECT LOCATION MAP
INJECTION WELL PERFORMANCE EVALUATION REPORT
KUILIMA RESORT WASTEWATER TREATMENT PLANT
STAND BY INJECTION WELL 3
GEOLABS INC
Geotechnical Engineering
GRAPHIC SCALE
DATE DRAWN BY PLATE
MAY 2006 JRP
REFERENCE MAP CREATED WITH TOPO 2001 NATIONAL GEOGRAPHIC SCALE wo 1
User JJP File Created File Last Updated
Z YAW Wd AG
OM SON
avid Ag NMVYG diva
AIWOS OIHdDVYED
001 OS O
2 SON GNVLS
TAM NOLLOSPNI ALVINIXOddY
TIaM
Ya
WEGP SS 9007 LO arr JOsN
APPENDIX A
Kuilima Resort Wastewater Plant
Daily Operating Logs
KUILIMA RESORT WWTP
Month Vl Loos
FLOW TO INJECTION WELLS 4142 Bac
TEM F READING
A ye Tez bees
DATE NAME
GAnEr Fo
ofes A P30 oer
Jo fo
2
lo FN gorges
AT
ao6 HES OO
ye nes ESTE
toa AY geo mA
es ue
23
2 b ike Rs
44 8712082
31 PE HL 448712008
20 ée tinsel Cy woe WS 1h
2 id oO ool j
od et
rs UY 430 oo
i
jo3 57 LIS 7 we
peo as fyi mm
OPER TONS
FLOW METHOD COMMENTS
Gravity re WES ISD
Ni ty
gbege ee
3 ec fur lias yae es
EC ye IT ANG od
3
T
Lvs
L
CHIC HOR
of
DATE
June
FLOW TO INJECTION WELLS
a KUILIMA RESORT
wd
Month JUTE loos
NAME TIME
De He
de esyooe
Dic 4e r
def He os 499974 coo
ea ue has yep 8s
ec fu lines UY EP owe
aS dy 43108
PEE irre A Cases
Dic legs
Jee HL er
4S VS
F READING
Joe beam 44811277 _
eefyc loan YF ETI
FLOW
7 SPO
c too 4g
Y
METHOD COMMENTS
2 3
Z
nm
fpSo yes F7Y
AS
wee NELS Mb
5 We
6 He Is VE ITLIE g
MA
W 8IIt Sor
a Ge ifesy We PES 72 0
a EC ios SHY
ec fie ee intiisies
15 He Se a te
K
ww ULLIMA R OPER ONS
os ed
Month July he
FLOW TO INJECTION WELLS
METHOD COMMENTS
DATE NAME T 42 F READING
g rvs 3
ies
30 WE ANS
ec ye
13
HAAS ve
6c lows yisises RG
498993200 ak
18 pe us var
r oe
oyse Hob I
loss fb a
25 DE HL BOS I 7
Yyrotrom
loass Y we i
jigeo FHVobS a we
Lvis 9
psp EFT I PSS fz dye ae
yygesaeree Va
UILIMA RESORT WWTP OPERA NS
Pal
METHOD COMMENTS
DATE NAME rae F READING FLOW
444040 ov
Hos yy 4 Givers
66 Nu
HE
L EE pe
Che Me EVES 1
livre
_ te loyal 4 Os
veates os x
Ee m loze waardsoss
18 ec lose Wr S oes
p ee ras fever or
cHK How EYES Fae
Woremrdo
29 De AG fora 4442
YI sws
31 6e HL Ecere a
QAUILIMA RESORT
Month
far
or A
s4 doce
5 De pe ize ASTI
6 YYPZIEOO0
E lass WIA4Y D 34
at 1X0 LYSIS YY
t
bel 000
lays 493449 e
3 es fo ills 34 i
ee At Joga f ASIA 1
KHPXL S
1S ee ne fio TFA i 7 508
16 s as Hoe LVLS on
6e
Del He Soop
ee ne igo PrAL3E
a e36 ee
ST 5
3 HL B pe _
7 re Stored Fle Ta I ies
Te Healy RAW Fon CAST
Fon WEE KER D
TLIMA RESORT WWTP OPERAT S
Month O27
comments
a
zB
lies YBi22 16 a
2 log usi2ziee
b
4
s Bee La 3 boo
pic Me p82 ys a po ee P petias i 23
ip 5O2Ee a IT4 eee
No case AVAIL
19 e eanst
20 De liso us s zec 2c
2 pe frags uss pec eee Z
ligge TCT Loves io wes
Yee Ser
24 e fomlysnveee
0 4
955 A42000 D
Cy
30 Ga he oi 4
3
IILIMA RESORT WWTP OPERATIONS
Month Nov os
FLOW TO INJECTION WELLS
METHOD COMMENTS
culezooo s
1
VW
WUILIMA RESORT WWTP OPERATIONS
Month _D o
rito 488 LETS
ze 50001
nse toss
lizzo 499397 oo
De HeSISIE_
jiass 4K
ss 34er
DM
12 HL 424 ee
ize Gssysyor S
e ye UES z
oul
iiss vss
nee 455472000
feo ss 73 Y
Ts
To
oGve dss inn yn EVE
ag
2 Se e SSSTIOSS
25 Vien BONeS Se EL UO Y
26 De 77 9N8 es
5 pe ow é
23 pe ee roe assS Ne
AZO yesoe lg wow CHE TPR wee
_ NO CART
iss l sss78 OS
30 Ee
3 Ge
KUILIMA RESORT WWTP OPERATTONS
0
FLOW TO INJECTION WELLS C66 7o0nd
i
E
EG joss YSe4 t 2
viel RESORT WWTP OPERATIONS
py
METEOD COMMENTS
CWC BER LN
rn RESORT ware OPERATIONS
FLOW TO INJECTION SELLS
COMMENTS
METSOD
4
Ss god
eee
ore
worms fl wewmanes
lis J Sib bpo
D
S55 P0000 Z EF 000
238
47 bod pod Y So wd
20 EG i 4T7C 6h or ir
31 BE 333 5
KUILIMA RESORT WWTP OPERATIONS
w Month
__KUILIMA RESORT WHTP OPERATIONS
i
i
i Repaired
yok FEV
OZL S6ZE OM
yuo SUL
90 90 SO SO SO SO ei0 SO 0
dag inr Aey
a a g ih I 0
2
000 000 r
pue Z SON pue s
FOSOY BUINY
APPENDIX B
Injection Test Results
INJECTION TEST RESULTS FOR WELL NO 1
Kuilima Resort Wastewater Treatment Plant
Stand by Injection Well 3
Kahuku Oahu Hawaii
Static Water Level 0 6 feet 0943 Hours Well Operating
Well Depth 42 6 feet
Effluent Injected During Testing 14 200 gallons
Duration of Test 37 minutes
Average Flow Rate During Testing 384 gal min
Elapse Total Flow Flow
Time Meter Rate Depth of Water feet Remarks
Reading
Date seconds gal gal min above PZ from TOW
10 51
10 51
10 52
10 52
10 52
10 53
10 53
10 54
10 54
10 55
10 55
10 56
10 56
10 57
10 57
10 58
10 58
10 59
10 59
11 00
11 00
11 01
11 01
11 02
Time
Elapse Total Flow Flow
Time e Meter Depth of Water feet Remarks
Time Rate
Reading
Date seconds gal gal min above PZ from TOW
11 02
11 03
11 03
11 04
11 04
11 04
11 05
11 05
11 06
11 06
11 07
11 07
11 08
11 08
11 09
11 09
11 10
11 10
11 10
11 11
11 11
11 11
11 12
11 12
11 12
11 13
11 13
11 13
11 14
11 14
11 14
11
11
11
11
11
11
11
Elapse Total Flow Flow
Time Meter Rate Depth of Water feet Remarks
Reading
Date seconds gal gal min above PZ from TOW
11 18
11 18
11 19
11 19
11 20
11 20
11 20
11 21
11 21
11 21
11 22
11 22
11 23
11 23
11 23
11 24
11 24
11 25
11 25
11 25
11 26
11 26
11 27
11 27
11 27
11 28
11 28
11 29
11 29
11 29
11 30
11 30
11 31
11 31
11 31
11 32
11 32
11 33
Time
Total Flow
Elapse
Time
Flaw Depth of Water feet Remarks
Meter Rate
Reading
gal gal min above PZ from TOW
Time
Date seconds
11 33
11 33
11 34
End of test
Legend min minute
gal gallon
GWT _ ground water table
PZ electrical piezometer
TOW _ top of well
O M
Si L 1 a L L L ae n L L L
Piece eee ofa pone e rst ssattersessamben a amie
wv
I I O
1 nok
3 FF
eatamemeatan pS Semen Scchtnhs cen Ta Loz S
r
aBe1eny o
Ege O g
I I L
EEEEEEET TERRIERS EE
r e
I ks
1 1 l I l l I e
1 I I h
f
ne sna apes ne sper neste sere coarse so
z
I I
I I l O
L ON NOILOSAFNI JO AYVININNS
INJECTION TEST RESULTS FOR WELL NO 2
Kuilima Resort Wastewater Treatment Plant
Stand by Injection Well 3
Kahuku Oahu Hawaii
Static Water Level 0 6 feet 0941 Hours Well Operating
Well Depth 37 4 feet
Effluent Injected During Testing 18 150 gallons
Duration of Test 39 minutes
Average Flow Rate During Testing 465 gal min
Elapse Total Flow Flow
Time Meter Rate Depth of Water feet Remarks
Reading
Date seconds gal gal min above PZ from TOW
11 35
11 35
11 36
11 36
11 37
11 37
11 38
11 38
11 39
11 39
11 40
11 40
11 41
11 41
11 42
11 42
11 43
11 43
11 44
11 44
11 44
11 45
11 45
11 45
11 46
11 46
Time
Flapsa Total Flow Flow
Time P Meter Depth of Water feet Remarks
Time Rate
Reading
Date HH MM seconds gal gal min above PZ from TOW
11 46
11 47
11 47
11 48
11 48
11 49
11 49
11 50
11 50
11 51
11 51
11 52
11 52
11 52
11 53
11 53
11 54
11 54
11 54
11 55
11 55
11 55
11 56
11 56
11 56
11 57
11 57
11 57
11 58
11 58
11 58
11 59
11 59
11 59
12 00
12 00
12 00
12 01
12 01
12 01
Elapse Total Flow Flow
Tine Meter Rate Depth of Water feet Remarks
Reading
Date seconds gal gal min above PZ from TOW
12 02
12 02
12 02
12 03
12 03
12 03
12 04
12 04
12 04
12 05
12 05
12 05
12 06
12 06
12 06
12 07
12 07
12 07
12 08
12 08
12 08
12 09
12 09
12 09
12 10
12 10
12 10
12 11
12 11
12 12
12 12
12 12
12 13
12 13
12 13
12 14
12 14
12 14
12 15
12 15
12 16
12 16
12 16
12 17
12 17
12 17
12 18
Time
Total Flow Flow
ap Meter Depth of Water feet Remarks
Time Rate
Reading
Date seconds gal gal min above PZ from TOW
12 18
12 18
Time
12 19
12 19
12 19
12 20
12 20
12 20
Legend min minute
gal gallon
GWT _ ground water table
PZ electrical piezometer
TOW _ top of well
IWHH Swi
1 a 1 a L 4 1 L 1 11 L L L 2 1 L 1 1 f OS
aBe1anvy
Se ee a Gop
399 JOM JO do WoO UIdEeq
4
i
I
I
i
i
I
I
i
I
I
I
I
I
I
t
wo
oO
00
ON NOILOAFNI JO AMYVININNS
INJECTION TEST RESULTS FOR WELL NO 3
Kuilima Resort Wastewater Treatment Plant
Stand by Injection Well 3
Kahuku Oahu Hawaii
Static Water Level 2 4 feet 0937 Hours Well Closed
Well Depth 39 7 feet
Effluent Injected During Testing 14 750 gallons
Duration of Test 41 minutes
Average Flow Rate During Testing 360 gal min
Elase Total Flow Flow
Time P Meter Depth of Water feet Remarks
Time Rate
Reading
Date seconds gal gal min above PZ from TOW
12 23 Well 2 opened
12 23
12 24
12 24
12 25 Well 3 opened
12 25
12 26
12 26
12 27
12 27
12 28
12 28
12 29
12 29
12 30
12 30
12 30
12 31
12 31
12 31
12 32
12 32
12 32
12 33
12 33
12 33
12 34
12 34
Elapse Total Flow Flow
Time Meter Rate Depth of Water feet Remarks
Reading
Date seconds gal gal min above PZ from TOW
12 34
12 35
12 35
12 36
12 36
12 36
12 37
12 37
12 38
12 38
12 38
12 39
12 39
12 40
12 40
12 40
12 41
12 41
12 42
12 42
12 42
12 43
12 43
12 44
12 44
12 44
12 45
12 45
12 45
12 46
12 46
12 46
12 47
12 47
12 48
12 48
12 48
12 49
12 49
Time
Elapse Total Flow Flow
Time Meter Rate Depth of Water feet Remarks
Reading
Date seconds gal gal min above PZ from TOW
12 50
12 50
12 50
12 51
12 51
12 52
12 52
12 52
12 53
12 53
12 54
12 54
12 54
12 55
12 55
12 56
12 56
12 56
12 57
12 57
12 58
12 58
12 58
12 59
12 59
12 59
13 00
13 00
13 00
13 01
13 01
13 01
13 02
13 02
13 02
13 03
13 03
13 03
13 04
13 04
13 04
13 05
Time
Elapse Total Flow Flow
Time P Meter Depth of Water feet Remarks
Time Rate
Reading
Date seconds gal gal min above PZ from TOW
13 05
13 05
13 06
13 06
13 06
13 07
13 07
13 07
13 08
13 08
13 08
13 09 End of test
Legend min minute
gal gallon
GWT ground water table
PZ electrical piezometer
TOW _ top of well
G OM
ee a ee es ee es ee a So So OFS
I
ce o
nuiwW
0 L
Has SSeS pons an peep GTC
I
i
I
I
I
I I
I I
I I I
I I
I I
I
I
I 0 4
I
I iF
I
I i
i i
I
I I
I I
1 I
I
I
I
I
1994 JOM JO do Wo Je eM 0 UJdEeGg
a foe eceee bo G h
a ne a whfas
abeseny
a __ Ios Ls mm Benflen m a L so
a 00
ON NOILOAFNI JO AYVININNS
APPENDIX C
Photographs
Injection Well
No 1
1220
Injection Well
No 1
1221
W O INC MAY 2006 PLATE C 1
Injection Well
No 2
Injection Well
No 2
1229
W O INC MAY 2006 PLATE C 2
Injection Well
No 3
Injection Well
No 3
a ae
1228
W O INC MAY 2006 PLATE C 3
Vault
Containing
Flowmeter
Flowmeter
1219
W O INC MAY 2006 PLATE C 4
1226
Overview of injection well field
W O INC MAY 2006 PLATE C 5