INJECTION WELL PERFORMANCE EVALUATION REPORT
KUILIMA RESORT WASTEWATER TREATMENT PLANT
STAND BY INJECTION WELL 3
W O 27 2001
FOR
KUILIMA RESORT COMPANY
GEOLABS INC
Geotechnical Engineering and Drilling Services
2006 Kalihi Street Honolulu HI 96819
GEOLABS INC
Geotechnical Engineering and Drilling Services
W O 3295 70
Kuilima Resort Company
c o
Turtle Bay Hilton Hotel
Highway
Kahuku HI 96731
Dear Mr Makaiau
Geolabs Inc is pleased to submit our report entitled Injection Well Performance
Evaluation Report Kuilima Resort Wastewater Treatment Plant Stand By Injection Well
3 Kahuku Oahu Hawaii
Our work was performed in general accordance with the scope of services outlined in
our fee proposal of
Detailed discussion and recommendations are contained in the body of this report If
there is any point that is not clear please contact our office
Very truly yours
GEOLABS INC
G BOW rire
Cl n S Mimura P E
President
CSM SC as
2006 Kalihi Street Honolulu Hawaii 96819
TABLE OF CONTENTS
2
3
DISCUSSIONS AND FINDINGS
Well Field USAge 5
Injection Well Redevelopment
Well 7
Well NO
WEI NO 9
Well NO 10
INJECtION 11
Daily Flow to Well Field
Short Term Injection Tests
cccccecceccecescecssceececeeseccecsacecceesaccarsacsaecassateateaecaesates 14
LIMITATIONS
PLATES
Project LOCation M p ooo o ceccccccccsscscsscescesceccesccsccsccsecsecsuccasessccascsseesecsucuseseeans Plate 1
Site PLAN ooo eccccccccecccscesccsecsececcsusesssscsuccucsacsacaussecseesucssescausasscsesauscanesveatesuees Plate 2
APPENDIX A
Kuilima Resort Wastewater Plant Daily Operating Logs Plates A 1
thru A 13
APPENDIX B
Injection Test cesescsessstsecsesscsessestsncsteecerstessanscavevsesaseveecs Plates B 1
thru B 3
APPENDIX C
Plates C 1
thru C 3
GEOLABS INC
INJECTION WELL PERFORMANCE EVALUATION REPORT
KUILIMA RESORT WASTEWATER TREATMENT PLANT
STAND BY INJECTION WELL 3
W O 27 2001
INTRODUCTION
This report presents the findings of our injection well performance evaluation for the
Kuilima Resort Wastewater Treatment Plant in Kahuku on the Island of Oahu Hawaii The
findings and recommendations presented herein are based on site observations made during
a site visit the performance of short term injection testing of the wells and personal
communication with operators and managers of the treatment plant facility The approximate
locations of the treatment plant facility and the injection well field are shown on the
Project Location Map Plate 1
Our work was performed in general accordance with our proposal dated
and the State of Hawaii Department of Health Underground Injection Control UIC Injection
Well Status Report Guidelines Version 1 dated June 1992
PROJECT CONSIDERATIONS
The Kuilima Resort Wastewater Treatment Plant injection wells are utilized for the
disposal of secondary treated effluent generated within the Kuilima Resort development The
majority of the effluent treated at the plant is used for irrigation of the resort golf course within
the Kuilima Resort complex Therefore the wells are used for the injection of treated effluent
only on a stand by basis during periods of time when the effluent cannot be utilized for
irrigation purposes generally due to wet weather conditions
As a condition of the Underground Injection Control UIC permit UIC Permit
No UO 1532 issued for the facility it is required that periodic monitoring of the wells be made
by a professional geologist or engineer familiar with injection well operations Geolabs Inc has
GEOLABS INC
Injection Well Performance Evaluation Page 2
W O 3295 70
prepared this injection well evaluation report to provide the owner the operator and the
regulatory agency with information regarding the performance of the injection wells to aid in
the prevention of adverse public health effects from an injection well failure This evaluation
is intended to assist in ascertaining that the wells remain operational
PURPOSE AND SCOPE
The purpose of our work on the project was to conduct an inspection of the
three 3 injection wells at the site by performing visual observation of their operational status
In order to accomplish this task we have conducted a program consisting of the following work
efforts
1 Site visit by a project geologist and a project engineer from our firm who are
familiar with the operation of injection wells Activities conducted during the site
visit included the following
a Personal communication with operators from the Kuilima Resort
Wastewater Treatment Plant
b Visual observation of the well heads vaults valves and sumps
including photographs
C Visual observation of the metering device for the well field
d Depth sounding of the open portion of the wells
e Visual observation of water samples bailed from the wells
In addition short term injection tests to monitor the operation of each of the
three injection wells were performed
2 Analyses of the short term injection test results and the prior 12 months of Daily
Operating Logs for the injection wells for the formulation of geotechnical
engineering discussions pertaining to the performance of the injection wells
3 Preparation of this report summarizing our work on the project and presenting
our findings and discussions
4 Coordination of our work by a project geologist from our firm
GEOLABS INC
Injection Well Performance Evaluation Page 3
W O 3295 70
5 Quality assurance of our overall work on the project by a principal engineer from
our firm
6 Miscellaneous work efforts such as drafting word processing and clerical
support
GENERAL INFORMATION
The Kuilima Resort Wastewater Treatment Plant had been granted a permit to operate
injection wells under the Underground Injection Control program In this permit the facility is
identified by Facility ID No and the wells are identified as Well and 3
Furthermore in October 1995 the Department of Health granted approval to Kuilima
Resort Company to reduce the frequency of submitting an injection well status report for the
subject wells The frequency of reporting was changed from once every six months to once
a year The last injection well status report for the wells was prepared in June of 2000
The Kuilima Resort Wastewater Treatment Plant located mauka or southerly of
Kamehameha Highway is a privately owned treatment facility that is used for the treatment
of sanitary wastes generated within the Kuilima Resort development The plant is generally
of the aeration lagoon type and has a design hydraulic capacity of about 1 32 million gallons
per day mgd with a peak capacity of utilizing all four holding ponds However only
two of the four ponds are currently being utilized with a peak hydraulic capacity of about
Based on information provided by plant personnel the current average daily flow
through the plant is less than approximately 250 000 gallons per day of domestic wastewater
The current average daily irrigation requirement of the G 2 Links Course is approximately
The actual irrigation requirement of the golf course varies with seasonal changes
in rainfall temperature and wind conditions During the drier summer months the majority of
the effluent from the plant is utilized to fulfill the irrigation requirement The treated effluent is
piped from the treatment plant to the golf course area which is located makai or northerly of
GEOLABS INC
Injection Well Performance Evaluation Page 4
W O 3295 70
Kamehameha Highway for disposal The Project Location Map Plate 1 shows the relation
between the treatment plant and injection well field locations
The three wells are utilized on a stand by basis The primary method of effluent
disposal is by irrigation of the resort golf course area known as the Links Golf Course G 2
If necessary it is also possible to divert effluent for irrigation of the Kuilima Resort Golf
Course G 1 The current irrigation needs of Golf Course G 2 average approximately
The daily irrigation requirements typically exceed the amount of treated effluent presently
generated A daily operating log of the injection well system maintained by the Kuilima Resort
Treatment Plant is presented in Appendix A of this report The operation log covers the
period of time from through
DISCUSSIONS AND FINDINGS
The wells are located on the easterly side of the tee boxes for the 10th Hole of Golf
Course G 2 The wells are situated in an open grass area between the tees and the moat
around Punahoolapa Marsh The topography of the well field area is generally level with some
topographic mounds and depressions associated with the adjacent golf course terrain Based
on a topographic map of the well field and vicinity ground surface elevations range from about
5 to 6 feet Mean Sea Level MSL At the time of our site visit on the
weather conditions were dry under partly cloudy skies During our site visit the ocean tide was
noted as being generally medium in height Based on the tidal information for Honolulu
Harbor a low tide of about 0 0 feet occurred at 0545 hours which rose to a high tide of about
1 3 feet at 1245 hours No evidence of surface water ponding was visible in the vicinity of the
well field or well vaults upon our arrival at the site However a small leak located on the
concrete floor of the Well No 1 vault was observed during injection testing of the well
The well heads are enclosed in below ground sump vaults of approximately 4 feet by
4 feet in plan dimension and about 5 feet in depth The vaults are covered with hinged steel
plate doors and are approximately flush with the adjacent grass covered ground surface
GEOLABS INC
Injection Well Performance Evaluation Page 5
W O 3295 70
Inside the vaults the well heads consist of steel tees with flange plates bolted to their
tops for security and to allow the build up of additional head if needed These plates were
removed by plant representatives for the inspection and performance of the injection tests In
1994 two inch diameter inspection ports were installed in the well covers to eliminate the need
for removal of the entire top plate during future inspection testing However to allow complete
access to the well interior for the performance of the short term injection tests and visual
inspection of the exposed well casing the top plate of each well was removed
Well Field Usage
In general only two of the three wells are placed in use for effluent disposal at any time
The inactive well is taken out of operation on a rotating basis so that at any given time only
two wells are in operation Flow to an individual well is controlled by a valve located adjacent
to each well head A main control valve diverts the effluent flow from the treatment plant to
either the well field or the lagoon which serves as storage for golf course irrigation water
Based on the available Daily Operating Log records for the past 12 months the
following generalizations regarding effluent flow to the well field may be made
e For the period from June 2000 through approximately the end of
September 2000 injection well usage was generally intermittent with
relatively low flow volume averaging about a day or two per week When
the well field was operational the average daily flows ranged from a
minimum about 8 000 gallons to a maximum of about 298 000 gallons
with an average of about 60 000 to 70 000 gallons
e For the period from the end of September 2000 through the end of
October 2000 the injection well usage increased to several consecutive
days in a row followed by several consecutive days of no usage During
this time period the daily flow varied considerably but averaged on the
order of about 150 000 gallons per day The minimum and maximum
daily flows ranged from about 10 000 gallons to about 403 000 gallons
per day respectively
GEOLABS INC
Injection Well Performance Evaluation Page 6
W O 3295 70
e For the period from the end of October 2000 through mid March 2001
the injection well usage increased with nearly daily flows to the well field
with occasional periods of no flow During this time period the average
daily flow was on the order of about 200 000 gallons per day The
minimum and maximum daily flows ranged from about 8 000 gallons to
about 359 000 gallons per day respectively
For the period from mid March 2001 through the end of May 2001 the
injection well usage decreased as evidenced by generally lower flow
volumes and greater frequency of no well usage During this time
period the average daily flow during the well operation was on the order
of about 100 000 gallons per day The minimum and maximum daily
flows ranged from about 1 000 gallons to about 391 000 gallons per day
respectively
e For the period from the end of May 2001 through daily
flows were recorded ranging from about 161 000 gallons to about
241 000 gallons
Based on a review of the Daily Operating Logs it appears that the greater flows to the
well field occurred during the months of November 2000 through February 2001 Based on
our conversation with the WWTP personnel the resort occupancy has decreased due to the
on going hotel renovation work thus overall wastewater flow to the WWTP has been lower
than normal levels over the past 12 months The Daily Operating Logs maintained by WWTP
personnel for the past 12 months are included in Appendix A of this report
The effluent flows to the well field continue to reflect the general relationship between
the wetter and drier seasons of the year and the need to utilize lesser or greater amounts of
effluent for irrigation purposes The summer months typically result in greater irrigation needs
and thus less effluent is directed to the well field In contrast during the wetter winter months
the need for irrigation is lower and as a result more effluent is directed to the well field for
injection disposal
GEOLABS INC
Injection Well Performance Evaluation Page 7
W O 3295 70
Based on our review of the Daily Operating Logs the individual injection wells are
placed in service on a rotating basis The current frequency of well rotation appears to be
adequate to maintain the generally good operational condition of the injection well system
Injection Well Redevelopment
Based on our conversation with the treatment plant supervisory personnel the injection
wells were redeveloped in May 2001 in an effort to maintain the disposal capacity of the
system A 130 cubic foot per minute cfm air compressor was utilized to blow out the injection
wells by lowering the air line into the bottom of the well The discharge of well water produced
by the airlift cleaning was contained within the well vault and pumped to a tanker truck for
proper disposal
The WWTP personnel reported that the well cleaning procedure was effective in
removing some fine sand and silty sediment from the wells Furthermore following the well
cleaning efforts the measured head levels during injection operation were observed to be
slightly lower than previous measurements recorded The lower head levels during operation
indicate that the injection wells appear to have sustained some increase in effluent disposal
capacity as a result of the well cleaning
Well Inspection
The general condition of the three injection wells were evaluated by 1 depth sounding
of the open well 2 visual observation of the well hardware and valve operation 3 estimation
of sediment accumulations contained in the well and 4 bailing of water samples from the
wells to allow visual observation of the amount of turbidity or suspended sediments Current
photographs of the injection wells are presented in Appendix C Plates C 1 thru C 3 The
following are the results of our observations
Well No 1
According to the operational log this well had been in use intermittently on an
alternating basis from the period of June 2000 through June 2001 At the time of our
GEOLABS INC
Injection Well Performance Evaluation Page 8
W O 3295 70
site visit it was observed to be operating in conjunction with Well No 2 Plates A 1
through A 13 indicate the record of intermittent injection into Well No 1 during the
period of through
At 0935 hours on the static water level in the well was measured at a
depth of about 22 2 inches below the top of the well head The well had been closed
for about 20 minutes prior to the static water level measurement
Sounding of the well with a weighted tape measure indicated that the well was open
to a depth of about 42 6 feet below the top of the well head The bottom of the well
was firm with an insignificant amount of sediment accumulation
Bailer samples of water taken from the water column in the well showed that the water
was relatively clear at all depths except for some brownish coloration and suspended
sediment particles collected from the bottom 6 inches of the well It was noted that the
well water odor was chlorinated
The visible portion of the interior of the well casing appeared to be in good condition
with no overt signs of damage Some surficial rust corrosion and chemical precipitation
of hydrogen sulfide was observed on the interior of the well casing with a higher
concentration below the static water level in the well The encrusted material was noted
to have developed a slightly rough textured surface The top flange gasket seal
appeared to be in fair condition though some signs of deterioration were evident The
external portions of the well head were painted and clean with no overt signs of
deterioration
The interior of the concrete well vault was noted to be generally clean and dry prior to
the start of the injection test During the short term injection test a small leak was
detected on the floor of the vault located adjacent to the well The leak in the concrete
floor appeared to come from a narrow perforation of about inch in length The leak
GEOLABS INC
Injection Well Performance Evaluation Page 9
W O 3295 70
was noticed while the well was being surcharged at full capacity during the injection
test The photograph shown on Plate C 1 shows the slight accumulation of water
retained in the vault during the injection test The plastic sight gauge located on the
side of the well was operational though slightly discolored and difficult to read Current
photographs of the well head and vault housing are presented on Plate C 1
Well No 2
According to the Daily Operating Logs this well had been in use intermittently on an
alternating basis from the period of June 2000 through June 2001 At the time of our
site visit it was observed to be operating in conjunction with Well No 1 Plates A 1
thru A 13 indicate the record of intermittent injection into Well No 2 during the period
of through
At 0933 hours on the head level in the well was measured at a depth
of about 10 inches below the top of the well head The well was currently receiving
effluent and had been receiving effluent for a period of about one half hour prior to the
water level measurement
Sounding of the well with a weighted tape measure indicated that the well was open
to a depth of about 37 1 feet below the top of the well head The bottom of the well was
firm with an insignificant amount of sediment accumulation
Bailer samples of water taken from the water column showed that the water was
relatively clear with a trace of black colored suspended sediment particles located near
the well bottom t was noted that the well water odor was chlorinated
The visible portion of the interior of the well casing appeared to be in good condition
with no overt signs of damage Some slight surficial rust corrosion and chemical
precipitation of hydrogen sulfide was observed on the interior of the well casing with a
GEOLABS INC
Injection Well Performance Evaluation Page 10
W O 3295 70
higher concentration observed below the static water level in the well The encrusted
material was noted to have developed a slightly rough textured surface Furthermore
the top flange gasket seal appeared to be in fair condition though some signs of
deterioration were becoming apparent The external portions of the well head were
painted and clean with no overt signs of deterioration
The interior of the concrete well vault was noted to be generally clean and dry During
the short term injection test leaks were not observed on or around the well head The
plastic sight gauge located on the side of the well was operational though slightly
discolored and difficult to read Current photographs of the well head and vault housing
are presented on Plate C 2
Well No 3
According to the Daily Operating Logs this well had been in use intermittently on an
alternating basis from the period of June 2000 through June 2001 At the time of our
site visit the well was closed and had been off line since Plates A 1
through A 13 indicate the record of intermittent injection into Well No 3 during the
period of June 2000 through
At 0931 hours on the static water level in the well was measured at a
depth of about 34 inches below the top of the well head The well had not received
effluent since
Sounding of the well with a weighted tape measure indicated that the well was open
to a depth of about 39 3 feet below the top of the well head The bottom of the well
was soft and yielding indicating that some minor accumulation of sediment was
present
GEOLABS INC
Injection Well Performance Evaluation Page 11
W O 3295 70
Bailer samples of water taken from the water column showed that the water was
relatively clear with traces of suspended sediment particles It was noted that the well
water odor was slightly chlorinated
The visible portion of the interior of the well casing appeared to be in good condition
with no overt signs of damage Some surficial rust corrosion and chemical precipitation
of hydrogen sulfide was observed on the interior of the well casing with a higher
concentration observed below the static water level in the well The encrusted material
was noted to have developed a slightly rough textured surface Furthermore the top
flange gasket seal appeared to be in fair condition though some signs of deterioration
were becoming apparent
The interior of the concrete well vault was noted to be generally clean and dry During
the short term injection test leaks were not observed on or around the well head The
plastic sight gauge located on the side of the well was operational though slightly
discolored and difficult to read Current photographs of the well head and vault housing
are presented on Plate C 3
Injection System
To regulate the system valves are used to isolate individual wells so that one or a
combination of the wells may be used for the injection of effluent At the time of our site visit
the system operation was set up such that Well Nos 1 and 2 were on line as the active wells
for the injection of effluent Well No 3 was isolated from the system to serve as an emergency
back up to the system
The system is equipped with a flow totalizing meter which measures the flow volume
in gallons This meter measures the total flow to the well field rather than to individual wells
In addition the meter registers the cumulative flow in gallons Observation of specific valves
GEOLABS INC
Injection Well Performance Evaluation Page 12
W O 3295 70
that are open during an injection period may be used in conjunction with the totalizing meter
readings to roughly estimate the flow to an individual well
At the time of our site visit the totalizing meter registered a cumulative reading of about
gallons before the start of the injection testing The meter had indicated
gallons during our prior inspection on
Daily Flow to Well Field
Based on a review of the Daily Operating Logs of the injection well system for the
preceding 12 months daily flows ranged from zero to a maximum single day flow of about
468 000 gallons Average daily flows appear to be on the order of about 200 000 to
300 000 gallons during heavy usage of the wells In general the months of November through
March appear to be the most active period of injection well usage due to the higher incidence
of rainfall and reduced irrigation needs for the golf course
Short Term Injection Tests
Short term injection tests were performed on each of the three wells by diverting treated
effluent from the treatment plant into each well separately Each well was isolated from the
others for the duration of each test by adjusting the valves controlling the effluent flow to
individual wells
During injection testing the head level response was continually measured and
recorded at about 10 second time intervals using an electronic piezometer pressure
transducer and data logging recorder Readings from the totalizing meter were recorded
during the short term injection test to obtain the total quantity of injected effluent and to
estimate the average flow rate into each well
The duration of each short term injection test was approximately 40 to 50 minutes in
length and was dependent upon the head level response to injection
GEOLABS INC
Injection Well Performance Evaluation Page 13
W O 3295 70
Well No 1 experienced a rapid build up of head that began immediately after the test
was started The head level rise tapered off but reached the top of the well and overflowed
approximately 35 minutes into the injection test The average injection rate during the Well
No 1 injection test was calculated to be about 658 gallons per minute The injection rate was
greater than the injection rate used for previous injection tests for this well Based on the
results of the injection test Well No 1 appears to be operating satisfactorily and may have an
estimated injection capacity of about 600 gallons per minute therefore the injection well
capacity appears to have been maintained since the last injection well inspection in June 2000
The injection test results for Well No 1 is presented in Appendix B
Well No 2 experienced a rapid build up of head immediately after the test was started
reached a peak and slowly declined throughout the duration of the injection test The average
injection rate during the Well No 2 injection test was calculated to be about 745 gallons per
minute The injection rate was greater than the injection rate used for previous injection tests
for this well Based on the results of the injection test Well No 2 appears to be operating
satisfactorily and may have an estimated injection capacity of greater than about 750 gallons
per minute therefore the injection well capacity appears to have been maintained since the
last injection well inspection in June 2000 The injection test results for Well No 2 is presented
in Appendix B
Well No 3 experienced a rapid build up of head immediately after the test was started
The head level rise tapered off approximately 45 minutes into the test therefore the injection
test was terminated The average injection rate during the Well No 3 injection test was
calculated to be about 577 gallons per minute Based on the results of the injection test
Well No 3 appears to be operating satisfactorily and may have an estimated injection capacity
in excess of about 600 gallons per minute therefore the injection well capacity appears to
have been maintained since the last injection well inspection in June 2000 The injection test
results for Well No 3 is presented in Appendix B
GEOLABS INC
Injection Well Performance Evaluation Page 14
W O 3295 70
Based on our overall observation of the injection well system operation it is believed
that as an injection well is opened or closed some delay and surge of flow is encountered
which affects the short term head level response Steady state equilibrium of the head levels
was not achieved during the performance of the short term injection tests
Based on our observations of the static water level in the wells and the results of our
short term injection tests we conclude that the current operation of Well and 3 has
been maintained in relation to past well performance evaluation We believe that the recent
well redevelopment cleaning effort had a significant positive impact on maintaining the
performance of the injection wells Based on the test results Well Nos 2 and 3 appear to
have the greatest disposal capacity followed by Well No 1 This continues to be in agreement
with the prior year s test results The injection test results are presented in Appendix B of this
report
Recommendations
Based on our inspection of the well heads we recommend that the existing crack
located in the vault floor of Well No 1 be repaired to stop the leak that was observed during
the injection test In addition the gaskets associated with the well head covers for the
three wells should be replaced to reduce the potential for leakage to occur at the pipe
connection
Based on the injection test results and the well usage data we believe the injection
wells have maintained their disposal capacity since the last inspection which occurred in
June 2000 The maintenance of the injection capacity is believed to be a result of the recent
well cleaning performed on the wells and the continued rotation of the injection well usage
It is a known fact that injection wells sustain losses in capacity over time due to natural
biological and chemical fouling processes or other introduced factors such as suspended
GEOLABS INC
Injection Well Performance Evaluation Page 15
W O 3295 70
solids or debris contained in the effluent In addition extended periods of well inactivity may
cause acceleration of the normal losses in capacity
It should be noted that some loss in capacity may be permanent and irreversible
however it has also been proven that redevelopment of injection wells can aid in the recovery
of lost capacity provided that the proper methods are utilized on a regular basis
Based on our injection well evaluation we recommend that the owner operator continue
to operate the injection wells on a routine rotating basis in an attempt to maintain the disposal
capacity of the system In addition we recommend that the owner operator closely monitor
and document the operation of each of the wells to assure that overflows or back ups related
to a well failure are detected prior to their occurrence In the event an overflow of a well or
other failure occurs and the situation cannot be remedied the owner operator should promptly
notify the Department of Health Underground Injection Control Branch
We believe that by increasing the use of the wells on a rotating basis especially during
the drier months of low effluent availability the current operational status of the wells could be
maintained Keeping the wells operational is not normally a problem during the wetter winter
months when effluent is more readily available for injection However we believe it is crucial
to maintain rotating operation of all the wells during the summer months despite the lack of
available effluent
We recommend that the owner operator continue recording field observations such as
the following 1 notes regarding the overall system operation 2 documentation of well
maintenance performed 3 observation of the head levels within the wells prior to and during
injection events 4 daily flow volumes and 5 a log of individual well usage This information
will be used to evaluate the future performance of the injection wells In addition the results
of our short term injection testing of the wells may be used to evaluate the operation of the
wells with respect to prior well inspection data
GEOLABS INC
Injection Well Performance Evaluation Page 16
W O 3295 70
Generally redevelopment should be considered if head levels continue to increase over
time or when well failures such as overflow or system back ups may be anticipated However
when the wells begin to fail it often times is too late to restore the capacity Therefore based
on the effectiveness of the recent well redevelopment we believe it may be prudent to
consider scheduling well redevelopment at annual intervals
Well redevelopment should be performed by a professional experienced with coastal
injection well construction and rehabilitation The redevelopment method selected should be
carefully evaluated based on the existing well design proper containment and disposal of
wastewater generated by the activity and other factors specific to the site and operation of the
wells
LIMITATIONS
The findings and recommendations submitted in this report are based in part upon
information obtained from field observations short term injection testing and verbal
communications with personnel at the site This report has been prepared for the exclusive
use of Kuilima Resort Company for specific application to the Kuilima Resort Wastewater
Treatment Plant Injection Wells in accordance with generally accepted geotechnical
engineering principles and practices No warranty is expressed or implied
PLATES AND APPENDICES
The following plates and appendices are attached and complete this report
Plate 1 Project Location Map
Plate 2 Site Plan
Appendix A Kuilima Resort Wastewater Plant
Plates A 1 Daily Operating Logs
thru A 13
Appendix B Injection Test Results
Plates B 1
thru B 3
GEOLABS INC
Injection Well Performance Evaluation Page 17
W O 3295 70
Appendix C Photographs
Plates C 1
thru C 3
0000000000000
Respectfully submitted
GEOLABS INC
Steven Carr R G LICENSED
i PROFESSIONAL
Project Geologist ENGINEER
No 4176 C
By THIS WORK WAS PREPARED BY ME
OR UNDER MY SUPERVISION
on S Mimura P E
President
CSM SC as
GEOLABS INC
PLATES
ISLAND MAP xRgeRs Powr
NO SCALE
q Radio
ao
ey BR
fos
APPROXIMATE LOCATION OF TREATMENT PLANT _
APPROXIMATE LOCATION OF INJECTION WELLS
PROJECT LOCATION MAP
INJECTION WELL PERFORMANCE EVALUATION REPORT
KUILIMA RESORT WASTEWATER TREATMENT PLANT
STAND BY INJECTION WELL 3
GEOLABS INC
ee en Geotechnical Engineering
GRAPHIC SCALE
DATE DRAWN BY PLATE
o
o
Ay
Ry
12
e
LEGEND SITE PLAN
yp INJECTION WELL PERFORMANCE EVALUATION REPORT
eo APPROXIMATE INJECTION WELL LOCATION KUILIMA RESORT WASTEWATER TREATMENT PLANT
N STAND BY INJECTION WELLS 3
GRAPHIC SCALE Geotechnical Engineering
DATE DRAWN BY PLATE
REFERENCE GOLF COURSE GRADING PLAN HOLE
BY PALMER COURSE DESIGN COMPANY DATED MAY
APPENDIX A
Kuilima Resort Wastewater Plant
Daily Operating Logs
TURTLE BAY WASTEWATER PLANT
Daily Operating Log
Month JUNE 2000_
4 Gravi yells 2 3
2 Bn Ex Oe a
3 AN
4 ye 007 P z
0 _
6 aa oo By otoenee
os
260640
HA AE _O D
226 4 low D
F 00 fade ities
I
we
j a
n sw 5
Ge ewsse x
28
ae
TURTLE BAY WASTEWATER PLANT
Daily Operating Log
Month 2000_
FLOW TO INJECTION WELLS 2373000 Y
DATE NAME rise F READING FLOW METHOD COMMENTS
Apoo Gravity wells
2 e ce lqd re bod00e 141000 PA Wallsin Sewwice led
3 hee pe
Ere gy
5 pics ver p Vv
D
7 Rutan es we a i ee
2
SS 3
26
27
28
S420001
30 eds
31 Fe fee Gok CS ore
TURTLE BAY WASTEWATER PLANT
Daily Operating Log
Month AUGUST 2000
Ly
FLOW TO INJECTION WELLS 454 tsa
FLOW
DATE NAME TEME F READING METHOD COMMENTS
ZUDLOE ES
B E
10
fi
TITIGOL we
E
Diet Ls
e e Gus a7 ti oco
rse of
23
29 lac 125 Fevers 90 ND
227442 0p p
2274 62000 Y asa
TURTLE BAY WASTEWATER PLANT
Daily Operating Log
Month SEPTEMBER 2000
FLOW TO INJECTION WELLS 3 74 G 0660
DATE NAME IME F READING FLOW METHOD COMMENTS
i SEPTEMBER Ae R irc 23714 brood EE Gravity wells 243
2 ME RE 7A2 2776204 P
3 Au d Pb Ova Bf ovo0
4 alee artl22gededo ws e 5
Sol 2rF24err gg
6 Gc fEE Fedo 22Ee Yer of
anger
euccce
8 laagedaes
ZLSIZT UV
13 sc fee yo arvhine ra
oe 2
L bor Live
1
25 Ne ee lo ass YALL L ITE re perv
W4bI og
247 fo3
29 S 2e4Foc cw Ko cca
30 Qi
31 cous
TURTLE BAY WASTEWATER PLANT
Daily Operating Log
FLOW TO INJECTION WELLS Cee
Li yoSedvy
lou leis
iI eS oe
tas
DATE NAME T2Me F READING FLOW METHOD COMMENTS
2 low 245 ere 1 Cubit 4
3 on F100 gee uoe
4 Reta ye
Dboicve
A Or Shoe
7 lcd D O Priv diooo
dapoo_
jo Sov ms cape Ube Lye 2 3
s
cre
ws cae Hoe
TURTLE BAY WASTEWAT
FLOW TO INJECTION WE
ER PLANT
Daily Operating Log
Month NOVEMBER
2000
age yrs
ve
METHOD COMMENTS
NAME raat F READING FLOW
NOVEMBER ye O lees 000 loravit wells 3
ZSo or
garcdIlee s on
De
5 pe ea lotic
6 sc lee
Igso 234dthan aero
lpo PIS
5 Ge en of pluses ise ee
ee bax i ralb74 cog
za4 Sooo B Poe
Gis Day OF 2
TTS OF
ee U
3 cules x
4 se fee
30 23ucel cod LW cee Cue Hoe LVS 2
Cas
a
25 Leg bb 435 here
re
27 Te e 2 oN
638 1bSifor Tow TT dYSC
Receiseet eT
30 shew leds 1236 Brew sy E002
TURTLE BAY WASTEWATER PLANT
Daily Operating Log
Month DECEMBER j99qqq_
FLOW TO INJECTION WELLS
DATE
DECEMBER 24 en fF see 33643 OD
224 Ove
Z
NAME tame F F READING f FLOW METHOD COMMENTS
10 Doo
Lae 4di oo
SF ved
Strep
t
Lee as ogyst 134 Lien
ad Peter Carte LVL Eten j
TURTLE Dati WASTEWATER PLANT
aily Operating Log
Month JANUARY 2001
TO INJECTION WELLS 227217000
DATE NAME rz F READING FLOW METHOD COMMENTS
iK
wells 1 Z Ok
lte e ess vais ten 304 ws
pros TH Go 0
Se EC a ast an erare
100 ahaa db
Kc ZY serous se
tc i zi
Scfee HPP HE og
TURTLE Dail Operating Lo PLANT
aily Operating Log
Month
FLOW TO INJECTION WELLS Saher
DATE NAME TIME F READING METHOD COMMENTS
Gravity wells 2
ai e aes EELS
re se wiKecoe
Ire ec farae lI gy or
ES Sue
ne EX
AN
of
lar oo 2 aon
i
akan
t ee
x y P bidec
i i
TOPE BAY Opsrting Fo PLANT os
Daily Operating Log
Month MARCH oor
FLOW TO INJECTION WELLS
1
2
3
2 ewe Howe vee Set
roe VU
x cas
8 Ise fee five Later ae
m ns Let oreo o r
x
ta
Day 510 600
L47 Soo i pep
pe lee 002
te GS 000
ood
pT
pe
au
on
TURTLE pat WASTEWATER BLANT
ally Operating
Month APRIL 4200
FLOW TO INJECTION ves
a in
cl Le lasso Chic 3
DATE NAME re BREA eT FLOW METHOD COMMENTS
i atte
4NGS9L owe
2y Sebo rs
H5 oi 24 TIN ON
Wyler ve er
0
2
229 000
7for AA Re ove
lois WAS
000
a le Mele
alates
Lr fee p
894000 10900
sfc lo 67009 ewe woe aves
WES e
4
8 EASES Rt ANTE ttt
gov tits ERASE DNC DELI ARSE ALL EASED
There en eecnaeaeiniedenmemaanaanmeanemineaiatetaieiinaaimnaaaen
CLE home
saomsainenacnasemavencaatececnenntuasustartelonbtriirnnbcnttsebssentoer tir
Cay
wo ART eS EEA
RENOIR REDDER EAR PRL PE metres
CHAE coset
hd
x
ROC
oe a
RO
Ni
yor
2 tow
NAME ESM ESE
a wood f x
aw
i
nc en aanestte
i
MEGA ALLAEALELLOREANLAL LED NE ED A AN
4 a i
7 by Sw babe
f
i Z
lad
ue
eee
ong
jess ecient et
entre
old
svAseanioeesercente
se I LOE RPE EPITOME OTSE REE
ed
Labatt SOAR RIA LLIN A RELEASE
AL ROOD IE I EYED LEI LEE LEAD
TURTLE BAY WASTEWATER PLANT
Daily Operating Log
Month
FLOW TO INECTION WELLS 4a es
DATE
NE 2
3
lyazelascasae gine
LI vee
21
23
3 PT
27
APPENDIX B
Injection Test Results
INJECTION TEST RESULTS FOR WELL NO 1
Kuilima Resort Wastewater Treatment Plant
Stand by Injection Well 3
Kahuku Oahu Hawaii
Static Water Level 1 6 feet 1216 Hours
Well Depth 42 6 feet
Total Effluent Injected 27 000 gallons
Duration of Test 41 minutes
Average Flow Rate 658 gallons per minute
Time Elapse Time Depth of Water feet Remarks
Date above PZ from TOW
Legend min minute
PZ electrical piezometer
TOW _ top of well
SUMMARY OF INJECTION TEST RESULTS WELL No 1
x Endiest
Depth to water from top of well feet
1 20
140
Begin Test
ee ed
Time minutes
TESTR
Kuilima Resort Wastewater Treatment Plant
Static Water Level
Well Depth
Total Effluent Injected
Duration of Test
Average Flow Rate
Time
Date
Elapse Time
Stand by injection Well 3
Kahuku Oahu Hawaii
2 2 feet
37 1 feet
35 000 gallons
47 minutes
745 gallons per minute
Depth of Water feet
1125 Hours
Remarks
above PZ
from TOW
11 40
1
1
5
2
3
55
12 30
Legend min
W O 3295 70
minute
GEOLABS INC
JUNE 2001 PLATE B 2 1
SUMMARY OF INJECTION TEST RESULTS WELL No 2
Q 745 gallons per minute
1 00
2 00
we
Begin Test
nnn imi
2 50
ve
End Test
W O 3295 70
11 45
v
GEOLABS INC
JUNE 2001 PLATE B 2 2
INJECTION TEST RESULTS FOR WELL NO 3
Kuilima Resort Wastewater Treatment Plant
Stand by Injection Well 3
Kahuku Oahu Hawaii
Static Water Level 3 3 feet 1031 Hours
Well Depth 39 3 feet
Total Effluent Injected 26 000 gallons
Duration of Test 45 minutes
Average Flow Rate 577 gallons per minute
Time Elapse Time Depth of Water feet Remarks
Date above PZ from TOW
SUMMARY OF INJECTION TEST RESULTS WELL No 3
0 50
2 00
Depth to water from top of well feet
3 50
Sans SEE Q 0 gallons per minute
10 30
W O 3295 70
10 45
11 00
es fp
Time minutes
2001 PLATE B 3 2
APPENDIX C
Photographs
W O 3295 70
JUNE 2001 PLATE C 1
Condition of Injection Well No 1
W O 3295 70
JUNE 2001 PLATE C 2
Condition of Injection Well No 2
W O 3295 70
JUNE 2001 PLATE C 3
Condition of Injection Well No 3