INJECTION WELL PERFORMANCE EVALUATION REPORT
KUILIMA RESORT WASTEWATER TREATMENT PLANT
STAND BY INJECTION WELL 3
W O 9 2003
for
KUILIMA RESORT COMPANY
c o TURTLE BAY RESORT DEVELOPMENT
LICENSED
PROFESSIONAL
ENGINEER
No 4176 C
THIS WORK WAS PREPARED BY
ME OR UNDER MY SUPERVISION
SJENATURE EXPIRATION DATE
OF THE LICENSE
GEOLABS INC
Geotechnical Engineering and Drilling Services
2006 Kalihi Street Honolulu HI 96819
Hawaii California
4 Geotechnical Engineering and Drilling Services
W O 3295 90
Kuilima Resort Company
c o Mr Ralph K Makaiau
Turtle Bay Resort Development
Highway
Kahuku HI 96731
Dear Mr Makaiau
Geolabs Inc is pleased to submit our report entitled Injection Well Performance
Evaluation Report Kuilima Resort Wastewater Treatment Plant Stand By Injection Well
3 Kahuku Oahu Hawaii
Our work was performed in general accordance with the scope of services outlined
in our fee proposal of May 21 2003
Detailed discussion and recommendations are contained in the body of this report If
there is any point that is not clear please contact our office
Very truly yours
GEOLABS INC
Oumar
Cl n S Mimura P E
President
2006 Kalihi Street Honolulu Hawaii 96819
Hawaii California
INJECTION WELL PERFORMANCE EVALUATION REPORT
KUILIMA RESORT WASTEWATER TREATMENT PLANT
STAND BY INJECTION WELL 3
W O 9 2003
TABLE OF CONTENTS
Page
INTRODUCTION oo ccccceesssesscsssecseeecsesucsecsssussseucevsusassevarsassessavaseussacateaseasens 1
PROJECT CONSIDERATIONS ceccsscccscscescssseseceevacessetsatestsecseesesecstcsseneees 1
PURPOSE AND SCOPE cccccccscssssssescsesecscssssesessacsesesaseusavsrsusavscussesavatneees 2
GENERAL INFORMATION cccccccccsssscscssesessecsscsvecsesvateesasaseusssecsassnvavseeaees 3
DISCUSSIONS AND FINDINGS ccccccscccssssssessssssesessesessssecersavsecsssseacsesasees 4
Well Field 5
Injection Well Redevelopment cccccecccssssessssessssescecessssesssacateessesseeussesecace 7
Well INSP CHION oo sceesceccsssecsesecsessesvsececsusscsscecsesaesesausesaesavsusaesassavsevavsevensasrees 8
Well NO 8
Well NO
WEI NO
INJECTION SYSTEM
Short Term Injection Tests ccccccccccsscsssssscsvsssseseeserescavssassssusevstsavavsesasseeseenes 15
Well NO
WEI NO
Well NO
20
LIMITATIONS
PLATES
Project LOCAtION MAD eeccccccccssssescsesscscsesscssssssesaeessacsessessesuvatsavaucatsucseseneses Plate 1
Site PLAN ec ceeeceeneesssseescscseseseecessesecsssusssecasaususevaseesesatesvavsavavestessteneasees Plate 2
APPENDIX A
Kuilima Resort Wastewater Plant Daily Operating Logs
Monthly Flow Distribution 0 ccccccecccscssescescssseccsessvseseecsussesarsseseassaseuecsseseees Plate A 1
APPENDIX B
Injection Test RESUItS oo cccccccsccsccssescescssessescsssarsassacseesarsassassaessecacsasesecseees Plates B 1
thru B 3
APPENDIX C
Plates C 1
thru C 4
GEOLABS INC
Hawaii California
INJECTION WELL PERFORMANCE EVALUATION REPORT
KUILIMA RESORT WASTEWATER TREATMENT PLANT
STAND BY INJECTION WELL 3
W O 9 2003
INTRODUCTION
This report presents the findings of our injection well performance evaluation for the
Kuilima Resort Wastewater Treatment Plant in Kahuku on the Island of Oahu Hawaii
The findings and recommendations presented herein are based on site observations
recorded during a site visit the performance of short term injection testing of the wells and
communication with operators and managers of the treatment plant facility The
approximate location of the treatment plant facility and the injection well field are shown on
the Project Location Map Plate 1
Our work was performed in general accordance with our proposal dated
May 21 2003 and the State of Hawaii Department of Health Underground Injection
Control UIC Injection Well Status Report Guidelines dated October 1999 This injection
well performance evaluation report covers the current monitoring period which extends
from June 2002 through May 2003
PROJECT CONSIDERATIONS
The Kuilima Resort Wastewater Treatment Plant injection wells are utilized for the
disposal of secondary treated effluent generated within the Turtle Bay Resort
development The majority of the effluent treated at the plant is used for irrigation of the
resort golf courses located within the Turtle Bay Resort complex Therefore the wells
were used for the injection of treated effluent on a stand by basis during periods of time
when the effluent was not being utilized for irrigation purposes generally due to wet
weather conditions
GEOLABS INC
Hawaii California
W O 3295 90 Page 2
As a condition of the Underground Injection Control UIC permit UIC Permit
No UO 1532 issued for the facility it is required that routine monitoring of the wells be
performed by a professional geologist or engineer familiar with injection well operations
Geolabs Inc has prepared this injection well evaluation report to provide the owner the
operator and the regulatory agency with information regarding the performance of the
injection wells to aid in the prevention of adverse public health effects from an injection
well system malfunction or failure This evaluation is intended to assist in ascertaining that
the well system remains operational
PURPOSE AND SCOPE
The purpose of our work on the project was to conduct an inspection of the
three 3 injection wells at the site by performing visual observation of their operational
status In order to accomplish this task we conducted a program consisting of the
following work efforts
1 Site visit by a project geologist and a project engineer from our firm who are
familiar with the operation of injection wells Activities conducted during the
site visit included the following
a Personal communication with operators from the Kuilima Resort
Wastewater Treatment Plant
b Visual observation of the wellhead hardware sump vaults and
valves including photographic documentation
C Visual observation of the metering device for the well field
d Depth sounding of the open portion of the wells
e Visual observation of water samples bailed from the wells
f Performance of short term injection tests to evaluate the operation of
each of the three injection wells
2 Analyses of the short term injection test results and the prior 12 months of
Daily Operating Logs for the injection wells for the formulation of
geotechnical engineering discussions pertaining to the performance of the
injection wells
GEOLABS INC
Hawaii California
W O 3295 90 Page 3
3 Preparation of this report summarizing our work on the project and
presenting our findings and discussions
4 Coordination of our work by a project geologist from our firm
5 Quality assurance of our overall work on the project by a principal engineer
from our firm
6 Miscellaneous work efforts such as drafting word processing and clerical
support
GENERAL INFORMATION
The Kuilima Resort Wastewater Treatment Plant had been granted a permit to
operate injection wells under the Underground Injection Control program In this permit
the facility is identified by Facility ID No and the wells are identified as
Well and 3
Furthermore in October 1995 the Department of Health granted approval to the
facility owner operator to reduce the frequency of submitting an injection well status report
for the subject wells The frequency of reporting was reduced from once every six months
to once a year The last injection well status report for the facility was prepared in July of
2002
The Kuilima Resort Wastewater Treatment Plant located mauka or southerly of
Kamehameha Highway is a privately owned treatment facility that is used for the
treatment of sanitary wastes generated within the Turtle Bay Resort development The
plant is generally of the aeration lagoon type and has a design hydraulic capacity of
about 1 32 million gallons per day mgd with a peak capacity of utilizing all
four holding ponds However only two of the four ponds are currently being utilized
with a peak hydraulic capacity of about Based on information provided by
the plant personnel the current average daily flow through the plant is approximately
150 000 to 180 000 gallons per day of domestic wastewater
GEOLABS INC
Hawaii California
W O 3295 90 Page 4
In general the injection wells may be utilized on a near daily intermittent basis
averaging about 4 to 8 hours per day During periods of time when the golf course
irrigation needs are elevated the injection well usage may be activated only once per
week during the scheduled weekly head level inspection which is performed by plant
personnel
The individual wells are activated on a rotating basis at approximately once per
week Typically two of the wells are placed in service while the third well remains offline
on a rotating basis A daily operating log of the injection well system maintained by the
Kuilima Resort Treatment Plant is presented in Appendix A of this report The operational
log covers the period of time from through May 31 2003
DISCUSSIONS AND FINDINGS
The wells are located on the easterly side of the tee boxes for the 10th Hole of Golf
Course G 2 The wells are situated in an open grass area between the tees and the moat
around Punahoolapa Marsh The topography of the well field area is generally level with
some topographic mounds and depressions associated with the adjacent golf course
terrain Based on a topographic map of the well field and vicinity ground surface
elevations range from about 5 to 6 feet Mean Sea Level MSL At the time of our site
visit on the weather conditions were mostly sunny and dry During our site
visit the ocean tide was noted as being generally low in height and rising rapidly
throughout the morning
Based on the available tidal information for Honolulu Harbor a low tide of about
0 4 feet occurred at about 0830 hours which subsequently rose to a high tide of about
2 6 feet at about 1600 hours Corrections for the Kahuku area tides based on
computation for the Laie Bay tidal range indicate that a low tide of 0 3 feet occurred at
about 0645 hours and a peak high tide of 2 7 feet occurred at 1415 hours Thus the
recorded head levels in the wells may have shown the effects of the extreme range of tidal
fluctuation that occurred on the morning of June 13 No evidence of surface water
GEOLABS INC
Hawaii California
W O 3295 90 Page 5
ponding was visible in the vicinity of the well field or well vaults during our inspection
conducted at the site
The well heads are enclosed in below ground sump vaults of approximately 4 feet
by 4 feet in plan dimension and about 5 feet in depth The vaults are covered with hinged
steel plate doors and are approximately flush with the adjacent grass covered ground
surface
Inside the vaults the well heads consist of steel tees with flange plates bolted to
their tops for security and to allow the build up of additional head if needed These plates
were removed by plant personnel for the well inspection and performance of the injection
tests In 1994 two inch diameter inspection ports were installed in the well covers to
eliminate the need for removal of the entire top plate during future inspection testing
However to allow complete access to the well interior for the performance of the
short term injection tests and visual inspection of the exposed well casing the top plate of
each well was removed
Well Field Usage
In general only two of the three wells are placed in use for effluent disposal at any
time The inactive well is taken out of operation on a rotating basis so that at any given
time only two wells are in operation Flow to an individual well is controlled by a valve
located adjacent to each well head Each valve is housed in a steel cased vault of about
12 inches in diameter The valve is submerged below water that is contained within the
cased vault A main control valve diverts the effluent flow from the treatment plant to either
the well field or the irrigation pond which serves as a storage reservoir for golf course
irrigation water
The following information pertaining to the effluent flow to the well field is based on
a review of the available Daily Operating Log records for the past 12 months June 2002
through May 2003 and personal communication with the plant manager During the
previous injection well inspection July 2002 the plant operator informed us that irrigation
GEOLABS INC
Hawaii California
W O 3295 90 Page 6
of the golf course using the effluent had been temporarily discontinued due to concerns
about turf yellowing caused by the effluent use Therefore during the period between
and the injection wells were operating on a daily basis
since the effluent was not being used for turf irrigation purposes Based on a review of the
available well field operational records normal stand by usage of the injection wells
appears to have resumed between and as effluent was
again used for irrigation purposes A second temporary period of daily well usage
commenced on and extended through as turf
irrigation using the effluent was again discontinued to evaluate the possible reasons
for turf yellowing From through the current date of inspection
normal stand by well usage had resumed with the diversion of effluent for
irrigation purposes It should be noted that an electrical malfunction involving the
automatic valve and float sensor located at the irrigation storage pond caused a higher
than normal volume of effluent to be routed to the wells for disposal during the month of
April 2003 According to the plant manager the malfunction has since been rectified
Based on a review of the Daily Operating Logs it appears that the greater flows to
the well field occurred during the months of July 2002 and December 2002 through
May 2003 The average daily flows ranged from zero no injection to a maximum
single day flow of about 310 000 gallons Average daily flows appear to be on the order of
about 150 000 to 250 000 gallons during heavy usage of the wells As mentioned
previously the temporary periods of greater flow were due to the periodic discontinuance
of effluent use for irrigation as reasons for the turf discoloration were explored It appears
that the type of golf course turf being used may have been more susceptible to the
chloride concentrations in the effluent used for irrigation
Based on our conversation with the Wastewater Treatment Plant WWTP
personnel the resort occupancy has remained lower than normal due to the on going
resort renovation work Thus lower daily flows to the plant of about 150 000 to
180 000 gallons per day continue to be recorded as was the case for the prior years
2000 through 2002 A chart depicting the monthly effluent volumes routed for injection
GEOLABS INC
Hawaii California
W O 3295 90 Page 7
well disposal is presented in Appendix A Plate A 1 The Daily Operating Logs maintained
by WWTP personnel for the past 12 months are also included in Appendix A of this report
The following table presents a summary of the effluent volumes routed for injection well
disposal between June 2002 and May 2003
Summary of Injection Well Usage
Month Year Volume
gallons
752 000
171 000
August
000
000
000
918 000
312 000
853 000
March 000
May 000
Based on our review of the Daily Operating Logs the individual injection wells are
placed in service on a weekly rotating basis The current frequency of well field usage and
well rotation appears to be adequate to maintain the generally good operational capacity
of the injection well system
injection Well Redevelopment
Based on information provided by the treatment plant personnel the three injection
wells were aerated and pumped out on May 16 through the 22 in a routine effort to
maintain the disposal capacity of the system A 130 cubic foot per minute cfm air
compressor was utilized to blow out the injection wells by lowering the air line into the
GEOLABS INC
Hawaii California
W O 3295 90 Page 8
bottom of the well The discharge of well water produced by the airlift cleaning was
contained within the well vault and pumped to a tanker truck for proper disposal
The WWTP personnel reported that the well cleaning procedure was effective in
removing some fine sediment and sludge materials from the wells It was reported that
Well Nos 1 and 2 produced more sediment than Well No 3 during the aeration and
cleaning effort Furthermore following the well cleaning efforts the measured head levels
during injection operation were observed to be slightly lower than the previously recorded
measurements The lower head levels during operation may indicate that the injection
wells sustained some increase in effluent disposal capacity as a result of the well cleaning
Well Inspection
The general condition of the three injection wells were evaluated by 1 depth
sounding of the open well 2 visual observation of the well hardware and valve operation
3 estimation of sediment accumulations contained in the well and 4 bailing of water
samples from the wells to allow visual observation of the amount of turbidity or suspended
sediments Current photographs of the injection wells are presented in Appendix C
Plates C 1 thru C 4 The following are the results of our observations
Well No 1
According to the operational log this well had been in use intermittently on an
alternating basis from the period of June 2002 through May 2003 At the time of
our site visit it was observed to be operating in conjunction with Well Nos 2 and 3
The well had been in operation for about 1 hour prior to our arrival on site The
Daily Operating Log contained in Appendix A indicates the record of intermittent
injection into Well No 1 during the period of June 2002 through May 2003
At 0925 hours on the head level in the well was measured at a
depth of about 1 21 feet below the top of the wellhead The well was currently
on line and receiving effluent during the measurement of the head level in
Well No 1
GEOLABS INC
Hawaii California
W O 3295 90 Page 9
Sounding of the well with a weighted tape measure indicated that the well was open
to a depth of about 42 6 feet below the top of the wellhead The bottom of the well
was firm with an insignificant amount of sediment accumulation
Bailer samples of water taken from the water column in the well showed that the
water was relatively clear at all depths except for some slight grayish coloration and
traces of suspended solid material It was observed that the well water odor was
chlorinated
The visible portion of the interior of the well casing appeared to be in good condition
with no overt signs of damage Some surficial rust corrosion and chemical
precipitation of hydrogen sulfide was observed on the interior of the well casing with
a higher concentration below the static water level in the well The encrusted
material was noted to have developed a slightly rough textured surface The top
flange rubber gasket appeared to be in fair to poor condition with some torn
segments especially around the perforations surrounding the bolt holes It is
recommended that the rubber gasket be replaced to minimize the potential for
leakage to occur from the top of the wellhead The external portions of the
wellhead were painted and clean with no overt signs of deterioration
The interior of the concrete well vault was noted to be generally clean and dry prior
to the start of the injection test During the short term injection test leaks were not
observed on or around the wellhead area The plastic sight gauge located on the
side of the well was operational though discolored and difficult to see the water
level however we understand that the two inch diameter capped opening at the
top of the well is typically utilized to directly observe and measure the head level in
the well Current photographs of the wellhead and vault housing are presented on
Plate C 1
The control valve for Well No 1 located a short distance away from the wellhead
vault was observed to be continually submerged below water The valve operation
GEOLABS INC
Hawaii California
W O 3295 90 Page 10
was observed to be smooth and operational However it should be noted that
during our monitoring of the head level within the well there was a sudden head
level rise of about 1 foot which was experienced as Well No 2 was opened
despite the control valve for Well No 1 being fully closed The head rise may be
due to a leak in the control valve or it may be caused by a localized rise in the
groundwater surface induced by injection of effluent from an adjacent well It
should also be noted that Well Nos 2 and 3 did not experience a similar condition
Therefore we recommend that the control valve of Well No 1 be checked for
possible leakage and replaced if found to be in a deteriorated condition
Well No 1 Summary of Observations
Well Component General Condition Remarks
Well Depth 42 6 feet Previous depth 42 7 feet
Head Level 1 21 feet below top Well in operation with 2 3
Effluent Quali Good Generally clear
Well Vault Good Clean dry
Exterior Well Piping Good Painted
EX
Interior Well Casing Fair Normal surface corrosion
oO rs as
Weil Control Valve Good smooth Should evaluate possible
Operation leakage valve submerged
Flange Gasket Fair to poor Should replace gasket
Well No 2
According to the Daily Operating Logs this well had been in use intermittently on
an alternating basis from the period of June 2002 through May 2003 At the time of
our site visit it was observed to be on line and receiving effluent in conjunction with
Well Nos 1 and 3 The well had been in operation for about 1 hour prior to our
arrival on site The Daily Operating Log contained in Appendix A indicates the
record of intermittent injection into Well No 2 during the period of June 2002
through May 2003
GEOLABS INC
Hawaii California
W O 3295 90 Page 11
At 0920 hours on the static water level in the well was measured at
a depth of about 1 25 feet below the top of the wellhead The well was currently
on line and receiving effluent during the measurement of the head level in
Weill No 2
Sounding of the well with a weighted tape measure indicated that the well was open
to a depth of about 37 3 feet below the top of the wellhead The bottom of the well
was firm with an insignificant amount of sediment accumulation
Bailer samples of water taken from the water column showed that the water was
relatively clear with a slight grayish coloration and traces of suspended particles
throughout the well depth It was observed that the well water odor was
chlorinated
The visible portion of the interior of the well casing appeared to be in good condition
with no overt signs of damage Some slight surficial rust corrosion and chemical
precipitation of hydrogen sulfide was observed on the interior of the well casing with
a higher concentration observed below the static water level in the well The
encrusted material was observed to have developed a slightly rough textured
surface Furthermore the top flange gasket seal appeared to be in fair to poor
condition with some perforations It is recommended that the rubber gasket be
replaced to minimize the potential for leakage to occur from the top of the wellhead
The external portions of the wellhead were painted and clean with no overt signs of
deterioration
The interior of the concrete well vault was observed to be generally clean and dry
During the short term injection test leaks were not observed on or around the well
head The plastic sight gauge located on the side of the well was operational
though discolored and difficult to read the water level however we understand that
the two inch diameter capped opening at the top of the well is typically utilized to
directly observe and measure the head level in the well Current photographs of
the wellhead and vault housing are presented on Plate C 2
GEOLABS INC
Hawaii California
W O 3295 90 Page 12
The control vaive for Well No 2 located a short distance away from the wellhead
vault was also observed to be continually submerged below water The valve
operation was observed to be smooth and operational and in generally fair
condition
Well No 2 Summary of Observations
Well Component General Condition Remarks
Well Depth 37 3 feet Previous depth 37 1 feet
Head Level 1 25 feet below top Well in operation with 1 3
Effluent Quality Good ___ Generally clear
Well Vault Good Clean dry
Exterior Well Piping Good ___ Painted
Interior Well Casing Fair Normal surface corrosion
Well Control Valve Operation Good smooth
Flange Gasket Fair to
Well No 3
According to the Daily Operating Logs this well had been in use intermittently on
an alternating basis from the period of June 2002 through May 2003 At the time of
our site visit it was observed to be on line and operational in conjunction with Well
Nos 1 and 2 The Daily Operating Log contained in Appendix A indicates the
record of intermittent injection into Well No 3 during the period of June 2002
through May 2003
At 0915 hours on the head level in the well was measured at a
depth of about 1 8 inches below the top of the wellhead The well was operational
and was receiving effluent in conjunction with Well Nos 1 and 2 at the time of the
head level measurement
Sounding of the well with a weighted tape measure indicated that the well was open
to a depth of about 40 5 feet below the top of the wellhead The bottom of the well
was soft with some minor sediment accumulation Based on the current recorded
GEOLABS INC
Hawaii California
W O 3295 90 Page 13
depth it appears that the well depth has increased by about 1 foot since the
previous depth measurement It is believed that the additional depth is derived
from the recent well cleaning efforts The bottom of the well was observed to be
slightly spongy with some minor accumulation of sediment
Bailer samples of water taken from the water column showed that the water was
relatively clear with some grayish coloration and traces of suspended particles It
was observed that the well water odor was chlorinated
The visible portion of the interior of the well casing appeared to be in good condition
with no overt signs of damage Some surficial rust corrosion and chemical
precipitation of hydrogen sulfide was observed on the interior of the well casing with
a higher concentration observed below the static water level in the well The
encrusted material was observed to have developed a slightly rough textured
surface Furthermore the top flange gasket seal appeared to be deteriorated and in
poor condition It is recommended that the rubber gasket be replaced to minimize
the potential for leakage to occur from the top of the wellhead The external
portions of the wellhead were painted and clean with no overt signs of deterioration
The interior of the concrete well vault was observed to be generally clean and dry
During the short term injection test leaks were not observed on or around the well
head The plastic sight gauge located on the side of the well was operational
though discolored and difficult to read However we understand that the two inch
diameter capped opening at the top of the well is typically utilized to directly
observe and measure the head level in the well Current photographs of the
wellhead and vault housing are presented on Plate C 3
The control valve for Well No 3 located a short distance away from the wellhead
vault was also observed to be continually submerged below water The valve
operation was observed to be smooth and operational and in generally fair
condition
GEOLABS INC
Hawaii California
W O 3295 90 Page 14
Well No 3 Summary of Observations
Well Component General Condition Remarks
Well Depth 40 5 feet Previous depth 39 5 feet
Head Level 1 8 feet below top _ Well in operation with 1 2
Effluent Quality Good Generally clear
Well Vault Good Clean dry
Exterior Well Piping Good Painted
Interior Well Casing _ Fair Normal surface corrosion
Well Control Valve Good smooth Submerged
Operation
Flange Gasket Poor Should replace gasket
Injection System
To regulate the system control valves are used to isolate individual wells so that
one or a combination of the wells may be used for the injection of effluent At the time of
our site visit the system operation was set up such that all three wells were activated
on line for the injection of effluent The three wells had been activated for approximately
1 hour prior to our arrival on site
The system is equipped with a flow totalizing meter which measures the flow
volume in gallons This meter measures the total flow to the well field rather than to
individual wells In addition the meter registers the cumulative flow in gallons
Manipulation of the individual well control valves may be performed in conjunction with the
collection of readings from the totalizing meter to estimate the flow to an individual well At
the time of our site visit on the totalizing meter registered a cumulative
reading of about gallons before the start of the injection testing The meter
had indicated gallons during our prior inspection on A chart
showing the monthly flow distribution for the past 12 months is provided in Appendix A
Plate A 1 The following table provides a summary of the flow meter recordings dating
back to the year 1998
GEOLABS INC
Hawaii California
W O 3295 90 Page 15
Summary of Selected Totalizing Meter Readings
Date of Recording Meter Reading Total Flow
gallons gallons
March 737 850 N A
Short Term Injection Tests
Short term injection tests were performed in each of the three wells by diverting the
effluent into each well separately Each well was isolated from the others for the duration
of each test by adjusting the valves controlling the effluent flow to individual wells
During injection testing the head level response was continually measured and
recorded using an electronic piezometer pressure transducer and data logging recorder
linked to a portable computer Thus the head level response could be monitored
continuously to record the effects of changes in the flow rate and the fluctuation of head
levels within the wells Manual readings collected from the totalizing flow meter were
recorded during the short term injection test to obtain the total quantity of injected effluent
and to estimate the average rate of flow into each well The duration of each short term
injection test was approximately 30 to 40 minutes in length and was dependent upon the
head level response to the injection of effluent
Well No 1
Well No 1 experienced a rapid build up of head that began immediately after the
test was started using an average flow rate of about 750 gallons per minute
During this time Well No 2 was also partially opened to avoid overflow of Well
No 1 To avoid overflow of Well No 1 the average flow rate from the plant was
reduced from about 750 gallons per minute to about 530 gallons per minute by
GEOLABS INC
Hawaii California
W O 3295 90 Page 16
making adjustments to the flow at the plant Once the flow was reduced and Well
No 2 was closed the head level in Well No 1 stabilized and remained nearly
constant for the duration of the test Based on the results of the short term injection
test the capacity of the well exceeded the average flow rate of about 530 gallons
per minute Based on the results of the injection test Well No 1 appears to be
operating satisfactorily and may have an estimated injection capacity of more than
about 530 gallons per minute The test results show some improvement from the
prior year testing where the capacity was estimated to be less than about
500 gallons per minute The injection test data and a graphic plot of the results for
Well No 1 are presented in Appendix B
The following table presents a summary of some selected injection test data
recorded in previous years for Well No 1 The information may be used to
compare the significant injection test parameters recorded during preceding well
performance evaluations It should be noted that direct comparisons are difficult to
correlate since the data may be affected by external factors such as tidal
fluctuations and specific usage of the well prior to the injection testing
Well No 1 Summary of Selected Injection Test Data
Inspection Test Average Injection Test
Year Depth of Water Flow Rate Duration
feet below top of well gpm minutes
Start of Test End of Test
16
40
a 41
26
33
GEOLABS INC
Hawaii California
W O 3295 90 Page 17
Well No 2
Well No 2 experienced a rapid build up of head immediately after the test was
started using an average flow rate of about 729 gallons per minute With the
average flow rate maintained at about 729 gallons per minute the head level
gradually approached the top of the well The test was terminated when the head
level reached the top of the well at approximately 31 minutes of monitoring Based
on the results of the short term injection test the capacity of the well was exceeded
at an average flow rate of about 729 gallons per minute Based on the results of
the injection test Well No 2 appears to be operating satisfactorily and may have an
estimated injection capacity on the order of about 500 to 600 gallons per minute
The test results indicate that the well capacity has been maintained from the
previous year where the capacity was estimated to be somewhat greater than
about 550 gallons per minute The injection test data and a graphic plot of the
results for Well No 2 are presented in Appendix B
The following table presents a summary of some selected injection test data for
Well No 2 The information may be used to compare the significant injection test
parameters recorded during preceding well performance evaluations It should be
noted that direct comparisons are difficult to perform since the data may be affected
by external factors such as tidal fluctuations and specific usage of the well prior to
the injection testing
Well No 2 Summary of Selected Injection Test Data
Inspection Test Average Injection Test
Year Depth of Water Flow Rate Duration
feet below top of well gpm minutes
Start of Test End of Test
40
67
40
GEOLABS INC
Hawaii
W O 3295 90 Page 18
Well No 2 Summary of Selected Injection Test Data
Inspection Test Average Injection Test
Year Depth of Water Flow Rate Duration
feet below top of well gpm minutes
Start of Test End of Test
T
2001 L
41
31
Well No 3
Well No 3 experienced a gradual and steady build up of head immediately after the
test was started using an average flow rate of about 661 gallons per minute The
gradual increase of head level occurred because the well was already open prior to
the testing and the other wells were closed in succession thereby influencing a
more gradual increase in flow to the well The rising head level tapered off and the
test was terminated when the head level reached within about 3 inches from the top
of the well casing after approximately 40 minutes of monitoring Based on the
results of the short term injection test the capacity of the well exceeded an
average flow rate of about 661 gallons per minute However extrapolation of the
test data may indicate that the well capacity may be lower than about 650 gallons
per minute Based on the results of the injection test Well No 3 appears to be
operating satisfactorily and may have an estimated injection capacity on the order
of about 500 to 550 gallons per minute therefore the injection well capacity
appears to have been maintained since the last injection well inspection in July
2002 The injection test data and a graphic plot of the results for Well No 3 are
presented in Appendix B
The following table presents a summary of some selected injection test data for
Well No 3 The information may be used to compare the significant injection test
parameters recorded during preceding well performance evaluations It should be
GEOLABS INC
Hawaii California
W O 3295 90 Page 19
noted that direct comparisons are difficult to perform since the data may be affected
by external factors such as tidal fluctuations and specific usage of the well prior to
the injection testing
Well No 3 Summary of Selected Injection Test Data
Inspection Test Average Injection Test
Year Depth of Water Flow Rate Duration
feet below top of well gpm minutes
Start of Test
477 65
625 52
40
45
42
40
Based on our experience and observation of the injection well system operation it
is believed that as the injection well is opened or closed some delay and surge of flow is
encountered which affects the short term head level response The injection tests were
conducted for a minimum of about 30 minutes at a steady injection rate in an effort to
obtain stabilized test results A steady state equilibrium of the head level was achieved in
Well No 1 during the performance of the short term injection tests Steady state
equilibrium was not achieved in Well Nos 2 and 3 due to the head level reaching the top
of the well prior to reaching equilibrium
Based on our observations of the static water level in the wells measured with the
well closed and the results of our short term injection tests we conclude that the current
operation of Well Nos 2 and 3 has been maintained in relation to past well performance
evaluation The current operation of Well No 1 appears to have experienced some slight
increase in the operational capacity in relation to the previous well performance evaluation
We believe that the recent well redevelopment cleaning effort had a significant positive
GEOLABS INC
Hawaii California
W O 3295 90 Page 20
impact on maintaining the performance of the injection wells Based on the test results
Well Nos 2 and 3 appear to have the greatest disposal capacity followed by Well No 1
This continues to be in agreement with the prior year s test results The injection test data
7and results are presented in Appendix B of this report The following table presents a
summary of the estimated well capacities derived from the test data collected during
previous injection well performance evaluations for the facility
Summary of Estimated Injection Well Capacities
Estimate Injection Capacity
Inspection gpm
Year
Well No 1 Well No 2 Well No 3
300
500
650
500
1998
550 600
500
It appears that the long term trend indicates that the well field disposal capacity
improved dramatically after annual well aeration and pumping efforts commenced in 1998
After year 2001 it appears that the well field disposal capacity may be experiencing some
slight decline in capacity
Recommendations
Based on the injection test results and the well usage data we believe the injection
wells have generally maintained their disposal capacity since the last inspection which
occurred in July 2002 The maintenance of the injection capacity is believed to be a result
of the recent well cleaning performed on the wells and the continued rotation of the
injection well usage
GEOLABS INC
Hawaii California
W O 3295 90 Page 21
Injection wells sustain losses in capacity over time due to natural biological and
chemical fouling processes or other introduced factors such as suspended solids or debris
contained in the effluent In addition extended periods of well inactivity and the
introduction of poor quality effluent containing excessive suspended solids may cause
acceleration of the normal losses in capacity
lt should be noted that some loss in capacity may be permanent and irreversible
however it has also been proven that redevelopment of injection wells can aid in the
recovery of lost capacity provided that the proper methods are utilized on a regular basis
Based on our injection well evaluation we recommend that the owner operator
continue to operate the injection wells on a routine rotating basis in an attempt to maintain
the disposal capacity of the system In addition we recommend that the owner operator
closely monitor and document the operation of each of the wells to assure that overflows
or back ups related to a well failure are detected prior to their occurrence In the event an
overflow of a well or other failure occurs and the situation cannot be remedied the
owner operator should promptly notify the Department of Health Underground Injection
Control Branch
We believe that by maintaining the use of the wells on a rotating basis especially
during periods of low effluent availability the current operational performance of the wells
should be maintained Keeping the wells operational is not normally a problem however
we believe it is crucial to maintain rotating operation of all the wells during the periods of
time when low effluent flow are experienced
We recommend that the owner operator continue recording field observations such
as the following 1 notes regarding the overall system operation 2 documentation of well
maintenance performed including well cleaning and replacement of faulty parts and
instruments 3 observation of the head levels within the wells prior to and during injection
events 4 daily flow volumes 5 a log of individual well usage and 6 notes pertaining to
the increase or decrease of the total flow to the plant for treatment This information will be
GEOLABS INC
Hawaii California
W O 3295 90 Page 22
used to evaluate the future performance of the injection wells In addition the results of
our short term injection testing of the wells may be used to evaluate the operation of the
wells with respect to prior well inspection data
Generally redevelopment should be considered if head levels continue to increase
over time or when well failures such as overflow or system back ups may be anticipated
However when the wells begin to fail it may often be too late to restore the capacity
Therefore based on the effectiveness of the recent well redevelopment we believe it may
be prudent to continue scheduling well redevelopment at annual intervals
Well redevelopment should be performed by a professional experienced with
coastal injection well construction and rehabilitation The redevelopment method selected
should be carefully evaluated based on the existing well design proper containment and
disposal of wastewater generated by the activity and other factors specific to the site and
operation of the wells
Based on our observations of the wellhead hardware it appears that the existing
rubber gaskets installed on the wellhead flanges have experienced significant
deterioration We recommend that the gaskets for all three wells be replaced to minimize
the potential for leaks at the wellhead
Based on our observation of the valves that control the flow to each injection
well the valves appear to be working satisfactorily however the valves are not visible
due to their continual submergence below water Therefore the valve cannot be
visually inspected unless the standing water is removed from the valve vault In
addition the long term and continual submergence of the valve may accelerate
corrosion of the hardware We do not believe that this is a critical concern however
consideration may be given to reconstructing the valve vault so that it is sealed from the
infiltration of water to facilitate inspection for signs of wear
GEOLABS INC
Hawaii California
W O 3295 90 Page 23
In consideration of other possible long term improvements that could facilitate
evaluation of the injection well performance it is suggested that individual flow metering
devices be installed between each well control valve and wellhead The installation of
additional flow meters would provide direct readout of flow data for each individual well
which would improve the direct correlation between the flow rate and the head level
response in the well As a result changes in the well flow rate could be monitored and
adjustments to the control valve could be made to achieve the desired flow rates that
can be compared from year to year Currently only the total flow to the well field is
known therefore when more than one well is operating simultaneously it is not possible
to estimate the actual flow rate into the individual wells This scenario occurs when the
actual capacity of a well is lower than the flow entering the well field from the plant and
a second well must be opened to avoid overflow at the well being tested Currently the
only means to vary the individual well flow rate is to make adjustments to the total flow
entering from the treatment plant However due to the significant distance between the
treatment plant and the well field a 15 to 20 minute delay is typically experienced
before the flow adjustment is observed at the well field In addition individual well flow
meters may be used to detect possible leaks and could be used to record the total flow
to each well for comparison between well usage
Finally based on the current requirements of the UIC permit the annual injection
well inspection should be performed in the month of May since the annual monitoring
period runs from June through May It is highly recommended that the well cleaning be
performed prior to the well inspection
LIMITATIONS
The findings and recommendations submitted in this report are based in part upon
information obtained from field observations short term injection testing and verbal
communications with personnel at the site This report has been prepared for the
exclusive use of Kuilima Resort Company for specific application to the Kuilima Resort
Wastewater Treatment Plant Injection Wells in accordance with generally accepted
geotechnical engineering principles and practices No warranty is expressed or implied
GEOLABS INC
Hawaii California
W O 3295 90 Page 24
PLATES AND APPENDICES
The following plates and appendices are attached and complete this report
Plate 1 Project Location Map
Plate 2 Site Plan
Appendix A Kuilima Resort Wastewater Plant
Daily Operating Logs
Plate A 1 Monthly Flow Distribution
Appendix B Injection Test Results
Plates B 1
thru B 3
Appendix C Photographs
Plates C 1
thru C 4
0000000000000
Respectfully submitted
GEOLABS INC
1 HEC
Steven Carr R G
Project Geologist
By Luntin echumune
Giayton S Mimura P E
President
GEOLABS INC
Hawaii California
PLATES
ISLAND MAP
NO SCALE
BARBERS POINT
Wh Ee
owe ay
APPROXIMATE LOCATION OF TREATMENT PLANT
APPROXIMATE LOCATION OF INJECTION WELLS
PROJECT LOCATION MAP
INJECTION WELL PERFORMANCE EVALUATION REPORT
KUILIMA RESORT WASTEWATER TREATMENT PLANT
STAND BY INJECTION WELL 3
GEOLABS INC
Geotechnical Engineering
DATE DRAWN BY PLATE
SCALE W O
i 90 1
z
2000 FT
GRAPHIC SCALE
REFERENCE U S G S QUADRANGLE MAP KAHUKU
i
SAND
TRAP
LEGEND SITE PLAN
WELL FIELD INJECTION WELL PERFORMANCE EVALUATION REPORT
e APPROXIMATE INJECTION WELL LOCATION FLOW METER KUILIMA RESORT WASTEWATER TREATMENT PLANT
STAND BY INJECTION WELLS 3
N
Geotechnical Engineering
REFERENCE GOLF COURSE GRADING PLAN HOLE
BY PALMER COURSE DESIGN COMPANY DATED MAY 9 1989
SCAL Ww
90 2
APPENDIX A
Kuilima Resort Wastewater Plant
Daily Operating Logs
MONTHLY FLOW DISTRIBUTION
Kuilima Resort Wastewater Treatment Plant
Kahuku Oahu Hawaii
Total Flow gallons
Jun 02
02
W O 3295 90
7
Sep 02
02
Time month
GEOLABS INC
Dec 02
Jan 03
Feb 03
Mar 03
JULY 2003 PLATE A 1
TURTLE BAY WASTEWATER PLAN
Month JUNE __2002
DATE NAME TIME F READING FLOW METHOD COMMENTS
a q 3
fe G ow Sea yy
Ewes
4 e oe
45 e Fe ee jaw 333035 i Mee
2 pl j Panes ay Y 2
7
8
9
41000 a d were tea 4
000
so SY8 fore gl
m a
120 7 x S by
1B ge fee
16 000 lee Hae ews BI
4 em fer
is hi len _fo e
Re 156000
16
sD
ssigo r rab or _
we Ya oe
jor
000 lame ure pes
2 of ule d 315770 Mom
re fie Rs
gc foe 579
p
se foe 38 dae
Tt
Ten oto
30 we Z loqis 3
St
uw
oO oo Apu By
NAME
a oa BAY Gea es ae
Daily Seeeeh
FLOW TO INJECTION WELLS 3 7990002
COMMENTS
to Gravity wells 2 3
TIME F READING FLOW METHOD
71 000
fee 0936 IETI OM 220 ws
fee fore a ows 240 lee
we a We 17 seal Z a L
to a4yroo00 ee vs _
Te ea goo 31g9Nor Wee
S e
Es
Be 20
i I
Go cee pr
1
0 240tHo m 0 en woe
lose Bg otied p _
374 of ow
re Jee fos s 3190d on
ae ere
5 E
Tc eé
ba Joe
Ze om
Se ee
Se few
sulee
Te
5c Ee
De ea
wale 4
Je Ee
Se KE
OMS 44 ON TNS
o fis Gar j Fos
2820 Zo g
v
vss 2
i Lae
Avo S14 0S cow x
a
logs a
vw P Bio
oN
ES 00
7 Zi
oe
OSes
26 ERfhor OW
oe RE Daily WASTEWATER Peaiet a G
Month
BLOW TO INJECTION WELLS 6
S DATE NAME TIME _F READING FLOW METHOD COMMENTS
4 9 ps 1b Gravity wells 1 3
ADR wes
Trt an 9 fe
lee s ee
Jee _ o S 4192369 Or
2 fee joes 319237
Fe fee S
HIWESSRM we
914 yo veo yy
lso Basel
loo 519321 oO C
50
15 Be oe wed lene He
gi
p
19 aN EE for 3 Q373
20 pel de Sa
al pic 000
a ge p ews 142
214438000 p a
id Re nat S 314 ee d
je fee
Sine we liclé ate a
aa seek lose
TURTLE BAY WASTEWATER PLANT
Daily Operating Log
Month SEPTEMBER 2002
FLOW TO INJECTION WELLS ms
a DATE NAME TIME F READING FLOW METHOD COMMENTS
Foal cravit wells 2 3
t
l
1s re 7
ow
yo BE o
3147 3G000 u 000 che Wee Wits 2
2 ria
Cc pe lots v4 V
ce ke lows 31971340
Mg
Q
loais BIS TIL OX j Q
TO
j
28 wafer foq2o aiqeiyood
Tout wr
314yYor
TURTLE Deal SEA PLANT
aily Operating Log
Month OCTOBER 2002
FLOW TO INJECTION WELLS
METHOD COMMENTS
DATE NAME cae F READING FLOW
Gravity wells 1 3
J vA
BE yud
BE lobo Bid Gitlowo
i
IPeK Tou
Se fee
atlas rd
es
ow
en foo cae Woe es 3
7 Mule tee _F220 0 cool _
esteem I
e od a
31 3 i 04 pol 32004 Sone 2S yt
TURTLE ATEE PLANT
aily Operating Log
Month NOVEMBER 2002
METHOD COMMENTS
Gravity wells 2
re E eT
irc fee
Ig US 320 117 Ow
7000
Tr e lonslarorsgoe
tye fazorsgao
l stan
1 Sol 3 TSH
AH 75000
GSG08
wt
et
foot eeun
cape
TURTLE may WASTEWATER PLANT
aily Operating Log a
Month DECEMBER 2002
FLOW TO INJECTION WELLS2 9273000
DATE NAME TaMe F READING FLOW METHOD COMMENTS
lo 7000 a WP TEE ti
e
143
eeRATIE Flow Te Welie
eelen fas sate 237 0
R
321263 6 I
fa
z Ire E _ _
EE
by 1t216 o72
pe
Ge Ra ONE 000 wl ewe Hoe AVZS 142
98
ovo
las lee 000
pa I 5
2 pel Re 6 0m
220 ODD
TURTLE BAY WASTEWATER PLANT
aily Operating Log
Month
FLOW TO INJECTION WELLS
DATE NAME Tame F READING FLOW METHOD COMMENTS
1 Januar lee Os zor Gravity
2 Sc e lage
SGCoo oo
5 feels _l015 aH
6 fee
laais 32b44 O aE4 9
os
9 es om qo
10 2 r Wis 3
1 lwalem legs on
l
Jr e fogs 314292 1g
4g yr
17 000
ke am
G4 000
34 101 so 43
324363 2éiers
230 0
09
ape CVS U3
LIS 000
3 Tene lens Ouse eaeco
ee 970 eS
2 Ire 4é fowsdaar ere vos
ss 4 B3IS97 od 220 on
CHET eal BACH OD Ws
G2
CHk Hoe uvds
TURTLE BAY WASTEWATER PLANT
Daily Operating Log
Month FEBRUARY 2003
FLOW TO INJECTION WELLS
DATE NAME
1064
EE Re eis 2279 spot 62 000
line
giles pa is3sat
4 el 335 24100
1L6 00
re fee hoe
yah 3
a 7S LEE do it 000 fe
METHOD COMMENTS
3545
TURTLE BAY WASTENALTER LANL Ps
g
Month MARCH 2003
FLOW TO INJECTION WELLS
NAME F READING METHOD COMMENTS
1 MARCH 2384S b
2 Isc lee lows asysens
Isevcé_logw ed
lara 33S4sb o
ruyclou
96
7 ple eN oa eo pom Hpre Lvs re
39520000 D
Zooe f
10 ss Foods
logy BaS 7s
J
20 5c earls sa ahaa
a lene nee puts 1 4
2 se on lo e 3354000 cw
dfooe 6
aae tee l 160 57
V S9e2
Rn e
US 4 3 A 00
TURTLE Dail Onematine Lo
aily Operating Lo
7 Month _APRIL 2003
FLOW TO INJECTION WELLS DuUrSooev
COMMENTS
no
et
ea 46 goo s s
l 000
00
00 IS
Kx aul eS
2c ow aac
o Ha a
Ea j 0G
00
ea 4738
HB B
TURTLE Reed WASTEWATER Brant
aily Operating Lo
Month MAY 2003
METHOD COMMENTS _
la ee 22 On
bit
se fee i
wal en
r c lore 07
be
larze
APPENDIX B
Injection Test Results
INJECTION TEST RESULTS FOR WELL NO 1
Kuilima Resort Wastewater Treatment Plant
Stand by Injection Well 3
Kahuku Oahu Hawaii
Static Water Level 2 0 feet 1008 Hours
Well Depth 42 6 feet
Total Effluent Injected 17 490 gallons
Duration of Test 33 minutes
Estimated Flow Rate 530 gallons per minute
Depth of Water feet Remarks
11 38
Remarks
11 39
11 40
11 41
11 42
11 43
11 44
11 45
11 46
11 47
11 48
11 49
Well 2 3 closed Well 1 open start test
11 50
11 51
11 52
11 53
11 54
11 55
11 56
11 57
11 58
11 59
12 00
12 01
12 02
12 03
12 04
12 05
12 06
12 07
12 08
12 09
12 10
12 11
12 12
12 13
12 14
12 15
12 16
12 17
12 18
12 19
12 20
12 21
12 22
Legend
W O 3295 90
Comal Meet Ramen Seed Cement Receeell Reel Re ee en ee a ee a eee ere eeerenes
min
PZ
TOW
minute
electrical piezometer
top of well
GEOLABS INC
i
t
_End of test
JULY 2003 PLATE B 1 2
SUMMARY OF INJECTION TEST RESULTS WELL NO 1
rt
a ee eS co
i
r
he
a a Lee eeee e L
7s r
S L
ra r
o L
lan
lala idee Micelles See als OM re r
ae
i
re
i r
oO
sc 8
Li OW 7
Sa a na OR Ce a a a Oo Oo ca 1
n
Cc r
r
I
oO
Ss
2
Cc
Se 2
e ft L
2 oe
Oo a
5
2s 3
a
O00OQ ated stated aieiedeieten b
ce L
oO
Hl
ope port a a Ds Sa a a ae a a a a Re ne
o N Tt N wt 2 o
on Oo OQ oo on ba Sad bol baad N
ko BY JO do ay JayeAA Jo Uldeq
12 30
10 50
Testing Time HH MM
GEOLABS INC
JULY 2003 PLATE B 1 3
W O 3295 90
INJECTION TEST RESULTS FOR WELL NO 2
Kuilima Resort Wastewater Treatment Plant
Stand by Injection Well 3
Kahuku Oahu Hawaii
Static Water Level 1 7 feet 1008 Hours
Well Depth 37 3 feet
Total Effluent Injected 22 600 gallons
Duration of Test 31 minutes
Average Flow Rate 729 gallons per minute
Depth of Water feet Remarks
Elapse Time Depth of Water feet Remarks
Legend min minute
PZ electrical piezometer
TOW _ top of weil
SUMMARY OF INJECTION TEST RESULTS WELL NO 2
Near
Overflow
On a nO ee
eo ee Bee
729 gallons per minute
Q
Lee eee
0 gallons per minute
Q
L
se
Q
Or
he
5 a
oO
On
i
1 44
6
18
2 0
09 nN
jem Jo do JO Udeq
10 10
10 00
09 50
09 40
09 30
Testing Time HH MM
GEOLABS INC
JULY 2003 PLATE B 2 3
W O 3295 90
INJECTION TEST RESULTS FOR WELL NO 3
Kuilima Resort Wastewater Treatment Plant
Stand by Injection Well 3
Kahuku Oahu Hawaii
Static Water Level 2 7 feet 1210 Hours
Well Depth 40 5 feet
Total Effluent Injected 26 450 gallons
Duration of Test 40 minutes
Average Flow Rate 661 gallons per minute
Remarks
Elapse Time Depth of Water feet Remarks
W O 3295 90
GEOLABS INC
JULY 2003 PLATE B 3 2
Elapse Time Depth of Water feet Remarks
10 46
10 47
10 48
10 49
10 50
Legend min minute
PZ electrical piezometer
TOW _ top of well
SUMMARY OF INJECTION TEST RESULTS WELL NO 3
E a
o
0 7
c
2 o
9 7
fo ae
g
ll o
CG T
i
a en nl
661 gallons per minute
Q
i
op
r
oO
T t y T a a rs a ie i r T e r T r a t
v
Te i Te
ro
0 0
0 5
rat
Jam jo do 0 UJdeg
Testing Time HH MM
09 50
09 40
Q
re
fo
So
JULY 2003 PLATE B 3 4
GEOLABS INC
W O 3295 90
APPENDIX C
Photographs
Well No 1 Vault
Well No 1 Head
Well No 1 Control Valve
a4
12
1
JULY 2003 PLATE C
GEOLABS INC
W O 3295 90
Well No 2 Vault
343
Well No 2 Head
Well No 2 Control Vaive
g
W O PLATE C 2
3 Vault
Well No
Well No 3 Head
3 Control Valve
Well No
40
12
40
12
JULY 2003 PLATE C 3
GEOLABS INC
W O 3295 90
12 48
Overview of Well Field toward the south
W O PLATE C 4