PRELIMINARY GEOTECHNICAL ENGINEERING EXPLORATION
PROPOSED WATER QUALITY LABORATORY FACILITY EXPANSION
SAND ISLAND WASTEWATER TREATMENT PLANT
SAND ISLAND OAHU HAWAII
W O 18 1996
FOR
BELT COLLINS HAWAII
C W ASSOCIATES INC dba
GEOLABS HAWATI
Geotechnical Engineering Geology and Environmental Services
W O 3398 00
Mr Leland Lee
Belt Collins Hawaii
680 Ala Moana Bivd First Floor
Honolulu HI 96813
Dear Mr Lee
Submitted herewith is our report entitled Preliminary Geotechnical Engineering
Exploration Proposed Water Quality Laboratory Facility Expansion Sand Island
Wastewater Treatment Plant Sand Island Oahu Hawaii
Our work was performed in general accordance with the scope of services outlined
in our revised fee proposal dated
Detailed discussion and recommendations are contained in the body of this report
If there is any point that is not clear please contact our office
Very truly yours
C W ASSOCIATES INC
5
ton S Mimura P E
President
CSM TK sly
2006 Kalihi St Honolulu Hawaii 96819
Facsimile Phone
TABLE OF CONTENTS
SUMMARY OF FINDINGS AND RECOMMENDATIONS
INTRODUCTION ccccscscsssssscsescsessseceesesesescseseeevecesacseseneeesesasaceesenesevaraees
PROJECT CONSIDERATIONS ee eeeeeeeeseseeeeseeeseeeaeesaneesenereessnereneeans
PURPOSE AND SCOPE
REGIONAL GEOLOGY ee eeceeeeeeceeeeeeeeteseseeeeseeeneeesasenneseanesaneeaeseneteas
SITE DESCRIPTION ee ecccceesscseceseseeceseeseeesesessesneseesesssessaseseneneeees
SUBSURFACE CONDITIONS Qo nce nesses sree seeeneeeseeeseensee el
DISCUSSION AND RECOMMENDATIONG ccccccsscseceeeeseeeseneeees
Pile Foundations For Scheme A ccccccesssssssssesssseesensncessceesesesenecees
Precrilling cccscceescecesececeaeecseeeesneesneeceeeeesanesssesesaeeenaeseeesessesesseeseaeeonas
Unlift Load Resistance ccccccesccccccescsssereesescerereceeeevencusesseeuseuaness
Lateral Load ReSIStANCe cc ceeesssecccscscceeeeeessscecceeeeeeseescecaseeaeees
Pile Founhdation Settlements ccccccccccccccccesereceeseseceesecensesseesenenene
Pile Hammer Selection ccccccecececceccceeeseeeeececeeeeneeseseseseeeneeeenens
Pile Driving Criteria 0 cccccscccessseeeeesseeeeeeeeeseneeeessseaeseneesenadenteseneeaaes
Test Pile Program 0 cccsccccccesssneeecsccaneeeeeesseesesesesaneeesessceaaeesenssenaneeens
Drilled Shaft Foundations
Lateral Load ReSIStANCE
Foundation Settlement cccccccsssssessscesscecessseeeeceeseeesessecsesseeeees
Construction Considerations ccccccccccscssccscscecsseescscesseuseeeeuseeeseeeees
Loose Soft
Tremie Concrete Spreading ccccccssccccsssssssccesssssccesesssssnecesesssnaneees
Workmanship ccccccecsececsssecessceeceseneeeseacenscueceesseeesssaaeeeesaeeesseaeeeees
Pile Foundations for Scheme B 0 cccccccscssecsseeeseeeseeeeseseeseesneeueeees
Lateral Load ReSiStance cece escsscceseceeesesensesesscseesseeseeasssaseneeeats
SlabS On Grade o cccccecccccccccccccccccececueceeeceseeeececeseceseesesesseueeeesssaseaesaqaneaea
Site Preparation eeeeseecesseeeesseeeeseneesesaneceseneeeseneeeeeeaeeeeseaeeeeennenersens
Pavement DESIGN ccccccsscceeesssseeeeesseeneesesssaeenesescsaneeeesessaeaeeeesesteeneess
Utility Trench cece ccccesesceeeeeesseneneeesenaneeeesssaeeecesessanesesessenenererenseneaeess
De SIGN REVIOW c ccecesenceesscceetseneceesneseresaeeeeeaeeecsuseeeeaneeetsasesesaneeneaaes
Additional SErvices 0 ccccccccssccsccecesececescsessceescesenseenenscnesseeueseuesseees
LIMITATIONS 0 eecceeceeccescasccescseassesseesneseseseseuseesensaseasscssesseseseaeseess
GEOLABS HAWAII
Page
Table of Contents Cont d
APPENDIX A
Boring Log Plate A
Field Exploration and Logs of BoringS e ccesscceseeeeseeeseceeseseetseeeeseeteaes Plates A 1 1
thru A 4 2
APPENDIX B
Laboratory Testing and Laboratory Test Data eesseeesseeeseeeeeeeetenes Plates B 1
thru B 5
APPENDIX C
Guide Specifications for Drilled Shafts eee eesesessececesseeeseseseeeeneneeenes Plates C 1
thru C 4
PROJECT LOCATION MAP cessccsssecsseeeestesneesesceesseeseaeeesaeestanessneeeneneeeanes Plate 1
SITE PLAN cccsccccssccsessecsssecssnecssaecsceeseeeceaecsneeeesaessseesnseeseaeedeneeeeensectereesaes Plate 2
GEOLABS HAWAII
PRELIMINARY GEOTECHNICAL ENGINEERING EXPLORATION
PROPOSED WATER QUALITY LABORATORY FACILITY EXPANSION
SAND ISLAND WASTEWATER TREATMENT PLANT
SAND ISLAND OAHU HAWAII
W O 18 1996
MMARY OF FINDINGS AND RECOMMENDATIONS
Our field exploration disclosed that the proposed expansion
sites are generally underlain by a thin surficial fill crust over
loose and compressible lagoonal deposits of coral sands and
gravels extending to depths of about 20 to 40 feet below the
existing ground surface This was underlain by medium hard
to hard coral detritus and formation to the maximum depth
explored of about 78 feet below the ground
surface Groundwater levels were encountered at depths of
about 5 5 to 8 9 feet below the existing ground surface
Based on our field exploration and engineering analyses we
recommend that 16 inch octagonal precast prestressed
concrete piles end bearing on the hard coral formation
underlying the site be used to support the proposed 3 story
annex building under Scheme A An allowable compressive
load capacity of about 50 tons with a preliminary pile length of
about 50 feet may be used for the recommended pile
foundation design Due to the proximity of the proposed
annex building to the existing WQL building vibrations
generated from pile driving operations may have an adverse
effect on the sensitive laboratory testing equipment located
inside the existing WQL building Therefore we recommend
that preventive measures such as predrilling use of small pile
driving equipment and temporary suspension of sensitive
laboratory testing be implemented during the pile foundation
construction to reduce the anticipated vibration impacts
Alternatively the proposed 3 story annex building may be
supported on drilled shafts embedded in the coralline
materials underlying the site to reduce the potential adverse
impacts resulting from driven pile foundations For preliminary
GEOLABS HAWAII
W O 3398 00 Page 2
design purposes 5 foot diameter drilled shaft extending to a
depth of about 65 feet below the ground surface may be used
to develop an allowable compressive load capacity of
250 kips The performance of drilled shaft foundations will
depend significantly upon the contractor s method of
construction construction procedures and workmanship
Because of the presence of loose sandy soils and high
groundwater table temporary casing and concrete placement
by tremie methods are anticipated for the drilled shaft
construction Due to the relatively loose coralline structures
underlying the site there is also a high potential for tremie
concrete migration or spreading during placement which will
require concrete volumes well in excess of the theoretical
volume Therefore we strongly recommended that driven pile
foundations be used for the proposed annex building or
Scheme B be selected for the proposed expansion
Based on the subsurface conditions encountered at the
northeast corner of the Sand Island Wastewater Treatment
Plant we recommend that the proposed 2 story building
under Scheme B be supported on driven pile foundations
bearing on the dense coralline materials underlying the site
An allowable compressive load capacity of about 40 tons with
a preliminary pile length of about 35 feet may be used for the
recommended pile foundation design
The text of this report should be referred to for detailed
discussion and recommendations
INTRODUCTION
This report presents the results of our preliminary geotechnical engineering
exploration performed for the proposed Water Quality Laboratory Facility Expansion
project located within the existing Sand Island Wastewater Treatment Plant WWTP on
Sand Island within the island of Oahu Hawaii The general location and vicinity of the
project site are shown on the Project Location Map Plate 1
GEOLABS HAWAII
W O 3398 00 Page 3
This report summarizes our findings and preliminary geotechnical engineering
recommendations resulting from our field exploration laboratory testing and engineering
analyses These recommendations are intended for the preliminary design of
foundations site grading and pavements only The findings and_ preliminary
recommendations presented herein are subject to the additional services and limitations
noted at the end of this report
PROJECT CONSIDERATIONS
Based on the information provided we understand that the Department of
Wastewater Management s DVWWVM Water Quality Laboratory WQL shares space in
Sand Island WWTP Building 9 the Central Laboratory and Maintenance Facility with
DWWM Division of Treatment and Disposal maintenance groups The existing WQL
space is inadequate to perform its current functions Therefore it is desired to expand
the existing laboratory facility to meet its current and future needs
Based on the information provided two schemes are currently being considered
and evaluated for the proposed expansion Scheme A will involve the construction of
an annex building located adjacent to the existing WQL building Two alternate locations
situated either to the northeast or to the southwest of the existing WQL building are being
considered under this scheme The annex building will be a three story structure with a
footprint of approximately 96 by 96 feet in plan dimension A third floor walkway bridge
will provide access between the existing WQL building and the future annex building
Based on the information provided by the project structural engineer the proposed
structure will consist of floors and roof constructed of 3 inch thick reinforced concrete
GEOLABS HAWAII
W O 3398 00 Page 4
topping on 10 inch deep precast prestressed planks spanning 24 feet The planks will be
supported on reinforced cast in place concrete beams and columns The proposed
structure will also have exterior and interior walls of cast in place reinforced concrete that
will serve as both bearing and lateral resisting shear walls According to the project
structural engineer maximum column loads are estimated to be on the order of about
250 kips per column
Because of the poor subsurface soil conditions underlying the site we understand
that a pile foundation was used to support the existing WQL building Similar type of
deep foundation is also anticipated for the proposed 3 story annex building with relatively
heavy structural loads Due to the proximity of the annex building to the existing WQL
and the presence of sensitive laboratory testing equipment vibrations generated from pile
driving operations would be a critical consideration during the evaluation process and
future project construction Therefore an alternative deep foundation support system
involving drilled shafts would also need to be evaluated
Scheme B will involve the construction of a 2 story building with an adjacent
asphalt concrete parking lot located at the northeast corner of the Sand Island WWTP
which is approximately 1 000 to 1 300 feet away from the existing WQL building The
new facility will have a footprint of approximately 312 feet long and 96 feet wide
According to the project structural engineer the anticipated structural framing will be
similar to that proposed for Scheme A with maximum column loads estimated to be on
the order of about 160 kips per column
GEOLABS HAWAII
W O 3398 00 Page 5
Based on the existing topography and the anticipated design finished floor
elevations minimal site grading work will be required for the project construction under
both schemes
PURPOSE AND SCOPE
The purpose of our geotechnical engineering exploration for the subject project
was to obtain a general overview of the surface and subsurface conditions at the project
site to develop an idealized subsurface data set for the formulation of preliminary
geotechnical engineering recommendations pertinent to the design of the foundations
site preparation and pavements for the proposed Water Quality Laboratory Facility
Expansion project
Because of the limited number of borings drilled for the project the findings and
preliminary recommendations presented herein are intended for use in the preliminary
planning and site selection purposes only They are not intended for use in the final
design and or preparation of construction documents for this project An additional
design level geotechnical engineering exploration should be conducted for final design
after the proposed expansion site has been determined
Our work was performed in general accordance with our revised fee proposal
dated The scope of work included the following tasks and work
efforts
1 Review of available soils and geologic information pertinent to the project
site and its vicinity including the report entitled Foundation Investigation
Central Laboratory Maintenance Facility Sand Island Wastewater
GEOLABS HAWAII
W O 3398 00 Page 6
Treatment Plant Sand Island Por 5 dated
prepared by Ernest K Hirata Associates Inc
2 Mobilization and demobilization of a truck mounted drill rig and operators to
and from the project site
3 Drilling and sampling of four borings ranging from about 48 5 to 78 feet
below the existing ground surface for a total of about 244 lineal feet of field
exploration
4 Coordination of the field exploration and logging of the borings by a
Geologist from our firm
5 Laboratory testing of selected samples obtained during the field exploration
as an aid in classifying the materials encountered and evaluating their
engineering properties
6 Engineering analyses of the field and laboratory data for the formulation of
preliminary geotechnical engineering recommendations pertinent to the
design of foundations site preparation and pavements for the proposed
project
7 Coordination of our work on the project by a Project Engineer of our firm
8 Preparation of six copies of a formal report summarizing our work on the
project and presenting our findings and preliminary geotechnical
engineering recommendations
GEOLABS HAWAII
W O 3398 00 Page 7
9 Quality assurance of our overall work on the project and client design team
consultation by a Principal Engineer of our firm
10 Miscellaneous work efforts such as drafting word processing clerical
support and reproduction
Detailed descriptions of our field exploration and Logs of Borings are presented in
Appendix A of this report Results of the laboratory tests are presented in Appendix B
REGIONAL GEOLOGY
The island of Oahu was built by the extrusion of basaltic lavas from two shield
volcanoes Waianae and Koolau The older volcano Waianae is estimated to be of
middle to late Pliocene in age and Koolau is estimated to be of late Pliocene to early
Pleistocene in age The project site is located on the seaward fringe of the Honolulu
Coastal Plain The coastal plain is composed of interbedded alluvial marine and post
erosional volcanic deposits Extensive development of the plain and reclamation of the
lowlying areas have given the land its present shape
There is evidence that a basaltic flow of the Honolulu Volcanic Series possibly
originating from the Makuku vent in Nuuanu or from Punchbowl reached the eastern
portion of what is now Sand Island During the Waipio stand of the sea at elevation
60 feet Mean Sea Level MSL this layer of basalt would have provided a resistant
surface which could have diverted the flows of Nuuanu and Kapalama Streams to the
west The diversion of these two streams would have resulted in deposition of extensive
GEOLABS HAWAII
W O 3398 00 Page 8
subaerial sediments consisting of alluvial clays and silts These exposed alluvial deposits
would have become consolidated due to seasonal moisture changes
Subsequently as the sea level rose to the Waimanalo stand at elevation 25 feet
MSL and then fell to its present level the stream laid alluvium was buried beneath
backreef deposits of sands as a fringing coral reef grew and emerged on the seaward
margin of the island Land reclamation projects during this century have built Sand Island
to its current topography
SITE DESCRIPTION
The Sand Island WWTP is located on Sand Island on the southern shore of the
island of Oahu Hawaii Sand Island is bounded by Honolulu Harbor to the northwest
through southeast and the Pacific Ocean to the south as shown on the Project Location
Map Plate 1 Sand Island is comprised of reclaimed land built from coral and marine
earth materials dredged from the Honolulu Harbor and the adjacent Keehi Lagoon
These dredged materials were placed on top of a submerged coral reef platform
The proposed project site is located within the existing Sand Island WWTP near
the central portion of Sand Island which is accessible via Sand Island Access Road from
Nimitz Highway The proposed expansion sites under Scheme A are located either to
the northeast or to the southwest of the existing WQL building which is situated
immediately to the south of the force main corridor and west of the existing Maintenance
Building as shown on the Site Plan Plate 2 The existing ground surface at the northeast
site is blanketed with about 2 inches of gray basalt gravel and is currently utilized as an
additional parking lot for facility personnel The southwest site is currently an asphalt
concrete parking lot with a relatively flat terrain
GEOLABS HAWAII
W O 3398 00 Page 9
The proposed expansion site under Scheme B is located at the northeast corner
of the Sand Island WWTP which is currently occupied by Tow Masters Hawaii The site
is located to the south of Sand island Access Road and adjacent to the property line of
the Sand Island WWTP to the east The subject site is occupied by abandoned vehicles
with a relatively flat but rough topography The existing ground surface consisted of
clayey silts in a relatively dry condition The entire Sand Island WWTP is generally level
with existing ground surface elevations at the project site ranging between about 7 and
8 feet MSL
SUBSURFACE CONDITIONS
The subsurface conditions at the project sites were explored by drilling and
sampling four borings designated as Boring Nos 1 through 4 to depths ranging from
about 48 5 to 78 feet below the existing ground surface The approximate locations of the
borings are shown on the Site Plan Plate 2
Two borings designated as Boring Nos 1 and 2 were drilled at the northeast and
southwest side of the existing WOQL building respectively under Scheme A The
borings generally encountered about 7 to 8 feet of surficial fill soils consisting of medium
dense to dense sands with silts and gravels This was underlain by a relatively thick and
compressible lagoonal deposit of loose coralline sands and gravels extending to a depth
of about 35 to 40 feet below the existing ground surface In Boring No 1 competent
coralline materials were encountered at a depth of about 40 feet and extended to a depth
of about 65 feet below the existing ground surface Medium dense coralline materials
were then encountered and the boring was terminated at a depth of approximately 78 feet
below the existing ground surface n Boring No 2 relatively competent coralline
GEOLABS HAWAIi
W O 3398 00 Page 10
materials were encountered at a depth of about 35 feet and extended to the maximum
depth explored of about 59 feet below the existing ground surface
Boring Nos 3 and 4 drilled at the northeast corner of the Sand Island WWTP
under Scheme B generally encountered a surficial fill crust of varying thickness and
composition Below the surficial fill crust compressible lagoonal deposits consisting of
loose coral sands and gravels were encountered to a depth of about 20 feet below the
existing ground surface This was underlain by competent coralline materials extending
to the maximum depth explored of about 59 feet below the existing ground surface
Groundwater was encountered at depths of about 5 5 to 8 9 feet below the existing
ground surface at the time of our field exploration Due to the proximity of the shoreline
and the Pacific Ocean it is likely that the water levels measured in the borings during our
field exploration were affected by tidal influences In addition the water levels at the
project site may be influenced by seasonal precipitation and storm surge conditions
Detailed descriptions of the materials encountered and water levels observed
of the laboratory tests performed on selected soil samples are presented in Appendix B
DISCUSSION AND RECOMMENDATIONS
Our field exploration at the proposed sites for Scheme A indicated that the area
is generally underlain by a thin surficial fill crust overlying loose lagoonal deposits
extending to a depth of approximately 35 to 40 feet below the existing ground surface
Therefore we recommend that deep foundation systems consisting of driven piles or
drilled shafts be used to support the heavily loaded 3 story concrete building proposed for
GEOLABS HAWAII
W O 3398 00 Page 11
Scheme A The driven piles or drilled shafts would derive support primarily from skin
friction and or end bearing on the coralline deposits underlying the site as encountered in
our borings drilled for the project
In general driven pile foundation is preferred over drilled shaft foundation due to
the ease of installation and higher degree of quality control and workmanship The
performance of drilled shaft foundations will depend significantly upon the contractor s
method of construction construction procedures and workmanship Because of the
presence of loose sandy soils and high groundwater table anticipated at the project site
temporary casing and concrete placement by tremie methods will be required for the
drilled shaft construction Due to the relatively loose coralline structure underlying the
site there is a high potential for tremie concrete migration or spreading during placement
This could result in placement of concrete volume well in excess of the theoretical
volume Therefore we strongly recommend that driven pile foundations be used for the
proposed annex building or Scheme B be selected for the proposed expansion We
believe that vibrations generated from the pile driving operations may be reduced by
implementing the following measures during the foundation construction 1 predrilling
through the surficial dense fill crust at the proposed pile locations 2 use of a small pile
driving hammer and equipment and 3 temporary suspension of any sensitive laboratory
testing during the pile driving operations Based on the small footprint of the proposed
addition and the relatively short pile lengths anticipated for the project we believe that the
pile installation process should be relatively short and any interruptions caused could be
minimized
For the 2 story building located at the northeast corner of Sand Island WWTP
under Scheme B we recommend that driven piles also be used for foundation support
GEOLABS HAWAII
W O 3398 00 Page 12
of the proposed structure Similar measures and construction practices as described
above may be implemented to reduce the vibration impacts on the existing WQL building
during the pile driving operations if necessary
Concrete slabs on grade may be used for the proposed structures under both
schemes Because of the soft loose soils underlying the site we recommend that any
site filling required be initiated as early as possible to allow the existing ground to adjust to
the new fill loads In addition pouring of the slabs on grade should be delayed as long as
practicable to take advantage of a longer time for ground settlement In order to reduce
the potential for distress due to differential movements between the slab and foundations
we recommend that free floating slabs on grade with no structural connections to the wall
and column foundations be used
Preliminary recommendations addressing the above geotechnical engineering
considerations and other geotechnical aspects of the proposed expansion project are
discussed in the following sections of this report
Pile Foundations For Scheme A
Based on the subsurface conditions encountered we strongly recommend that
driven pile foundations be used for support of the proposed 3 story annex building
adjacent to the existing WQL building Based on our field exploration and engineering
analyses we recommend that 16 inch octagonal precast prestressed concrete piles be
used to support the proposed building The piles would derive support both from skin
friction and end bearing on the coralline deposits underlying the site as encountered in
our borings drilled for the project An allowable compressive load capacity of about
50 tons may be used for the recommended pile foundation design The allowable
GEOLABS HAWAII
W O 3398 00 Page 13
compressive load capacity for the piles is for dead plus live loads and may be increased
by one third for transient loads such as wind or seismic forces Piles should be spaced a
minimum of 3 feet center to center to avoid reduction in vertical capacity due to group
action
Based on the subsurface conditions encountered and the pile capacity recom
mended it is our opinion that the piles should be driven to a depth of about 50 feet below
the existing ground surface to develop the recommended pile capacity Because of the
relatively short pile lengths anticipated pile splicing should be avoided in order to utilize
the bending capacity of the precast piles Therefore we recommend that the proposed
pile lengths be casted in one piece for pile installation
Predrilling
Based on the subsurface conditions encountered we believe that the piles may be
installed without the need for predrilling However we understand that impacts on
the existing WQL building due to vibrations generated from the pile driving
operations would be of great concern Therefore predrilling at the proposed pile
locations should be performed prior to pile installation to reduce the potential
impacts on the adjacent WQL building during the pile driving operations
Our field exploration indicated that loose lagoonal deposits were encountered
below the surficial fill crust Therefore we recommend that the proposed pile
locations be predrilled a minimum of 10 feet below the existing ground surface to
reduce the vibration impacts on the existing structure In addition we recommend
that small pile driving hammer and equipment be used to reduce the vibration
GEOLABS HAWAII
W O 3398 00 Page 14
levels induced during the pile driving operations The required predrill depth
should be verified and or modified by Geolabs Hawaii during the test pile program
depending on the conditions encountered and pile driving equipment used
Uplift Load Resistance
Uplift loads may be resisted by a combination of the dead load of the driven pile
and by shear along the pile surface and the adjacent soils An uplift capacity of
20 kips per pile may be used in design for the pile foundation The uplift load
capacity includes the dead weight of the pile
Lateral Load Resistance
Lateral loads imposed on the building structure may be resisted by a combination
of the lateral load capacity of the driven piles and the passive pressure against the
vertical faces of the pile caps Passive earth pressure against the vertical faces of
the pile cap may be estimated using an equivalent fluid pressure of 300 pounds
per square foot per foot of depth p c f
Lateral load resistance for driven piles is a function of the stiffness of the
surrounding soil the stiffness of the pile allowable deflection at the top of the pile
and the induced moment in the pile The lateral load capacities and maximum
induced moments for piles where the tops of piles are either free or fixed against
rotation based on an associated horizontal deflection of inch assumed at the
top of the 16 inch octagonal precast prestressed concrete pile are presented in
the following table
GEOLABS HAWAII
W O 3398 00 Page 15
A minimum pile spacing of 10 feet is required in order to utilize the full lateral load
capacity shown for the single pile condition For piles that are spaced less than
10 feet on center the effect of group action was considered in our analysis by
reducing the effective horizontal modulus of subgrade reaction in the direction of
loading These values assume that piles in the direction of loading are spaced at
least 3 feet on center If closer spacing is required Geolabs Hawaii should be
consulted for supplemental lateral load resistance recommendations
The maximum moments for the fixed head boundary condition should occur near
the top of the pile The depths at which the maximum moments occur for the
free head boundary condition are shown in the following table
LATERAL LOAD CAPACITY AND
MAXIMUM INDUCED MOMENT IN 16 2 INCH OCTAGONAL PILES
Maximum
Lateral Lateral induced Depth to
Load Deflection Moment Max Mom
kips inch kip feet feet
Single Pile
Free Head 29 9
Pile Group
Free Head
Single Pile
Fixed Head 76 0
Pile Group
Fixed Head 54 0
GEOLABS HAWAII
W O 3398 00 Page 16
Pile Foundation Settlements
Settlements of pile foundations will result primarily from the elastic compression of
the pile member and subgrade response We estimate the total settlement of the
pile supported foundation to be less than inch with differential settlements
between piles not exceeding about one half that amount We believe that these
settlements are essentially elastic and should occur as the loads are applied
Pile Hammer Selection
The piles should be driven with a hammer capable of delivering a rated energy
between 15 000 and 25 000 foot pounds The hammer should be equipped with
an energy level control such that driving within the loose soft soil may be controlled
at a lower energy to reduce the tensile stress development within the piles which
could damage or cause cracking to the piles
Determination of driving equipment to be used for this project should take into
consideration the matching of the pile hammer with the weight of the piles to be
driven This will result in the pile hammer efficiently delivering the required energy
to the top of the pile and also reducing damage to the piles Geolabs Hawaii
should review the pile driving equipment proposed to evaluate if the equipment is
capable of installing the piles to the recommended capacity The contractor
should forward pile and driving equipment data forms to Geolabs Hawaii prior to
construction for evaluation Geolabs Hawaii should review the submittal and
assess the driveability of piles with the use of the selected hammer Due to
GEOLABS HAWAII
W O 3398 00 Page 17
possible variation in the length of the piles unit prices should be obtained during
bidding for add ons shorter piles etc
Pile Driving Criteria
For preliminary design purposes pile driving may be terminated when aggregated
blow counts are at least 50 blows per foot for the last foot or 5 blows per inch for
the last 3 inches This preliminary driving criteria should be confirmed after the
selection of the pile driving equipment
Each pile should be driven continuously without interruption A pile may be
rejected or its design capacity may be reduced when the driving resistance is
interrupted for more than four hours and the pile cannot be driven to the required
depth During soft driving i e when the pile tip is within soft loose soils the
hammer stroke or energy should be carefully controlled such that significant
tensile stresses do not develop within the pile
Because variations in soil strength characteristics are likely to exist in the bearing
soils the supporting capacity of each pile must be confirmed in the field by a
representative from our office during driving It should be noted that the pile
design was developed from our pile analysis using the field exploration data A
test pile program should be carried out to confirm our preliminary pile design and
establish a driving criteria The production pile driving criteria may be revised
based on the test pile program
GEOLABS HAWAII
W O 3398 00 Page 18
Test Pile Program
We recommend that a test pile program which includes at least one load test be
undertaken to fulfill the following objectives
1 To examine the driveability of piles with the use of the selected
hammer
2 To estimate the production pile lengths
3 To assess the test pile driving criteria which may be modified for use
as the production pile driving criteria
To achieve these objectives we recommend that the test pile program consist of a
minimum of 10 percent of the total piles The test piles may be incorporated into
the actual foundation system upon the evaluation of the load test results When
the final foundation plan is available Geolabs Hawaii should be consulted for
selection of the test pile locations Test piles should be casted at least 10 feet
longer than the estimated pile tip elevations to account for potential variation In
addition the test pile program should provide flexibility to allow for addition or
relocation of the test piles as may be deemed necessary by our office to suit the
conditions encountered during the test pile driving Restriking of all the test piles
may be required as part of the test pile program The pile load test should be
performed in general accordance with ASTM Test Designation D 1143 loading the
test pile to 200 percent of the anticipated design load
GEOLABS HAWAII
W O 3398 00 Page 19
We recommend that a representative from Geolabs Hawaii be present during all
pile driving operations to observe the actual driving behavior and to further
evaluate the field performance It should be noted that the pile design and driving
criteria recommended were developed from our pile analysis using the field
exploration data Therefore observation of the pile driving operations by Geolabs
Hawaii is necessary to confirm our design assumptions
Drilled Shaft Foundation
Because of the sensitive nature of some of the laboratory testing equipment
located at the existing WQL building we understand that driven pile foundations may not
be a feasible option for support of the proposed 3 story addition due to the vibrations
generated during the pile driving operations Therefore an alternative deep foundation
support system consisting of drilled shafts may be required for support of the proposed
expansion The drilled shaft foundations would derive support principally from adhesion
between the drilled shaft and the coralline deposits End bearing capacity of the drilled
shafts have been discounted due to the potential caving in of the loose sandy soils which
would preclude obtaining a clean bottom during construction
Based on our field exploration and laboratory testing drilled shaft with a diameter
of 5 feet and shaft length on the order of about 65 feet below the existing ground surface
could develop an allowable compressive load capacity of 250 kips per shaft This value is
for dead plus live loads and may be increased by one third for transient loads such as
those caused by wind or seismic forces A minimum center to center shaft spacing of 2
times the shaft diameter is recommended to avoid reduction in compressive load capacity
due to group action
GEOLABS HAWAII
W O 3398 00 Page 20
Uplift loads may be resisted by a combination of the dead load of the drilled shaft
and by shear along the shaft surface and the adjacent soils An uplift capacity of 200 kips
per shaft may be used in design for the drilled shaft foundation The uplift load capacity
includes the dead weight of the shaft
Lateral Load Resistance
In general lateral load resistance for drilled shafts is a function of the stiffness of
the surrounding soil the stiffness of the shaft allowable deflection at the top of
shaft and induced moment in the shaft Based on the subsoil conditions
encountered we have evaluated the lateral load resistance of the shafts using the
computer program PILEDG The PILEDG program is based on the algorithm in
the computer program COM622 developed at the University of Texas Austin by
L C Reese Effect of group action was considered in our analysis by reducing the
effective horizontal modulus of subgrade reaction in the direction of loading
Based on a maximum horizontal deflection of inch at the top of the drilled shaft
the lateral load capacity at the top of the shaft for free head and fixed head
restrained against rotation boundary conditions are presented in the following
table The maximum moments induced in the drilled shafts as a result of the
lateral loads are also summarized in the same table
GEOLABS HAWAII
W O 3398 00 Page 21
LATERAL LOAD CAPACITY AND
MAXIMUM INDUCED MOMENT IN 5 FOOT DRILLED SHAFTS
Maximum
Lateral Lateral Induced Depth to
Load Deflection Moment Max Mom
kips inch kip feet feet
Free Head 748 23
Fixed Head 2144 0
Foundation Settlements
Total foundation settlements are estimated to be on the order of 1 inch Differential
settlements between shafts are estimated to be on the order of inch We
believe that a significant portion of these settlements would be elastic and should
occur as the loads are applied Post construction foundation settlements should
be approximately inch or less
Construction Considerations
The performance of drilled shafts will depend significantly upon the contractor s
method of construction and construction procedures As a result we recommend
that a representative of Geolabs Hawaii be present to observe the installation of
drilled shafts during construction General guidelines for the drilled shaft
construction are presented in Appendix C of this report for reference In our
GEOLABS HAWAII
W O 3398 00 Page 22
opinion the following may have a significant impact on the effectiveness and cost
of the drilled shaft foundations
Loose Soft Subsoils
Based on our field exploration the proposed sites under Scheme A are underlain
by loose lagoonal deposits consisting of coral sands and gravels To reduce the
potential for caving in of the drilled holes temporary casing of the drilled holes will
be required during drilled shaft construction Care should be exercised during
removal of the temporary casing to reduce the potential for necking of the drilled
shaft Therefore a minimum 5 foot head of concrete should be maintained above
the bottom of the casing during removal of the casing
Tremie Concrete Spreading
Because of the high groundwater table encountered at the subject site concrete
placement by tremie method is anticipated during construction of the drilled shafts
Our field exploration suggested that the coralline deposits underlying the site may
have a relatively loose structure which may result in a potential spreading of the
tremie concrete during placement This migration or spreading could result in
placement of concrete volumes well in excess of the theoretical volume
Workmanship
The load carrying capacities of drilled shafts depend to a large extent on the
contact between the drilled shafts and the surrounding soils Therefore proper
GEOLABS HAWAII
W O 3398 00 Page 23
construction techniques are important The contractor should exercise care in
drilling the shaft holes and in placing concrete into the holes
Drilling by methods utilizing drilling fluids is generally not recommended A low
shrink concrete mix with high slump 6 to 9 inch slumps should be used to provide
close contact between the drilled shafts and the surrounding soils The concrete
should be placed in a suitable manner to reduce segregation of the aggregates
from the concrete mix A representative of Geolabs Hawaii should be present to
observe the installation of drilled shafts during construction
Pile Foundations For Scheme B
Based on the various limitations present at the proposed sites under Scheme A
we strongly recommend that the new facility be located at the northeast corner of the
Sand Island WWIP proposed under Scheme B Based on the subsurface conditions
encountered in that area it is our opinion that driven pile foundations may be used for
support of the proposed 2 story building In general the recommendations presented in
the preceding section Pile Foundations For Scheme A are also applicable for the
proposed 2 story building under Scheme B Specific discussions and recommendations
are presented below
An allowable compressive load capacity of about 40 tons may be used for the
recommended pile foundation design Based on the subsurface conditions encountered
and the pile capacity recommended it is our opinion that the piles should be driven to a
depth of about 35 feet below the existing ground surface to develop the recommended
pile capacity We also recommend that predrilling at the proposed pile locations be
performed prior to pile installation to reduce the potential impacts on the adjacent WQL
GEOLABS HAWAII
W O 3398 00 Page 24
building during the pile driving operations if necessary An uplift capacity of 15 kips per
pile may be used in design for the pile foundation The uplift load capacity includes the
dead weight of the pile
Lateral Load Resistance
The lateral load capacities and maximum induced moments for piles where the
tops of piles are either free or fixed against rotation based on an associated
horizontal deflection of inch assumed at the top of the 16 inch octagonal
precast prestressed concrete pile are presented below
LATERAL LOAD CAPACITY AND
MAXIMUM INDUCED MOMENT IN 16 2 INCH OCTAGONAL PILES
Maximum
Lateral Lateral Induced Depth to
Load Deflection Moment Max Mom
kips inch kip feet feet
Single Pile
Free Head
Pile Group
Free Head
Single Pile
Fixed Head 72 0
Pile Group
Fixed Head 53 0
GEOLABS HAWAII
W O 3398 00 Page 25
Slabs On Grade
Based on our field exploration it is our opinion that concrete slabs on grade may
be used for the proposed building structures under both schemes Because of the
soft loose deposits underlying the sites some amount of ground settlement may be
anticipated under any new fills planned at the sites Therefore construction of the slabs
on grade should be delayed as long as practicable in order to permit maximum ground
settlement to occur In order to reduce the potential for distress due to differential
movements between the slabs and foundations we recommend that free floating slabs
on grade with no structural connections to the wall and column foundations be used
Joint filler and sealant may be used to fill the opening between the edge of slab and other
structural elements
Slab subgrades should be prepared in accordance with the recommendations
presented in the Site Preparation section of this report For slabs on grade that are not
subjected to traffic loading we recommend that a 4 inch cushion layer of No 3B Fine
gravel ASTM C 33 No 67 gradation or Basaltic Termite Barrier BTB be used below
the slabs A vapor membrane should be incorporated on top of the gravel or BTB
cushion layer to reduce potential damage to moisture sensitive floor coverings by
infiltration of moisture It is recommended that a 2 inch layer of moist fine sand or BTB be
placed above the vapor membrane to protect the membrane and to aid in concrete
curing
For slabs on grade that will be subjected to vehicular traffic a 6 inch layer of base
course compacted to 95 percent relative compaction is recommended for more uniform
support The base course should consist of crushed basalt aggregate We recommend
that the concrete slab be designed by a structural engineer for the intended loads and
GEOLABS HAWAIl
W O 3398 00 Page 26
should be reinforced For slab design a modulus of subgrade reaction of 250 pounds per
cubic inch p c i may be used for the compacted base course Provisions should be
made for proper load transfer across the slab joints which are subjected to vehicular
traffic
Site Preparation
Based on the current design concept and existing topography we anticipate that
minimal site grading work will be required for the project construction The weight of any
new fills planned for the project will initiate ground settlement due to compression of the
loose soft subsoils Therefore any site filling required should be initiated as soon as
possible to allow the existing ground to adjust to the new fill loads
Site grading and earthwork operations should be observed by a representative of
Geolabs Hawaii It is important that a representative from our office be present to
observe the site preparation to evaluate whether undesirable materials are encountered
during the excavation and scarification process and whether the exposed soil rock
conditions are similar to those encountered in our exploration
At the on set of earthwork all areas within the contract grading limits should be
thoroughly cleared and grubbed All vegetation debris and other unsuitable materials
should be removed and disposed of properly off site If zones of soft loose or saturated
soils are encountered at the subgrade level deeper over excavation may be required to
expose the underlying firm material The resulting over excavation should be backfilled
with compacted select granular material
GEOLABS HAWAII
W O 3398 00 Page 27
Slabs and foundations of the existing structures that are to be demolished should
be completely removed Any over excavation resulting from the demolition should be
backfilled with compacted granular fill material Existing utilities to be abandoned should
be removed and the resulting excavation should be properly backfilled with select
granular fill material placed in 8 inch loose lifts and compacted to a minimum of
90 percent relative compaction Utilities that are to be abandoned in place under the
proposed structure should be backfilled by pumping lean concrete under low pressure
After demolition clearing and grubbing all areas at grade or to receive fills should
be scarified to a minimum depth of 10 inches moisture conditioned to above the optimum
moisture content and compacted to not less than 90 percent relative compaction
Relative compaction refers to the in place dry density of soil expressed as a percentage
of the maximum dry density of the same soil determined in accordance with ASTM Test
Designation D 1557 91 Optimum moisture is the water content percentage by dry
weight corresponding to the maximum dry density Subgrades at the proposed parking
area should be compacted to not less than 95 percent relative compaction
Fill material required for the project construction should be placed in level lifts not
exceeding 8 inches in loose thickness moisture conditioned to above the optimum
moisture content and compacted to a minimum of 90 percent relative compaction
Where needed imported materials should consist of select borrow crushed coral or
basalt gravel The material should be well graded from coarse to fine with no particles
greater than 3 inches in largest dimension The material should have a laboratory
California Bearing Ratio CBR value of 20 or higher and a swell potential of not more
than 1 percent when tested in accordance with ASTM Test Designation D 1883 It should
also contain between 10 and 30 percent passing the No 200 sieve Any imported fill
material should be tested and approved by Geolabs Hawaii prior to delivery to the project
site for its intended use
GEOLABS HAWAII
W O 3398 00 Page 28
Pavement Design
We understand that a new asphalt concrete parking lot located to the west side of
the proposed 2 story building is also planned under Scheme B Detailed information
pertaining to the traffic loads was not available at the time this report was prepared For
preliminary design purposes we have assumed that the new pavement will be subjected
to passenger vehicles light pick up trucks with occasional heavy delivery trucks
Our preliminary pavement design assumed the pavement subgrade soil will be
similar to the near surface granular soils encountered in the borings with a minimum
CBR of 20 and swell of less than 1 5 percent If imported fills are used for the proposed
pavements the subgrade on which the pavement structural section is to be placed will
need to have a minimum CBR of 20 Based on the above assumptions we recommend
that the following pavement sections be used for preliminary design purposes
Asphalt Concrete Pavement
2 5 Inch Asphaltic Concrete
6 0 Inch Base Course 95 Percent Relative Compaction
Select Borrow 95 Percent Relative Compaction
14 5 Inch Total Pavement Thickness on a Moist Compacted Subgrade
Concrete Apron
6 Inch Portland Cement Concrete
6 Inch Base Course 95 Percent Relative Compaction
12 Inch total Pavement Thickness on a Moist Compacted Subgrade
The subgrade soils should be scarified to a depth of about 8 inches
moisture conditioned to above the optimum moisture content and compacted to a
GEOLABS HAWAII
W O 3398 00 Page 29
minimum of 95 percent relative compaction The base course beneath the asphalt
concrete should consist of crushed basalt aggregate compacted to a minimum of
95 percent relative compaction CBR and density tests should be performed on the
actual subgrade materials encountered during construction to confirm the adequacy of
the above section
Paved areas should be sloped and drainage gradients maintained to carry ail
surface water off the site Surface water ponding should not be allowed on the site during
or after construction Where concrete curbs are used to isolate landscaping in or
adjacent to the pavement areas we recommend that the curbs be extended a minimum
of 2 inches into the subgrade soils below the aggregate base course to reduce migration
of landscape water into the pavement section Alternatively a subdrain system is
recommended to collect excessive water from landscaping irrigation For improved long
term performance a subdrain system constructed adjacent to paved landscape areas
should be considered
Utility Trench
We envision that new utility lines such as sewer and water lines may be required
for the project A granular bedding consisting of 6 inches of No 3B Fine gravel
ASTM C 33 No 67 gradation is recommended under the pipes If soft loose soils are
encountered at the proposed pipe inverts an additional 18 inches of No 3B Fine gravel
wrapped in a filter fabric Mirafi 140N or equivalent should be provided below the
bedding layer for more uniform support Free draining granular materials such as
No 3B Fine gravel ASTM C 33 No 67 gradation should be used for the trench backfill
up to about 12 inches above the pipes or 12 inches above the groundwater level to
provide adequate support around the pipes and to reduce compaction of the backfill thus
reducing the potential for damaging the pipes
GEOLABS HAWAII
W O 3398 00 Page 30
The upper portion of the trench backfill from the level one foot above the pipes to
the top of the subgrade or finished grade should consist of select granular material or the
on site granular soils The backfill should be moisture conditioned to above the optimum
moisture content placed in maximum 8 inch level loose lifts and mechanically
compacted to not less than 90 percent relative compaction to reduce the potential for
future ground subsidence Where trenches are below pavement areas the upper 2 feet
of the trench backfill below the pavement subgrade should be compacted to at least
95 percent relative compaction
Design Review
Preliminary and final drawings and specifications for the proposed construction
should be forwarded to Geolabs Hawaii for review and written comments prior to
solicitation for bids This review is necessary to evaluate conformance of the plans and
specifications with the intent of the geotechnical engineering recommendations provided
herein If this review is not made Geolabs Hawaii cannot be responsible for
misinterpretation of our recommendations
Additional Services
This preliminary geotechnical engineering exploration report is prepared for
planning purposes only It is not intended for use in final design and or preparation of
construction documents for this project An additional design level geotechnical
engineering exploration of the proposed expansion project should be conducted for final
design It is recommended that Geolabs Hawaii be retained to provide the design level
geotechnical engineering services for the proposed expansion project
LIMITATIONS
The analyses and preliminary recommendations submitted in this report are
based in part upon information obtained from limited field borings Variations of subsoil
GEOLABS HAWAII
W O 3398 00 Page 31
conditions between the borings may occur and the nature and extent of these variations
may not become evident until construction is underway If variations then appear evident
it will be necessary to reevaluate the recommendations provided in this report
The locations of the field borings indicated in this report are approximate having
been estimated by taping from features shown on the Site Plan dated October 1995
prepared by Belt Collins Hawaii The physical locations of the field borings should be
considered accurate only to the degree implied by the method used
The stratification lines shown on graphic representations of the borings depict the
approximate boundaries between soil types and as such may denote a gradual
transition Water level data from the borings were measured at the times shown on the
graphic representations and or in the text of this report These data have been reviewed
and interpretations made in the formulation of this report However it must be noted that
fluctuation may occur due to variation in rainfall tides temperature and other factors
This report has been prepared for the exclusive use of Belt Collins Hawaii their
client City and County of Honolulu Department of Wastewater Management and other
project consultants for specific application to the proposed Water Quality Laboratory
Expansion project at the Sand Island Wastewater Treatment Plant in accordance with
generally accepted geotechnical engineering principles and practices No warranty is
expressed or implied
This report has been prepared solely for the purpose of assisting the archi
tect engineer in the preliminary engineering evaluation of the proposed project
Therefore this report may not contain sufficient data or the proper information to serve
as the basis for detailed design and preparation of construction cost estimates
GEOLABS HAWAII
W O 3398 00
Page 32
The Owner Client should be aware that unanticipated soil conditions are
commonly encountered Unforeseen soil conditions such as perched groundwater soft
deposits hard layers or cavities may occur in localized areas and may require additional
probing or corrections in the field which may result in construction delays to attain a
properly constructed project Therefore a sufficient contingency fund is recommended to
accommodate these possible extra costs
APPENDICES AND PLATES
The following appendices and plates are attached and complete this report
Appendix A
Plate A
Plates A 1 1
thru A 4 2
Appendix B
Plates B 1
thru B 5
Appendix C
Plates C 1
thru C 4
Field Exploration
Boring Log Legend
Logs of Borings
Laboratory Testing
Laboratory Test Data
Guide Specifications for Drilled Shafts
GEOLABS HAWAII
W O 3398 00 Page 33
Plate 1 Project Location Map
Plate 2 Site Plan
00000000000000000000
Respectfully submitted
C W ASSOCIATES INC
Co _
By leddeya T Kiwole
Teddy S T Kwok P E
Project Engineer
By C tw THIS WORK WAS PREPARED BY ME OR UNDER
Clayton S Mimura P E MY SUPERVISION
President
CSM TK sly
GEOLABS HAWAII
APPENDIX A
Field Exploration
The subsurface conditions at the site were explored by drilling and sampling
four borings designated as Boring Nos 1 through 4 to depths ranging from about 48 5 to
78 feet below the existing ground surface at the approximate locations shown on the Site
Plan Plate 2 The borings were drilled with a truck mounted drill rig equipped with
continuous flight augers and rotary tools as necessary
The materials encountered in the borings were classified by visual and textural
examination in the field by our geologist who monitored the drilling operations on a
near continuous basis These classifications were further reviewed visually and by
testing in the laboratory Soils were classified in general conformance with the Unified
Soil Classification System as shown on Plate A Graphic representation of the materials
Soil samples were obtained from the drilled borings in general accordance with
ASTM Test Designation D 1586 84 Penetration Test and Split Barrel Sampling of Soils
sampler with a 140 pound hammer falling 30 inches The blow counts needed to drive
the sampler the last 12 inches of an 18 inch drive are shown on the Logs of Borings at
the appropriate sample depths In soft cohesive soils samples were obtained by
hydraulically pushing a thin walled sampler Shelby Tube The gauge pressure required
to advance the sampler is shown on the Logs of Borings at the appropriate depths
Core samples of rock materials encountered at the site were obtained using
diamond core drilling techniques in general accordance with ASTM Standard Practice
D 2113 83 Diamond Core Drilling for Site Investigation Core drilling is a rotary drilling
method which uses a hollow bit to cut into the rock formation The rock material left in the
hollow core of the bit is mechanically recovered for examination and description
Recovery REC is used as a subjective guide to the interpretation of the relative
quality of rock masses Recovery is defined as the actual length of material recovered
from a coring attempt versus the length of the core attempt such as if 3 7 feet of material
is recovered from a 5 0 foot core run the recovery would be 74 percent and would be
shown on the Logs of Borings as REC 74
GEOLABS HAWAII
Appendix A Continued Page 2
W O 3398 00
The Rock Quality Designation RQD is also a subjective guide to the relative
quality of rock masses RQD is defined as the percentage of the core run that is sound
material in excess of 4 inches in length without any discontinuities discounting any drilling
induced fractures or breaks If 2 5 feet of sound material is recovered from a 5 0 foot core
run the RQD would be 50 percent and would be shown on the Logs of Borings as RQD
50 Generally the following is used to describe the relative quality of the rock based
on the Practical Handbook of Physical Properties of Rocks and Minerals
Rock Quality RQD
Very Poor 0 25
Poor 25 50
Fair 50 75
Good 75 90
Excellent 90 100
The rippability of a rock mass is a function of the relative hardness of the rock its
relative quality brittleness and fissile characteristics A dense basalt with a high RQD
would be very difficult to rip and would probably require more arduous methods of
excavation
W O 1996
GEOLABS HAWAII
UNIFIED SOIL CLASSIFICATION SYSTEM USCS
TYPICAL
DESCRIPTIONS
MAJOR DIVISIONS USCS
WELL GRADED GRAVELS GRAVEL SAND
MIXTURES LITTLE OR NO FINES
POORLY GRADED GRAVELS GRAVEL SAND
MIXTURES LITTLE OR NO FINES
CLEAN
GRAVELS
LESS THAN 5
FINES
GRAVELS
MORE THAN 50 OF
COARSE FRACTION
RETAINED ON NO 4
SIEVE
SILTY GRAVELS GRAVEL SAND SILT
MIXTURES
Gc CLAYEY GRAVELS GRAVEL SAND SILT
MIXTURES
WELL GRADED SANDS GRAVELLY SANDS
LITTLE OR NO FINES
GRAVELS WITH
FINES
MORE THAN 12
FINES
COARSE
GRAINED
SOILS
CLEAN SANDS
MORE THAN 50 SANDS
OF MATERIAL LESS THAN 5
RETAINED ON NO FINES POORLY GRADED SANDS GRAVELLY SANDS
200 SIEVE LITTLE OR NO FINES
50 OR MORE OF
SANDS WITH
FINES
MORE THAN 12
FINES
CLAYEY SANDS SAND CLAY MIXTURES
INORGANIC SILTS AND VERY FINE SANDS
ROCK FLOUR SILTY OR CLAYEY FINE
SANDS OR CLAYEY SILTS WITH SLIGHT
PLASTICITY
ML
sm SILTY SANDS SAND SILT MIXTURES
LIQUID LIMIT
AND LESS THAN 50 INORGANIC CLAYS OF LOW TO MEDIUM
PLASTICITY GRAVELLY CLAYS SANDY
CLAYS SILTY CLAYS LEAN CLAYS
sc
CL
OL ORGANIC SILTS AND ORGANIC SILTY CLAYS
OF LOW PLASTICITY
CH
PT
FINE
GRAINED
SOILS
50 OR MORE OF
MATERIAL PASSING
THROUGH NO 200
SIEVE
SOILS
INORGANIC CLAYS OF HIGH PLASTICITY
ORGANIC CLAYS OF MEDIUM TO HIGH
PLASTICITY ORGANIC SILTS
PEAT HUMUS SWAMP SOILS WITH HIGH
NOTE DUAL SYMBOLS ARE USED TO INDICATE BORDERLINE SOIL CLASSIFICATIONS
SILTS
AND LIQUID LIMIT
CLAYS 50 OR MORE
INORGANIC SILT MICACEOUS OR
DIATOMACEOUS FINE SAND OR SILTY
LEGEND
N 2 INCH 0 D STANDARD PENETRATION TEST LL LIQUID LIMIT
x 3 INCH 0 D MODIFIED CALIFORNIA SAMPLE Pl PLASTICITY INDEX
IS SHELBY TUBE SAMPLE TV TORVANE SHEAR tsf
il CORE SAMPLE PEN POCKET PENETROMETER tsf
REC CORE RECOVERY M WATER LEVEL OBSERVED IN BORING
ROCK QUALITY DESIGNATION
CW ASSOCIATES INC dba
GEOLABS HAWAI
Geology Soils and Foundation Engineering
WORK ORDER NO 96
BORING LOG LEGEND
PROPOSED WAQL FACILITY EXPANSION
SAND ISLAND WWTP
SAND ISLAND OAHU HAWAII
Date Started Drill Rig Mobile B 53
Logged By Chiba Driving Energy drop
Total Depth 78 0 feet
FIELD LABORATORY
DESCRIPTION
Blows ft
Dry
Density
pcf
Moisture
Content
yA
Strength
Other
Data
Pen
Compress
Penetra
Resist
Approximate Surface Elevation ft Not Available
Bel Gray GRAVELLY SAND SP
Tannish brown SILTY SAND SM
2 Whitish tan SAND SP SM with silt and
gravel very dense damp
grades to medium dense at 3 feet
grades to moist
Gray SANDY SILT ML with some clay soft
to medium stiff
medium dense
b Gray SILTY CORAL GRAVEL GM
ON
Whitish gray GRAVELLY CORAL SAND
SP medium dense
grades to loose
Whitish gray SAND SP poorly graded
loose
a ee ee
35
geol2 wins owwen r
CW ASSOCIATES INC dba
GEOLABS HAWAII
Geology Soils and Foundation Engineering
WORK ORDER NO Apr 96
LOG OF BORING 1
PROPOSED WQL FACILITY EXPANSION
SAND ISLAND WWTP
SAND ISLAND OAHU HAWAII
DESCRIPTION
Strength
Compress
ks
Dry
Density
Continued from previous plate
Grayish white CORAL GRAVELLY SAND
SP with some silt loose
Grayish tan CORAL GRAVEL GP with
sand and silt medium dense
grades to dense
RUN 1
REC 37
RQD 0
RUN 2
REC 0
RQD 0
Tannish white CORAL SAND SP dense
oC
Tannish white CORAL GRAVEL GP with
cemented sand moderately weathered
very dense
RUN 3
REC 10
RQD 0
Brownish tan CORAL SAND SP medium
dense
Tannish brown CLAYEY SILT MH with
white coral gravel stiff alluvium lagoonal
White CORAL SAND SP medium dense
LOG OF BORING 1
PROPOSED WQL FACILITY EXPANSION
SAND ISLAND WWTP
SAND ISLAND OAHU HAWAII
RUN 5
REC 52
er Shee oe She Se
SAS SASSS SASS
eS
S
CW ASSOCIATES INC dba
GEOLABS HAWAII
Geology Soils and Foundation Engineering
WORK ORDER NO Apr 96
FIELD
FIELD LABORATORY
DESCRIPTION
Cs od ov wc
i P c e
c 3c oD
OY cc c
Y 3 n e a wv 7 o
orul G Continued
previous plate
AFD lOO AErOonjo ox Oo a a P plate
RUN 6
REC 14
RQD 0
White CORAL SAND SP medium dense
Boring terminated at 78 feet
Groundwater level at
Dept ours Date
96
LOG OF BORING 1
PROPOSED WAQL FACILITY EXPANSION
SAND ISLAND WWTP
SAND ISLAND OAHU HAWAII
CW ASSOCIATES INC dba
GEOLABS HAWAII
Geology Soils and Foundation Engineering
WORK ORDER NO Apr 96
Date Started DriliRig Mobile B 53
Logged By Y Chiba Driving Energy 30 in drop
Total Depth _____ 585feet in
FIELD LABORATORY
DESCRIPTION
Ci Tn of Cn
mo ot c
C 3c VD
oN a cc c
Q 3 A ao G 2
i i
ota L8xl8os s 2 Approximate Surface Elevation ft Not Available
ag 2 inches ASPHALT CONCRETE
1iL 4 inches gray GRAVELLY SAND base
course
Brown SILTY SAND SM with gravel
medium dense moist fill
Whitish tan SAND SP SM with silt and
gravel dense dry
grades with more silt medium dense moist
at 3 5 feet
Gray SAND SP with coral gravel medium
dense
grades to loose
grades to very loose
pC CU eT Sampte
35
geol2 cixiw o we F
CW ASSOCIATES INC dba
GEOLABS HAWAII
Geology Soils and Foundation Engineering
WORK ORDER NO Apr 96
LOG OF BORING 2
PROPOSED WAQL FACILITY EXPANSION
SAND ISLAND WWTP
SAND ISLAND OAHU HAWAII
DESCRIPTION
Moisture
Content
4
Strensth
Compress
Continued from previous plate
Tannish white CORAL GRAVEL GP
sand very dense coral formation
with
grades to loose between 41 and 42 feet
RUN 1
REC 10
RQD 0
grades to medium dense
RUN 2
REC 10
RQD 0
Whitish tan CORAL GRAVELLY SAND SP
dense
grades with cementation
RUN 3
REC 10
RQD 0
Boring terminated at 58 5 feet
Groundwater level at
CW ASSOCIATES INC dba
GEOLABS HAWAII
Geology Soils and Foundation Engineering
WORK ORDER NO Apr 96
LOG OF BORING 2
PROPOSED WQL FACILITY EXPANSION
SAND ISLAND WWTP
SAND ISLAND OAHU HAWAII
Date Started DrillRig F ss
ilti ___H S Auger 8 0
Logged By Y Chiba
Total Depth 59 0 feet
Driving Energy 30 in drop
FIELD LABORATORY
DESCRIPTION
TH ote C n wn
Cc Ic
VW v cc c
oa v 7 7
cyod C Ce c
vga 8xi6otl Ss 2 Approximate Surface Elevation ft Not Available
gravel very dense damp fill
rades to whitish gray mottled with black
oose to medium dense wet
Whitish gray SAND SP poorly graded
Pp dense to medium dense a
Dark gray GRAVEL GP
Gray SILTY SAND SM with coral gravel
medium dense
Tannish gray SILTY SAND SM with coral
E
grades with some cemented shell
ragments very loose
Tannish white CORAL GRAVEL AND dark
gray SAND GP SP poorly graded very
ense
Tannish white CORAL GRAVEL GW GM
with sand and silt very dense
Tannish white CORAL SAND SP poorly
graded very dense
RUN 1
REC 30
RQD 0
Y
r
A
lA
L
t
A
N
CW ASSOCIATES INC dba
GEOLABS HAWAII
Geology Soils and Foundation Engineering
WORK ORDER NO Apr 96
LOG OF BORING 3
PROPOSED WQL FACILITY EXPANSION
SAND ISLAND WWTP
SAND ISLAND OAHU HAWAII
FIELD LABORATORY
tsf
DESCRIPTION
Continued from previous plate
Tannish white CORAL SAND SP poorly
graded medium dense
Ge
wv
3
fe
a
Moisture
Content
Strength
Compress
ksf
me
od
on
O
cw
va
am
Dry
Density
Other
Data
Pen
RUN 2
REC 24
RQD 0
Tannish white CORAL severely jointed
moderately weathered medium hard
RUN 3
REC 1
RQD 0
White CORAL GRAVEL GP MH in a
matrix of brown clayey silt loose medium
sti
RUN 4
REC 19
RQD 0
White CORAL GRAVELLY SAND SP with
lime mud very dense
RUN 5
REC 21
RQD 0
White CORAL GRAVEL GP cemented
with lime mud moderately weathered
medium dense
Boring terminated at 59 feet
Groundwater level at
Depth Hours Date
CW ASSOCIATES INC dba
GEOLABS HAWAII
Geology Soils and Foundation Engineering
WORK ORDER NO Apr 96
LOG OF BORING 3
PROPOSED WQL FACILITY EXPANSION
SAND ISLAND WWTP
SAND ISLAND OAHU HAWAII
Date Started DrillRig st CW hCMobile B53
Logged By Y Chiba
Total Depth 48 5 feet
FIELD LABORATORY
Driving Energy 30 in drop
DESCRIPTION
a OL
OG o Ct WV i
crn 3c v
oH Cc
V 3 V ag iy i Ly
4 o i s Elevation ft Not Availab
eta s 2 Approximate Surface Elevation ft ot Available
Tannish gray SILTY SAND SM with gravel
medium dense damp fill
Dark gray CLAYEY SILT MH medium stiff
Whitish gray mottled SAND SP with some
silt poory graded medium dense
saturate
Whitish tan SILTY SAND SM with coral
gravel loose coral detritus
rT
PS
Grayish white CORAL GRAVEL GP very
dense
RUN 1
REC 72
RQD 17
RUN 2
REC 30
RQD 0
Tannish white CORAL SAND SP with shell
fragments cemented medium dense
35
oynnr
CW ASSOCIATES INC dba
GEOLABS HAWAII
Geology Soils and Foundation Engineering
WORK ORDER NO Apr 96
LOG OF BORING 4
PROPOSED WQL FACILITY EXPANSION
SAND ISLAND WWTP
SAND ISLAND OAHU HAWAII
FIELD LABORATORY
DESCRIPTION
re
vn
3
o
a
Moisture
Content
Strength
Compress
ksf
Density
pcf
am eo
C
wu
Q
cw
VW
Om
Dry
Continued from previous plate
Tannish white CORAL SAND SP with shell
fragments cemented medium dense
Tannish white CORAL GRAVEL AND SAND
GP SP dense
RUN 4
REC 14
RQD 0
Whitish tan CORAL GRAVELLY SAND SP
medium dense
RUN 5
REC 5
RQD 0
Boring terminated at 48 5 feet
Groundwater level at
Depth Hours Date
CW ASSOCIATES INC dba
GEOLABS HAWAII
Geology Soils and Foundation Engineering
WORK ORDER NO Apr 96
LOG OF BORING 4
PROPOSED WQL FACILITY EXPANSION
SAND ISLAND WWTP
SAND ISLAND OAHU HAWAII
APPENDIX B
Laboratory Testing
Moisture content and unit weight determinations were performed on selected soil
samples as an aid in the classification and evaluation of soil properties The results of
these tests are presented on the Logs of Borings at the appropriate sample depths
One 1 inch ring swell test was performed on a selected sample to evaluate the
swelling potential of the subsoils The test results are summarized on Plate B 1
Four sieve analyses with hydrometer ASTM D 422 test were performed on
selected samples of the soils to evaluate the gradation characteristics of the soils and to
aid in soil classification Graphic presentation of the grain size distribution is presented on
Piate B 2
Two direct shear tests were performed on selected samples to evaluate their shear
strength parameters The test results are presented on Plates B 3 and B 4
One California Bearing Ratio CBR ASTM D 1883 test was performed on a bulk
sample collected for pavement design Results of the CBR test are presented on
Plate B 5
W O 1996
GEOLABS HAWAII
SUMMARY OF ONE INCH RING SWELL TEST
Proposed Water Quality Laboratory Facility Expansion
Sand Island Wastewater Treatment Plant
Sand Island Oahu Hawaii
Soil Dry Moisture Contents Ring
Location Depth Description Density Fin Swell
feet p c f
Clayey Silt
NOTE Sample tested was relatively undisturbed in 2 4 inch
diameter by one inch high ring It was air dried overnight
then saturated for 24 hours under a surcharge load of
55 p s f
W O 1996
PLATE B 1
GEOLABS HAWAII
0 001
HYDROMETER
1
SILT OR CLAY
SIEVE ANALYSIS
is
Ko
7s
23
wu
Pan
5 2
o
re
8
OG
A A A TNS CRANE SEES CAAA NT EN ES RAS SR ENS EN MU at
SS TE SA A OS RAR TS UES SOU A A
oO
ls a
mae
RE RS RS PA A
LLIMETERS
a OC SS NS EN r OY SS
Description
S SIEVE NUMBERS
Whitish tan SAND SP SM with silt and gravel
Tannish white CORAL GRAVEL GW GM with sand and silt
Whitish tan SILTY SAND SM with coral gravel
Tannish gray SILTY SAND SM with coral gravel
8 a
Oo x
See
Tare TE Sas
Q z P
tT ET TT TE sol
Suet eleiél rs es
a at 895
Qa
er titi t TTT ete y
rf a
PT pe 6 B O z2
oO LaAanw
w Zzuce O SuU oOrr
B 2
PLATE
3500
3000
2500
2000
1500
OD LAOZMDAM DPmioio
1000
500 p
LOCATION
DEPTH FEET
DESCRIPTION
PROJECT
NORMAL PRESSURE p s f
B 2
0
Tannish white CORAL GRAVEL GP
with sand
PROPOSED WQL FACILITY EXPANSION
SAND ISLAND WWTP
SAND ISLAND OAHU HAWAII
DSHEAR
FRICTION ANGLE degrees 39
COHESION p s f 470
DIRECT SHEAR TEST
C W ASSOCIATES Inc dba
Geolabs Hawaii
DATE W O
Mar
PLATE B 3
S
H
E
A
R
S
T
R
E
N
G
T
H
p
s
f
A
3500
3000
2500
2000
1500
1000
500
0 500
LOCATION
DEPTH FEET
DESCRIPTION
PROJECT
PING Ey
1000 1500
NORMAL PRESSURE p s f
B 3
4
Tannish white CORAL SAND SP
PROPOSED WAQL FACILITY EXPANSION
SAND ISLAND WWTP
SAND ISLAND OAHU HAWAII
DSHEAR
FRICTION ANGLE degrees 43
COHESION
p S f 70
DIRECT SHEAR TEST
C W ASSOCIATES Inc dba
Geolabs Hawaii
DATE W O
Mar
PLATE B 4
600 Fh
500 i
400 J
0
A
5 300 E
200
100
VEL i
PENETRATION inches
LOCATION Bulk AGGREGATE 3 4 inch minus
DEPTH FEET Surface HAMMER
DESCRIPTION Dark brown CLAYEY SAND HAMMER DROP 18 inches
NO OF BLOWS 56
NO OF LAYERS 5
MOLDING MOISTURE 10 9
MOLDING DRY DENSITY p c f 121 3
PENETRATION 23 3
DAYS SOAKED 4
C W ASSOCIATES Inc dba
PROJECT Geolabs Hawaii
PROPOSED WQL FACILITY EXPANSION
SAND ISLAND WWTP
DATE W O
SAND ISLAND OAHU HAWAII Mar
can PLATE B 5
APPENDIX C
Guide Specifications for Drilled Shafts
GEOLABS HAWAII
GUIDE SPECIFICATIONS FOR DRILLED SHAFTS
Locations And Dimensions
Dilled shaft foundations shall be constructed at the locations to the lengths and in
accordance with the details and notes shown on the plans As built shaft lengths
shall extend to the depths shown on the plans and shall not be deeper by more
than 5 feet without prior written permission from Geolabs Hawaii Shaft diameters
shall be as shown on the plans for each individual drilled shaft The diameter
shown shall be the diameter of the drilling bit or bucket
Allowable Tolerances On Location Straightness and Plumbness
The center of the top of the shaft and reinforcing cage shall not deviate from the
location shown on the plans by more than 2 inches in any direction
The drilled shaft shall not deviate from a plumb line referenced to the center of the
drilled shaft as described above by more than 3 percent of the drilled shaft length
from the top to the point of interest
The clear distance between reinforcing steel and the drilled shaft hole sidewall
shall not be less than 3 inches
Equipment And Operation
Drilling casing setting of reinforcing cages pumping bailing concrete placement
pulling casing and all other phases of the shaft construction operation shall be
performed with equipment and tools capable of meeting the specifications
Ail loose material shall be removed from the hole prior to placing concrete
Cleaning shall be by machine or hand operated equipment Drilling and
placement of concrete shall be scheduled such that concrete is placed in each
drilled shaft hole on the same day in which drilling is completed Holes spaced
closer than three shaft diameters center to center shall not be drilled on the same
day unless approved by Geolabs Hawaii
Casing
Casing shall be used where needed to maintain the integrity of the drilled shaft
hole during drilling installation of reinforcing steel and placement of concrete
Where casing is used the hole shall not be drilled ahead of the casing any further
than the hole will stand without sloughing At any time sloughing occurs the hole
W O 1996
PLATE C 1
GEOLABS HAWAII
Guide Specifications for Drilled Shafts continued
Vi
shall be cased to the bottom of the sloughing area immediately before proceeding
to drill the hole any deeper
Inside casing diameter shall not be less than the required drilled shaft diameter
The hole shall be filled with concrete and the casing removed as specified
hereafter All casing must be removed Failure to remove all casing will result in
rejection of the drilled shaft
Concrete
Concrete shall comply with all provisions of the project plans At the time of
placement the concrete shall have a slump necessary to produce the specified
strength and should be determined by the cone slump test ASTM D 143 Unless
a higher compressive strength is specified elsewhere the concrete shall have a
minimum compressive strength of 3 000 p s i at 28 days as determined by the
concrete cylinder compression tests ASTM C 39 9
Reinforcing
The reinforcing cages shall be braced and tied in such a way that the cages are
not deformed or distorted during fabrication placement of the cage in hole and
concrete placement
Any reinforcing cage which is bent collapsed or distorted or which varies from a
straight line by more than 3 inches at any point shall be rejected
Reinforcing cages shail be set in the hole in such a way that they do not rake the
sidewall and cause sloughing Reinforcing cages shall not be spliced in the drilled
shaft holes instead they should be fabricated to the full length prior to placement
The reinforcing cage shall be hung from a solid support at the top of the hole so
that it does not bear on the bottom of the hole and hangs free in the hole The
reinforcing cage shall be set at the required location and elevation prior to
beginning placing concrete and shall be held and supported in such a way that it
does not move during concrete placement
Reinforcing dowels which are to be set in the concrete after completion of
placement if required are to be installed immediately following placement of
concrete and prior to the initial set of the concrete The concrete shall be vibrated
after setting the dowels The dowels shall be securely fixed with templates or by
other means in order that they are not displaced during vibration of the concrete
W O 1996
GEOLABS HAWAII PLATE C 2
Guide Specifications for Drilled Shafts continued
Vil
Vill
Driving dowels into the concrete after the initial set is forbidden In the event
dowels are not placed prior to the initial set of the concrete they shall be placed by
drilling and grouting as directed by the Structural Engineer
Placement Of Concrete
If the hole is filled in the dry concrete shall be placed through a hopper and
elephant trunk positioned in the center of the reinforcing cage The elephant trunk
shall be long enough and be of sufficient diameter to prevent segregation The
hopper shall be of sufficient size to prevent spilling of concrete outside of the
elephant trunk
For placing concrete in a cased hole a minimum head of 5 feet of concrete shall
be maintained in the casing at all times Where staged casing is used the casing
shall be pulled and removed in units in such a way that after pulling one unit of
casing there is at least 5 feet of concrete in the remaining casing until the hole is
topped out at the cut off grade
Unless otherwise noted vibration of the concrete is not required until the concrete
reaches an elevation of approximately 10 feet below the top of the drilled shaft
After this elevation is reached the concrete shall be vibrated continuously to the
top of the drilled shaft and until good densification of the concrete has been
achieved Concrete shall be added as required to compensate for consolidation
and expansion into the hole The concrete vibrator and the vibration operation
shall conform to all requirements for internal concrete vibrators and vibration of
concrete given in the job specifications
The elapsed time from beginning the placement of concrete until completion shall
not exceed 1 hour Placement of concrete shall not commence until sufficient
concrete to complete the drilled shaft is on the job site waiting to be placed
Disposal Of Soil From Drilling
Soil obtained from drilling shall not be used as fill unless otherwise approved by
Geolabs Hawaii and it shall be disposed of off the site or used in landscaped
areas as appropriate as designated by the Architect or Civil Engineer
W O 1996
PLATE C 3
GEOLABS HAWAII
Guide Specifications for Drilled Shafts continued
IX Observation
The drilling of holes setting of reinforcing setting and pulling of casing
dewatering placing concrete and any other operation involved in the construction
of the drilled shafts must be performed under the continuous observation by a
representative from Geolabs Hawaii The contractor shall give notice at least 48
hours in advance of his performing such work He shall do no such work in the
absence of a representative from Geolabs Hawaii
W O 1996
PLATE C 4
GEOLABS HAWAII
Reikaul a
er Sch 7
ONG
vx OAD cha G7 ON DARK KV
Cp
meg Sch
RAK Se
Ours ae os
Nana
y
iN
aa ras J
v is
KW
QY Xs
4
ps
oa
AP AL To WILT pe ERV
e ai Botanic
ae Oo Garaen NN
a Ki o SEDER Ss ADS 5s a aX 4
ay cA 3 i Pre
Drawbridge
ahakaaulana
Island
te
tn ley Honolulu
ite Harbor
IN BO
Z J ee
9g
vi
SSC 7 Meek Haga
RRS
ao
wy
Z
A p
x
M7
GENERAL PROJECT LOCATION ____1
N PROJECT LOCATION MAP
PROPOSED WATER QUALITY LABORATORY
FACILITY EXPANSION
SAND ISLAND WASTEWATER TREATMENT PLANT
SAND ISLAND OAHU HAWAII
PLATE 1
GEOLABS HAWALI
Foundation Soil Engineering Geology
1000 a 1000
oe
GRAPHIC SCALE IN FEET DATE DRAWN BY
3398 00
UNIFIED SOIL CLASSIFICATION SYSTEM USCS
fAJOR DIVISIONS
CLEAN
GRAVELS
LESS THAN 5
FINES
GRAVELS
COARSE FRACTION
COARSE RETAINED ON NO 4
GRAINED SIEVE
SOILS
CLEAN SANDS
LESS THAN 5
FINES
MORE THAN 50
OF MATERIAL
RETAINED ON NO
200 SIEVE
SANDS
50 OR MORE OF
COARSE FRACTION
PASSING THROUGH
NO 4 SIEVE
LIQUID LIMIT
LESS THAN 50
FINE
GRAINED
SOILS
50 OR MORE OF
MATERIAL PASSING
THROUGH NO 200
GRAVELS WITH
FINES
MORE THAN 12
FINES
SANDS WITH
FINES
MORE THAN 12
FINES
LIQUID LIMIT
SIEVE 50 OR MO
HIGHLY ORGANIC SOILS
TYPICAL
USCS DESCRIPTIONS
WELL GRADED GRAVELS GRAVEL SAND
MIXTURES LITTLE OR NO FINES
POORLY GRADED GRAVELS GRAVEL SAND
MIXTURES LITTLE OR NO FINES
SILTY GRAVELS GRAVEL SAND SILT
MIXTURES
CLAYEY GRAVELS GRAVEL SAND SILT
MIXTURES
WELL GRADED SANDS GRAVELLY SANDS
LITTLE OR NO FINES
POORLY GRADED SANDS GRAVELLY SANDS
LITTLE OR NO FINE
SILTY SANDS SAND SILT MIXTURES
CLAYEY SANDS SAND CLAY MIXTURES
INORGANIC SILTS AND VERY FINE SANDS
ROCK FLOUR SILTY OR CLAYEY FINE
L SANDS OR CLAYEY SILTS WITH SLIGHT
PLASTICITY
INORGANIC CLAYS OF LOW TO MEDIUM
PLASTICITY GRAVELLY CLAYS SANDY
CLAYS SILTY CLAYS LEAN CLAYS
OL ORGANIC SILTS AND ORGANIC SILTY CLAYS
OF LOW PLASTICITY
INORGANIC SILT MICACEOUS OR
DIATOMACEOUS FINE SAND OR SILTY
SOILS
RE
INORGANIC CLAYS OF HIGH PLASTICITY
ORGANIC CLAYS OF MEDIUM TO HIGH
PLASTICITY ORGANIC SILTS
PEAT HUMUS SWAMP SOILS WITH HIGH
_ ORGANIC CONTENTS
NOTE DUAL SYMBOLS ARE USED TO INDICATE BORDERLINE SOIL CLASSIFICATIONS
LEGEND
2 INCH O D STANDARD PENETRATION TEST
3 INCH O D MODIFIED CALIFORNIA SAMPLE
SHELBY TUBE SAMPLE
CORE SAMPLE
CORE RECOVERY
ROCK QUALITY DESIGNATION
CW ASSOCIATES INC dba
GEOLABS HAWAII
Geology Soils and Foundation Engineering
WORK ORDER NO 96
LL LIQUID LIMIT
PI PLASTICITY INDEX
TV TORVANE SHEAR tsf
PEN
vv
POCKET PENETROMETER tsf
WATER LEVEL OBSERVED IN BORING
BORING LOG LEGEND
PROPOSED WAL FACILITY EXPANSION
SAND ISLAND WWTP
SAND ISLAND OAHU HAWAII
Date Started
Total Depth
G
FIELD LABORATORY
5 DESCRIPTION
Approximate Surface Elevation ft Not Available
Penetra
Resist
Blows ft
Moisture
Content
Compress
Strength
nel ray GRAVELLY SAND SP
Tannish brown SILTY SAND SM
Whitish tan SAND SP SM with silt and
gravel very dense damp
grades to medium dense at 3 feet
grades to moist
Gray SANDY SILT ML with some clay soft
to medium stiff
medium dense
4 Gray SILTY CORAL GRAVEL GM
Whitish gray GRAVELLY CORAL SAND
SP medium dense
grades to loose
Whitish gray SAND SP poorly graded
loose
35
o KHN F
CW ASSOCIATES INC dba LOG OF BORING 1
GEOLABS HAWAII PROPOSED WQL FACILITY EXPANSION
Geology Soils and Foundation Engineering SAND ISLAND WWTP
WORK ORDER NO Aprg6 SAND ISLAND OAHU HAWAII
DESCRIPTION
Moisture
Content
Compress
Strength
Continued from previous plate
Grayish white CORAL GRAVELLY SAND
SP with some silt loose
Grayish tan CORAL GRAVEL GP with
sand and silt medium dense
grades to dense
RUN 1
REC 37
RQD 0
RUN 2
REC 0
RQD 0
Tannish white CORAL SAND SP dense
o
Tannish white CORAL GRAVEL GP with
cemented sand moderately weathered
very dense
RUN 3
REC 10
RQD 0
Brownish tan CORAL SAND SP medium
dense
RUN 4
REC 2
RQD 0
Tannish brown CLAYEY SILT MH with
white coral gravel stiff alluvium lagoonal
RUN 5
REC 52
SSN A NNN
y
y
4
Y
Z
Z
By White CORAL SAND SP medium dense
LOG OF BORING 1
PROPOSED WQL FACILITY EXPANSION
SAND ISLAND WWTP
SAND ISLAND OAHU HAWAII
YS SS SS
CW ASSOCIATES INC dba
GEOLABS HAWAII
Geology Soils and Foundation Engineering
WORK ORDER NO Apr 96
LABORATORY
DESCRIPTION
Penetra
Resist
Blows ft
Compress
Strength
Continued from previous plate
White CORAL SAND SP medium dense
REC 14
Boring terminated at 78 feet
Groundwater level at
Depth Hours Date
96
CW ASSOCIATES INC dba LOG OF BORING 1
GEOLABS HAWAII PROPOSED WQL FACILITY EXPANSION
Geology Soils and Foundation Engineering SAND ISLAND WWTP
WORK ORDER NO Aprg6_ SAND ISLAND OAHU HAWAII
Logged By wt 30in drop
Total Depth 58 5 feet
FIELD LABORATORY
DESCRIPTION
2 inches ASPHALT CONCRETE
4 inches gray GRAVELLY SAND base
_ eourse
Brown SILTY SAND SM with gravel
medium dense moist il
Whitish tan SAND SP SM with silt and
gravel dense dry
grades with more silt medium dense moist
at 3 5 feet
Gray SAND SP with coral gravel medium
dense
Penetra
Resist
Blows ft
Moisture
Content
Compress
Strength
grades to loose
grades to very loose
a
E
B
v
NK
v
A
v
v
v
5
a eo
35
geol2 wini o we
CW ASSOCIATES INC dba LOG OF BORING 2
GEOLABS HAWAII PROPOSED WGL FACILITY EXPANSION
Geology Soils and Foundation Engineering SAND ISLAND WWTP
WORK ORDER NO Aprg6 SAND ISLAND OAHU HAWAII
DESCRIPTION
Moisture
Content
VA
Strength
Compress
Continued from previous plate
Tannish white CORAL GRAVEL GP with
sand very dense coral formation
grades to loose between 41 and 42 feet
RUN 1
REC 10
RQD 0
grades to medium dense
RUN 2
REC 10
RQD 0
Whitish tan CORAL GRAVELLY SAND SP
27 dense
grades with cementation
RQD 0 i
Boring terminated at 58 5 feet
Groundwater level at
ept ours
96
CW ASSOCIATES INC dba LOG OF BORING 2
GEOLABS HAWAII PROPOSED WOQL FACILITY EXPANSION
Geology Soils and Foundation Engineering SAND ISLAND WWTP
WORK ORDER NO Aprg6 SAND ISLAND OAHU HAWAII
Total Depth 59 0 feet _
FIELD LABORATORY
DESCRIPTION
cot vo no
oO n
c 3c 2
uNn cc c
U 3 a9 g A a
5 Oo 6 6eu o
sf 2 Approximate Surface Elevation ft Not Available
Tannish gray SILTY SAND SM with coral
gravel very dense damp fill
grades to whitish gray mottled with black
loose to medium dense wet
Whitish gray SAND SP poorly graded
i dense to medium dense
A Dark gray GRAVEL GP
Gray SILTY SAND SM with coral gravel
medium dense
grades with some cemented shell
ragments very loose
Tannish white CORAL GRAVEL AND dark
gray SAND GP SP poorly graded very
ense
Tannish white CORAL GRAVEL GW GM
with sand and silt very dense
Tannish white CORAL SAND SP poorly
graded very dense
35
geo ikin o KHN r
CW ASSOCIATES INC dba
GEOLABS HAWAII
Geology Soils and Foundation Engineering
WORK ORDER NO Apr 96
LOG OF BORING 3
PROPOSED WQL FACILITY EXPANSION
SAND ISLAND WWTP
SAND ISLAND OAHU HAWAII
DESCRIPTION
Moisture
Content
vA
Strength
Compress
Tannish white CORAL SAND SP poorly
graded medium dense
Tannish white CORAL severely jointed
moderately weathered medium hard
White CORAL GRAVEL GP MH in a
ra
matrix of brown clayey silt loose medium
sti
RUN 4
REC 19
ROD 0 White CORAL GRAVELLY SAND SP with
lime mud very dense
RUN 5 a
White CORAL GRAVEL GP cemented
RQD 0 with lime mud moderately weathered
29 medium dense
Boring terminated at 59 feet
Groundwater level at
Depth Hours Date
CW ASSOCIATES INC dba LOG OF BORING 3
GEOLABS HAWAII PROPOSED WQL FACILITY EXPANSION
Geology Soils and Foundation Engineering SAND ISLAND WWTP
WORK ORDER NO Apr9o6 SAND ISLAND OAHU HAWAII
Date Started Drill Rig Mobile B 53
Logged By 30 in drop
Total Depth 48 5 feet _
FIELD LABORATORY
v oc DESCRIPTION
TG ete c he
a 3 VY D
Cc
VU 3 e a Vv i o
5 i
be 5 UC S 2 Approximate Surface Elevation ft Not Available
Tannish gray SILTY SAND SM with gravel
medium dense damp fill
j Dark gray CLAYEY SILT MH medium stiff
Whitish gray mottled SAND SP with some
silt poorly graded medium dense
saturate
Whitish tan SILTY SAND SM with coral
gravel loose coral detritus
RAS
IN
Grayish white CORAL GRAVEL GP very
dense
RUN 1
REC 72
RQD 17
RUN 2
REC 30
RQD 0
Tannish white CORAL SAND SP with shell
fragments cemented medium dense
CW ASSOCIATES INC dba
GEOLABS HAWAII
Geology Soils and Foundation Engineering
WORK ORDER NO Apr 96
LOG OF BORING 4
PROPOSED WQL FACILITY EXPANSION
SAND ISLAND WWTP
SAND ISLAND OAHU HAWAII
FIELD FIELD LABORATORY
N
L
DESCRIPTION
Blows ft
Moisture
Content
Strength
Penetra
Resist
ksf
Continued from previous plate
RUN 3 Tannish white CORAL SAND SP with shell
REC 0 fragments cemented medium dense
RQD 0
24 Tannish white CORAL GRAVEL AND SAND
GP SP dense
RUN 4 e
RQD 0
Whitish tan CORAL GRAVELLY SAND SP
medium dense
RUN 5 ones
REC 5 o
Boring terminated at 48 5 feet
Groundwater level at
Depth Hours Date
96
CW ASSOCIATES INC dba LOG OF BORING 4
GEOLABS HAWAII PROPOSED WAL FACILITY EXPANSION
Geology Soils and Foundation Engineering SAND ISLAND WWTP
WORK ORDER NO Aprg6 SAND ISLAND OAHU HAWAII
U S seedy t Ss HYDROMETER
COA a
EL TT PT
ee ee
LE A ANTIN ET
tt UT ks VINES
WEL LU HL
LATIN
ML tL
100
90
a
titi i i
a
CoP AWE
ANE
COIN
InN
ro
BZan
x
a
a 7d
LT
is
oS
SCR EEE CEASE
ee
Va
ett et YT
ALL
A RAN ES a
d
AS RRA A AA A ES NS A RS A
AS ON A AS WU A
NV ll
Kl
LY
CE
IN NI
te ET
HE
Hit UE
OCIS
ALL EET ET S
ET UT YT
o
oO
Yr
a
e2aal
20
eet
Ree 2a ere AO
mA
ro
SIEVE ANALYSIS
C W ASSOCIATES Inc dba
PROJECT Geolabs Hawaii
PROPOSED WQL FACILITY EXPANSION
SAND ISLAND WWTP DATE W O
SAND ISLAND
PLATE B 2
3000
2000
OD TLAOZMDBAM wemrM
1000
500p
NORMAL PRESSURE p s f
LOCATION B 2
DEPTH FEET 0
DESCRIPTION Tannish white CORAL GRAVEL GP
with sand
PROJECT
PROPOSED WAQL FACILITY EXPANSION
SAND ISLAND WWTP
SAND ISLAND OAHU HAWAII
OSHEAR
FRICTION ANGLE degrees 39
COHESION p s f 470
DIRECT SHEAR TEST
C W ASSOCIATES Inc dba
Geolabs Hawaii
W O
DATE
Mar
PLATE B 3
3500
3000
2500
i
oO
o
oO
1500
OO TLHAOZMDAM DPEmMxrM
1000
500
NORMAL PRESSURE p s f
LOCATION B 3 FRICTION ANGLE degrees 43
DESCRIPTION Tannish white CORAL SAND SP
DIRECT SHEAR TEST
C W ASSOCIATES Inc dba
Geolabs Hawaii
W O
PROJECT
PROPOSED WAQL FACILITY EXPANSION
SAND ISLAND WWTP
SAND ISLAND OAHU HAWAII
osha PLATE B 4
DATE
Mar
LEE il
ELLE t
pT i
O
A
woot LL i
ann i
Tg TU t
y t CORRE
0 Y
PENETRATION inches
LOCATION Bulk AGGREGATE 3 4 inch minus
DEPTH FEET Surface HAMMER
DESCRIPTION Dark brown CLAYEY SAND HAMMER DROP 18 inches
NO OF BLOWS 56
NO OF LAYERS 5
MOLDING MOISTURE 10 9
CORRECTED
PENETRATION
DAYS SOAKED 4
SWELL TEST
C W ASSOCIATES Inc dba
PROJECT Geolabs Hawaii
PROPOSED WQL FACILITY EXPANSION
SAND ISLAND WWTP DATE W O
SAND ISLAND OAHU HAWAII Mar
can PLATE B 5
i Kipalama 2
nm
Se AaPLAN
RUNWAY
ahakaaulana
N
tas _
elt
NOR
Pa Ne
fy I
os
y
SS
GENERAL PROJECT LOCATION __
PROJECT LOCATION MAP
PROPOSED WATER QUALITY LABORATORY
FACILITY EXPANSION
SAND ISLAND WASTEWATER TREATMENT PLANT
SAND ISLAND OAHU HAWAII
PLATE 1
N
GEOLABS HAWAZTI
Foundation Soil Engineering Geology
1000 Q 4000 2000
GRAPHIC SCALE IN FEET yy DATE DRAWN BY
3398 00
REFERENCE SITE LAYOUT PLAN FIGURE 3 1
INTERMEDIATE PRELIMINARY 30 SUBMITTAL BY
BELT COLLINS HAWAll DATED
en d d
7 emma F m3
al on aE
NEW THIRD FLOOR
t ca met
ser 1 New TH
rat reali f
100
ee
SCALE IN FEET DETAIL SCHEME A
SCHEME B NEW
WATER QUALITY
LABORATORY
BUILDING
SEE DETAIL Noa coma
NEW BUILDING NORTHEAST To
ALTERNATE LOCATION
New Third Floor Bridge j
Existing Laboratory Building i
SCHEME A
MODIFICATION AND
NEW BUILDING SOUTHWEST EXPANSION OF ee
ALTERNATE LOCATION EXISTING WATER
QUALITY LABORATORY SITE PLAN
SAN BUILDING PROPOSED WATER QUALITY LABORATORY
Existing Parking Area RAS FACILITY EXPANSION
Ot ee SAND ISLAND WASTEWATER TREATMENT PLANT
anne SAND ISLAND OAHU HAWAII
PLATE 2
GHOLABS FHAWAII
Foundation Soil Engineering Geoloey
DATE DRAWN BY
SCALE W O
T
LEGEND
APPROXIMATE BORING LOCATION
é t
GRAPHIC SCALE IN FEET