GEOTECHNICAL ENGINEERING EXPLORATION
HUALALAI WASTEWATER TREATMENT PLANT
KONA VILLAGE RESORT
KAUPULEHU NORTH KONA HAWAII
Prepared for
HUALALAI INVESTORS LLC
W 0
GEOTECHNICAL ENGINEERING EXPLORATION
HUALALAI WASTEWATER TREATMENT PLANT
KONA VILLAGE RESORT
KAUPULEHU NORTH KONA HAWAII
W O
Prepared for
HUALALAI INVESTORS LLC
LICENSED
PROFESSIONAL
ENGINEER
No 4176 C
THIS WORK WAS PREPARED BY
ME OR UNDER MY SUPERVISION
EXPIRATION DATE
OF THE LICENSE
GEOLABS INC
Geotechnical Engineering and Drilling Services
2006 Kalihi Street Honolulu HI 96819
Hawaii California
GEOLABS INC
Geotechnical Engineering and Drilling Services
W O 4500 10 O
Mr Jay Uyeda
Hualalai Investors LLC
P O Box 1119
Kailua Kona HI 96745
Dear Mr Uyeda
Geolabs Inc is pleased to submit our report entitled Geotechnical Engineering
Exploration Hualalai Wastewater Treatment Plant Kona Village Resort Kaupulehu
North Kona Hawaii prepared in support of the design of the project
Our work was performed in general accordance with the scope of services
outlined in our fee proposal dated
Please note that the soil samples recovered during our field exploration remaining
after testing will be stored for a period of two months from the date of this report The
samples will be discarded after that date unless arrangements are made for a longer
sample storage period Please contact our office for alternative sample storage
requirements if appropriate
Detailed discussion and specific design recommendations are contained in the
body of this report If there is any point that is not clear please contact our office
Very truly yours
GEOLABS INC
on S Mimura P E
President
2006 Kalihi Street Honolulu Hawaii 96819
Hawaii California
GEOTECHNICAL ENGINEERING EXPLORATION
HUALALAI WASTEWATER TREATMENT PLANT
KONA VILLAGE RESORT
KAUPULEHU NORTH KONA HAWAII
W O
TABLE OF CONTENTS
SUMMARY OF FINDINGS AND RECOMMENDATIONS
1 0 GENERAL ooo cccccesneeeeeesseeeeeeseeeeseeeseaaeeeeeeseenaaeeeeeeseeeeeneeeeeeeeaas
c0ccccccccceceeeeceeseesenaeeeeeeeeeeseeeceeeaaeaeeeeeeeeeeeeeeetteeeeeeenengas
1 2 Project Considerations cccceeceeeeeeeeeeeeeeeenneeeeeeeeeeeeeeeeeeeeeeseneneeges
1 3 Purpose and SCOPE ccccceceeceeeeeeeseceeeeeeeseeeeeeeeeeeeeeeeeeeeesneeeeeeseeseaaes
2 0 SITE CHARACTERIZATION cccccceeeseeeeeeeeeeeeeneeeeeeneeeeeeeneeeeesneeeeenaees
2 1 Regional Geology ccccccccesceeeeeeeeeeeceeeeeneeeeeeneeeeeeaeeeeseaeeeeeeneeeeeeenaeeees
2 2 Existing Site Conditions eee eeeesaeeeeeeeeeeeeaeees
2 3 Subsurface Conditions ccccccceseeeeeeeeeneeeeeeeeeeneeeeeeeseeseneeeeeesesssnaeees
2 5 Seismic Design Considerations 0 eesseceeteeeeeeeeeeeeeesneeeeeeeeeeeenaaes
3 0 DISCUSSION AND RECOMMENDATIONS cccccccecceeeeeeeeeeeeneeeeeees
3 1 Site Grading
Site Preparation ccccccccssseeeeeseenneeeeeeseeeeeeeeeeeeeeiaaaeeeeeeeee
Fills and Backfills c cc ccccccccssececesecesseeeeeeeseeeseeeaeeeessaaeeeeeeaeees
Fill Placement and Compaction Requirements cee
Excavation cccccccccceeseeeneeeeeeeeneeeeeeeeenneeeeeeeseeeeeeeeeeeeenaaaeeeeeenee
Cut and Fill
On Grade ceeeeccceceeceeeeeeeeeeeeeeeeeeeeenaeeeeeeeeenaaeeeeeeeseseeaeeseseeeengaas
3 4 Retaining Structures
Retaining Structure Foundations cceceeeeeeeeeeeeeeneneeeeeeeee
Static Lateral Earth PreSSures cceeeceeeeeeeeeeeeeeeeeeessneeeeeeeee
Dynamic Lateral Earth Forces ec eeceeeseeeeeeeeeeeeeseseeeeeenens
Drainage eecccecceeeeeeeeeeeeneeeeeeeeeeeeeeeeesaeeeseeeeeeeeseeeseseneaseensaees
3 5 Underground Utility LINES eeeeeeneeeeeeeeeeeeneeeeeeeeeeeas
3 6 Thrust BIOCKS cccccscecsseesceeeseeeceeeeeeeeeeeeeeeeeeceaneseaeeseaeeeteaeeseneeeeeaees
3 7 Pavement DeSIQN cccccceeccceeeeeneeeeeeeeeeneeeeeeeeeeineeeeeeeessseneeeeeeeeeeaaes
3 8 Percolation Testing c ceeeeeeeeeeeeeeeeeeeeenennneeeeeeeeeeeeeeeeeeeneeeneeeeeee
Xo a EES
3 10 Design REVICW c ccccccieeeereeeeeteeneeeeeeennaeeeeeeteegeeeeseeeeseseeeeaeeeenenags
3 11 Construction MONitoring ccccceceeee retest eeeeennceeeeeeeeeeeeeeeeeeeeeeereneeie
4 0 LIMITATIONS
W O 4500 10 O GEOLABS INC
Hawaii California
TABLE OF CONTENTS
LIST OF PLATES
Plate 1 Project Location Map
Plate 2 Site Plan
LIST OF APPENDICES
Appendix A Field Exploration
Appendix B_ Laboratory Testing
Appendix C Percolation Testing
W O
GEOLABS INC
Hawaii California
Page ii
GEOTECHNICAL ENGINEERING EXPLORATION
HUALALAI WASTEWATER TREATMENT PLANT
KONA VILLAGE RESORT
KAUPULEHU NORTH KONA HAWAII
W O
SUMMARY OF FINDINGS AND RECOMMENDATIONS
Based on our field exploration the project site is generally underlain by surface fills
over dense basalt formation pahoehoe type lava flow with interbedded clinker layers
extending down to the maximum depth explored of about 31 5 feet below the existing
ground surface Fills generally consisted of dense sandy gravel of less than about 2 feet in
thickness The dense basalt formations encountered were generally hard to very hard and
relatively unweathered to slightly weathered Groundwater was encountered at elevations
ranging from about 0 2 to 5 feet MSL in the borings at the time of our field exploration
Cavities and collapsed lava tubes were observed at the ground surface during our
field exploration In addition several voids of up to about 24 inches in vertical height were
encountered at various depths in the borings It should be noted that cavities and or voids
are commonly present in the basaltic lava flows in the vicinity Therefore the presence of
cavities and or voids should be expected during construction Due to the presence of
numerous cavities and or voids at the project site we recommend giving special attention
to the site preparation recommendations prior to the commencement of fill placement
and or construction
To help detect and collapse near surface cavities and or voids at finished
subgrades in cut areas and areas to be filled we recommend proof rolling the subgrades
with a minimum 20 ton static weight vibratory drum roller for a minimum of eight passes
Yielding areas loose areas or cavities disclosed during clearing and_ proof rolling
operations should be over excavated and backfilled with compacted fill materials
The text of this report should be referred to for detailed discussion and specific
design recommendations
END OF SUMMARY OF FINDINGS AND RECOMMENDATIONS
W O GEOLABS INC Page ii
Hawaii California
SECTION 1 0 GENERAL
1 1 Introduction
This report presents the results of our geotechnical engineering exploration
performed for the proposed Hualalai Wastewater Treatment Plant project within the
Kona Village Resort in the District of North Kona on the Island of Hawaii The project
location and general vicinity are shown on the Project Location Map Plate 1 This report
summarizes the findings from our field exploration and presents our geotechnical design
recommendations for the proposed project only
The recommendations provided herein are intended for the design of site
grading foundations slabs on grade retaining structures underground utilities and
pavements only The findings and recommendations presented herein are subject to the
limitations noted at the end of this report
1 2 Project Considerations
The Hualalai Resort is about 8 miles northeast of Keahole Airport in Kaupulehu
in the District of North Kona on the Island of Hawaii In general we understand that a
new wastewater treatment plant will be constructed at the existing wastewater treatment
plant at Kona Village Resort The new wastewater treatment plant will consist of a
headworks structure an equalization tank a bioreactor aerobic digesters blower
building MBR tanks and equipment building chlorine contact tank a storage tank a
disinfection facility sludge dewatering building and other associated infrastructure As
part of the development we understand that parking areas access roadways
underground utility lines and other minor structures will also be constructed
Based on the provided information the new underground structures may have a
finish floor elevation ranging from about 0 to 6 feet Mean Sea Level MSL In
general site grading consisting of cuts and fills of less than about 5 feet high may be
required to achieve the design grades We envision that the construction of several
underground structures will consist of excavations and backfills of about 10 to 15 feet
deep
W O GEOLABS INC Page 1
Hawaii California
SECTION 1 GENERAL
1 3 Purpose and Scope
The purpose of our field exploration was to obtain an overview of the surface and
subsurface conditions to develop a soil and or rock data set to formulate geotechnical
recommendations for the design of site grading foundations slabs on grade retaining
structures underground utilities and pavements In order to accomplish this we
conducted an exploration program consisting of the following tasks and efforts
1 Mobilization and demobilization of a truck mounted drill rig and
two operators to the project site and back
2 Drilling and sampling of nine borings extending to depths of about 21 to
31 5 feet below the ground surface
3 Performance of four percolation tests in selected borings to evaluate the
subsurface permeability characteristics for the design of stormwater
disposal systems
4 Coordination of the field exploration and logging of the borings by our
geologist
5 Laboratory testing of selected samples obtained during the field
exploration as an aid in classifying the materials and evaluating their
engineering properties
6 Analyses of the field and laboratory data to formulate geotechnical
recommendations for the design of foundations slabs on grade retaining
structures grading and pavements
7 Preparation of this report summarizing our work on the project and
presenting our findings and recommendations
8 Coordination of our overall work on the project by our project engineer
9 Quality assurance of our work and client design team consultation by our
principal engineer
10 Miscellaneous work efforts such as drafting word processing and clerical
support
W O 4500 10 O GEOLABS INC Page 2
Hawaii California
SECTION 1 GENERAL
Detailed descriptions of our field exploration methodology and the Logs of
Borings are presented in Appendix A Results of the laboratory tests performed on
selected samples obtained from our field exploration are presented in Appendix B
Results of the percolation tests performed in selected borings during our field
exploration are presented in Appendix C
END OF GENERAL
W O GEOLABS INC Page 3
Hawaii California
SECTION 2 0 SITE CHARACTERIZATION
2 1 Regional Geology
The Island of Hawaii is the largest island in the Hawaiian Archipelago and covers
an area of approximately 4 000 square miles The island was formed by the activity of
the following five shield volcanoes Kohala long extinct Mauna Kea activity during
recent geologic time Hualalai last erupted in 1801 1803 and Mauna Loa and
Kilauea both still active
The project site is situated on the western flank of Hualalai Mountain which
makes up the west central portion of the island The lava formation observed at the
project site appears to consist of both a a and pahoehoe type lava flows at the ground
surface which spread and ponded as they approached the ocean A a lava typically is
characterized by a porous rough and irregular flow surface resembling a jagged
accumulation of rock fragments including cobbles and boulders Pahoehoe is
characterized by a smooth rope like or billowy surface and an internal structure of
vesicular porous rock
Cavities are commonly encountered in basaltic lavas especially pahoehoe type
lava Cavities form when lava is in a molten state and represent both lava tubes
intra flow cavities and blisters and pockets inter flow cavities Lava tubes form when
molten lava drains from the cooling flow leaving a hollow tube like structure which may
extend for a large longitudinal distance along the flow Blisters and pockets are
generally smaller in horizontal extent
Basalt is considered to be a relatively permeable rock and can transmit water
quite readily in both the horizontal and vertical directions In general water is
transmitted through the porous rock matrix along joints fractures and _inter flow
contacts cavities and along clinker layers Clinker and cavities serve as the primary
water transmission features because of their high permeability
W O 4500 10 O GEOLABS INC Page 4
Hawaii California
SECTION 2 SITE CHARACTERIZATION
2 2 Existing Site Conditions
The Hualalai Wastewater Treatment Plant project site is within the existing Kona
Village Resort in the District of North Kona on the Island of Hawaii It is generally at the
existing Kona Village Resort wastewater treatment plant Based on the topographic
survey map provided the existing grades at the majority of the project site generally
vary from about 7 to 13 feet MSL A Site Plan showing the project site is provided as
Plate 2
The existing wastewater treatment plant is operational An open irrigation lake is
present at the center portion of the site The open lake was empty at the time of our field
exploration The eastern portion of the proposed site is currently a parking lot for the
employees of Kona Village Resort A nursery and several single story buildings are
present at the western portion of the site Based on our observations the project site is
generally underlain by surface fills and pahoehoe lavas near the ground surface
2 3 Subsurface Conditions
Our field exploration consisted of drilling and sampling nine borings designated
as Boring Nos 1 through 9 extending to depths of about 21 to 31 5 feet below the
existing ground surface The approximate boring locations are shown on the Site Plan
Plate 2
Based on our field exploration the majority of the project site is underlain by
surface fills over dense basalt formation pahoehoe basalt with interbedded clinker
layers extending down to the maximum depths explored of about 31 5 feet below the
existing ground surface The surface fills generally consisted of dense sandy gravel and
extending down to depths of less than about 2 feet in thickness In some areas fills
extended up to about 6 5 feet below the ground surface In general the dense basalt
formations encountered were generally hard to very hard and relatively unweathered to
slightly weathered
Cavities and lava tube features are present at the ground surface throughout the
site In addition several voids of up to about 24 inches in vertical height were
encountered at various depths in the borings It should be noted that cavities and or
W Page 5
Hawaii California
SECTION 2 SITE CHARACTERIZATION
voids are commonly present in the basaltic lava flows in the vicinity Therefore the
presence of cavities and or voids should be expected during construction
Groundwater was encountered from about 4 6 to 11 3 feet below the ground
surface in the borings at the time of our field exploration The groundwater depths
generally correspond to ground elevations of about 0 2 to 5 feet MSL However
groundwater levels may change due to tidal fluctuations seasonal precipitation surface
water runoff and other factors Detailed descriptions of the materials encountered from
our field exploration are presented on the Logs of Borings in Appendix A Results of the
laboratory tests performed on selected samples obtained from our field exploration are
presented in Appendix B Results of the percolation tests performed in selected borings
during our field exploration are presented in Appendix C
2 4 Earthquakes and Seismicity
In general earthquakes that occur throughout the world are caused by shifts in
the tectonic plates In contrast earthquake activity in Hawaii is primarily linked to
volcanic activity Therefore earthquake activity in Hawaii generally occurs before or
during volcanic eruptions In addition earthquakes may result from the underground
movement of magma that comes close to the surface but does not erupt The Island of
Hawaii experiences thousands of earthquakes each year but most are so small that
they can only be detected by sensitive instruments However some of the earthquakes
are strong enough to be felt and a few cause minor to moderate damage
In general earthquakes associated with volcanic activity are most common on
the Island of Hawaii Earthquakes that are directly associated with the movement of
magma are concentrated beneath the active Kilauea and Mauna Loa Volcanoes on the
Island of Hawaii Because the majority of the earthquakes in Hawaii over 90 percent
are related to volcanic activity the risk of seismic activity and degree of ground shaking
diminishes with increased distance from the active volcanoes located in the southern
portion of the Island of Hawaii
The Island of Hawaii has experienced numerous earthquakes greater than
Magnitude 6 M6 Based on information obtained from the United States Geological
W O GEOLABS INC Page 6
Hawaii California
SECTION 2 SITE CHARACTERIZATION
Survey USGS Bulletin 2006 the following is a list of some destructive earthquakes
that occurred on the Island of Hawaii since 1868
DATE LOCATION MAGNITUDE
March 28 1868 South
South
North Ho 62
Kalapana
Kaoiki
Several significant earthquakes have occurred on the west side of the Island of
Hawaii in the past 100 years including the recent earthquakes with Magnitudes of 6 0
and 6 7 Therefore it may be concluded that the west side of the Island of Hawaii could
experience moderate to severe earthquakes and associated ground shaking depending
on the earthquake origin
2 5 Seismic Design Considerations
It should be noted that the Island of Hawaii is within Seismic Zone 4 with an
effective peak ground acceleration of 0 40g in general accordance with the
requirements of the 1997 Uniform Building Code UBC Based on the subsurface
materials encountered and the geologic setting of the area the project site may be
classified from a seismic analysis standpoint as a Very Dense Soil and Soft Rock Profile
corresponding to a Soil Profile Type Sc Based on our review of the available geologic
information the project site does not appear to be in the immediate proximity of mapped
geologic fault structures Therefore the near source factors Naand Ny may be
assumed to be 1 0
END OF SITE CHARACTERIZATION
W O GEOLABS INC Page 7
Hawaii California
SECTION 3 0 DISCUSSION AND RECOMMENDATIONS
Based on our field exploration the project site is generally underlain by surface
fills over dense basalt formation pahoehoe type lava flow with interbedded clinker
layers extending down to the maximum depth explored of about 31 5 feet below the
existing ground surface Fills generally consisted of dense sandy gravel of less than
about 2 feet in thickness The dense basalt formations encountered were generally hard
to very hard and relatively unweathered to slightly weathered Groundwater was
encountered at elevations ranging from about 0 2 to 5 feet MSL in the borings at the
time of our field exploration
Cavities and collapsed lava tubes were observed at the ground surface during
our field exploration In addition several voids of up to about 24 inches in vertical height
were encountered at various depths in the borings drilled It should be noted that
cavities and or voids are commonly present in the basaltic lava flows in the vicinity
Therefore the presence of cavities and or voids should be expected during
construction Due to the presence of numerous cavities and or voids at the project site
we recommend giving special attention to the site preparation recommendations prior to
the commencement of fill placement and or construction
To help detect and collapse near surface cavities and or voids at finished
subgrades in cut areas and areas to be filled we recommend proof rolling the
subgrades with a minimum 20 ton static weight vibratory drum roller for a minimum of
eight passes Yielding areas loose areas or cavities disclosed during clearing and
proof rolling operations should be over excavated and backfilled with compacted fill
materials
Detailed discussion of these items and our geotechnical design recommendations
are presented in the following sections herein
W O 4500 10 O GEOLABS INC Page 8
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
3 1 Site Grading
Based on the grading plans provided we understand that site grading consisting
of cuts and fills of up to about 5 feet thick will be required to achieve the design grades
Construction of underground facilities may require excavations of 10 to 15 feet to
achieve the design finished grades The following grading items are addressed in the
succeeding subsections
Site Preparation
Fills and Backfills
Fill Placement and Compaction Requirements
Excavation
Cut and Fill Slopes
Site Preparation
At the on set of earthwork areas within the contract grading limits should be
cleared and grubbed thoroughly Vegetation debris deleterious materials and
other unsuitable materials should be removed and disposed properly off site to
reduce the potential for contaminating the excavated materials to be used as
embankment fill materials The contractor should exercise caution while clearing
and grading near the collapsed lava tube feature and or cavities which may
represent potential lava tubes or cavities that may further collapse under the load of
heavy construction equipment
To help detect and collapse near surface cavities and or voids at finished
subgrades in cut areas and areas to be filled we recommend proof rolling the
subgrades with a minimum 20 ton static weight vibratory drum roller for a
minimum of eight passes The vibratory drum roller should also operate at a speed
of about 300 feet per minute
The proof rolling operations should be performed in the presence of a Geolabs
representative Yielding areas loose areas or cavities disclosed during clearing
and proof rolling operations should be over excavated and backfilled with
compacted fill materials To account for variations in the over excavation and
backfill quantities contract documents should include additive and deductive unit
W O 4500 10 O GEOLABS INC Page 9
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
prices for over excavating the collapsed lava tube features and other features and
backfilling with compacted fill
Fills and Backfills
In general we recommend capping fill areas with a minimum 2 foot thick layer of
structural fill materials Structural fill materials should consist of well graded
granular materials generally less than 6 inches in maximum dimension with
sufficient fines to prevent the occurrence of voids in the compacted mass In
addition structural fill materials should contain less than 30 percent particles
passing the No 200 sieve by weight In general the excavated on site materials
may be re used as a source of structural fill materials provided that the materials
are processed to meet the maximum particle size and gradation requirements
presented above
Fill and backfill materials below the minimum 2 foot thick structural fill layer may
consist of general fill materials General fill and backfill materials should consist of
well graded granular materials the majority of which are less than 12 inches with
an absolute maximum dimension of 18 inches Materials between 12 and 18 inches
in particle size should be limited to about 15 percent or less of the total volume of
general fill materials The excavated on site materials if less than 18 inches in
maximum dimension may be used as a source of general fill or backfill materials
except for trench backfill provided that they are processed to meet the above
gradation requirements for general fill If the excavated materials do not contain
sufficient fines to produce a well graded material off site borrow or on site rock
crushing of larger rock fragments or boulders should be considered to provide the
required gradation and particle sizes
Imported fill materials if required should be free of organics and deleterious
materials and should be suitable for the intended use based on the
recommendations for fill materials provided herein structural and general fill In
addition Geolabs should observe and or test imported fill materials a minimum of
seven days prior to being transported to the project site for the intended use
W O 4500 10 O GEOLABS INC Page 10
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
Based on the limited depth and extent of fills anticipated materials consisting of
boulders greater than 18 inches in maximum dimension should be reduced in size
and processed to meet the above requirements prior to use as fill materials
Where over cutting of the finished cut subgrades occur during the mass grading
operations backfilling of these areas should be treated as fill areas Therefore the
above recommendations for the fill materials should apply to over cut areas and
the fill materials required for backfilling will depend on the depth of over cut below
the finished subgrade
The maximum particle size of the fills and backfills should be limited to a maximum
of 3inches for fills and backfills to be placed in confined locations Confined
locations are defined as areas where the compaction equipment is limited in size to
less than 5 tons in static weight In addition if the contractor elects to use
smaller sized compaction equipment compaction equipment less than 5 tons in
static weight the maximum particle size of the fill and backfill materials should be
limited to 3 inches in dimension
In general we anticipate that the majority of the fill placement will be conducted
above groundwater levels However if groundwater is encountered within deep
excavations backfill materials should consist of free draining granular materials
such as ASTM C 33 No 67 gradation wrapped on all sides with non woven filter
fabric Mirafi 180N or equivalent To facilitate compaction of the above fill
materials the free draining granular materials should be used up to about
12 inches above the groundwater
Fill Placement and Compaction Requirements
Structural fill materials should be placed in level lifts not exceeding 12 inches in
loose thickness moisture conditioned to above the optimum moisture content and
compacted to at least 95 percent relative compaction General fills and backfills
should be placed in level lifts of about 18inches in loose _ thickness
moisture conditioned to above the optimum moisture and compacted to a minimum
of 90 percent relative compaction Relative compaction refers to the in place dry
W O 4500 10 O GEOLABS INC Page 11
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
density of soil expressed as a percentage of the maximum dry density of the same
soil established in accordance with ASTM D 1557 Optimum moisture is the water
content percentage by weight corresponding to the maximum dry density
Compaction should be accomplished by using sheepsfoot rollers vibratory rollers
or other types of acceptable compaction equipment
Conventional compaction testing is generally not practical in fills composed of
rocks boulders and or cobbles Instead a Geolabs representative should conduct
a testing program at the start of the grading phase of the project to evaluate the
number of passes needed to achieve the desired level of compaction Based on
this testing program the number of passes may then be used as the field criterion
for adequate compaction
For preliminary estimating purposes compaction may be accomplished by using a
large vibratory drum roller having a static weight of at least 20 tons traveling at a
speed of about 300 feet per minute The roller should pass over the fill surface at
least eight times for structural fill and six times for general fill For general fill a
Caterpillar D 10 bulldozer or similar size may be used in lieu of the vibratory drum
roller
Excavation
Based on our field exploration the project site is generally underlain by surface fills
and basalt formation near the ground surface It is anticipated that the near surface
fills and porous basalt formation may be readily excavated with normal heavy
excavation equipment such as excavators and large bulldozers However some of
the deeper excavations into the dense pahoehoe lava will likely require the use of
hoerams or chipping
The above discussions regarding the rippability of the surface materials are based
on our visual observation of the existing basalt formation and field data from the
borings drilled Contractors should be encouraged to examine the site conditions
and the subsurface data to make their own reasonable and prudent interpretation
W O 4500 10 O GEOLABS INC Page 12
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
Cut and Fill Slopes
Cut slopes exposing dense basalt formation may be designed with a slope
inclination of one horizontal to one vertical 1H 1V Areas exposing clinker or highly
fractured basalt should be flattened to an inclination of 2H 1V A Geolabs
representative should observe and map the cut slopes during construction to
evaluate whether the exposed materials are consistent with our assumptions
In general permanent fill slopes may be designed with a slope inclination of 2H 1V
or flatter This assumes that the fill slopes will be constructed using well graded
granular materials structural and general fills In addition fills placed on slopes
steeper than 5H 1V should be benched The fill slope face should be finished to a
relatively smooth and well compacted surface The fill slope face should be free of
large boulders greater than 18 inches in largest dimension and should be free of
voids which would allow erosion and migration of fines to occur In addition slope
planting or other means of slope protection should be provided as soon as possible
to reduce the potential for significant erosion of the finished slopes
3 2 Foundations
Based on the subsurface conditions encountered and the anticipated grading
activities we recommend using shallow spread and or continuous strip footings to
support the new structures planned As an alternative the foundations for support of the
new structures may also consist of thickened edge slab footings An allowable bearing
pressure of up to 4 000 pounds per square foot psf may be used for the design of
footings bearing on dense basalt formation or compacted structural fill This bearing
value is for dead plus live loads and may be increased by 50 percent for transient loads
such as those caused by wind or seismic forces
In general footings should be embedded a minimum of 12 inches below the
lowest adjacent grade Footings constructed near the tops of slopes or on sloping
ground should be embedded deep enough such that the horizontal distance measured
from the outside edge at the base of the footing to the face of the slope is no less than
6 feet
W O GEOLABS INC Page 13
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
In addition foundations next to other foundations utility trenches easements or
other retaining walls should be embedded below a 45 degree imaginary plane
extending upward from the bottom edge of the structure or utility trench or the footings
should extend to a depth as deep as the inverts of the utility lines This requirement is
necessary to avoid surcharging adjacent below grade structures with additional
structural loads and to reduce the potential for appreciable foundation settlement
Soft and or loose materials encountered at the bottom of footing excavations
should be over excavated until dense materials are exposed The over excavation
should be backfilled with select granular fill materials moisture conditioned to above the
optimum moisture content and compacted to a minimum of 90 percent relative
compaction Alternatively the bottom of the footing may extend down to bear directly on
the underlying competent material
If the foundations are designed and constructed in accordance with our
recommendations we estimate that the total foundation settlements will be less than
1 inch Differential settlements between adjacent footings supported on similar materials
may be on the order of about 0 5 inch or less
Lateral loads acting on the structure may be resisted by friction developed
between the bottom of the foundation and the bearing soil and by passive earth
pressure acting against the near vertical faces of the foundation system A coefficient of
friction of 0 45 may be used for footings bearing on dense basalt formation or structural
fill materials Resistance due to passive earth pressure may be estimated using an
equivalent fluid pressure of 450 pounds per square foot per foot of depth pcf assuming
that the soils around the footings are well compacted The passive resistance in the
upper 12 inches of the soil should be neglected unless covered by pavements or slabs
To confirm the foundation bearing conditions and the required embedment
depths we recommend that a Geolabs representative observe footing excavations prior
to placing the reinforcing steel and concrete
W O 4500 10 O GEOLABS INC Page 14
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
3 3 Slabs On Grade
We anticipate that concrete slabs on grade will be used for the floors of the new
structures For the interior building slabs not subjected to vehicular traffic or sustained
vibrations we recommend providing a minimum 4 inch thick layer of cushion fill below
the slabs for uniform support The cushion fill should consist of open graded gravel
ASTM C 33 No 67 gradation and also would serve as a capillary moisture break
Where slabs are subjected to vehicular traffic or sustained vibrations a minimum of
6 inches of compacted aggregate base course should be provided below the slabs
in lieu of the 4 inch thick cushion fill layer The aggregate base course layer should be
moisture conditioned to above the optimum moisture content and compacted to a
minimum of 95 percent relative compaction
To reduce the potential for excess moisture infiltration and subsequent damage
to floor coverings an impervious moisture barrier is recommended on top of the gravel
cushion layer Flexible floor coverings should be considered above the floor slab
because they can better mask minor slab cracking
In addition we envision that exterior concrete walkways and exterior flatwork will
likely be required In general we recommend providing a minimum 4 inch thick cushion
layer of open graded gravel ASTM C 33 No 67 gradation below the exterior concrete
slab As an alternative the exterior concrete slab may be constructed directly on the
compacted structural fill subgrade provided that the subgrade is properly re compacted
To reduce the potential for substantial shrinkage cracks in the slabs crack control joints
should be provided at intervals equal to the width of the walkways or slabs with
expansion joints at right angle intersections
3 4 Retaining Structures
Based on the site layout plan we envision that below grade retaining walls will be
required for construction of underground structures Therefore the following general
guidelines may be used for the design of retaining structures
W O 4500 10 O GEOLABS INC Page 15
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
Retaining Structure Foundations
In general we believe that retaining structure foundations may be designed in
accordance with the recommendations and parameters presented in the
Foundations section herein However the retaining structure footings should have
a minimum width of 18 inches In addition wall foundations on relatively flat areas
should be embedded a minimum depth of 24 inches below the lowest adjacent
finished grade However the embedment depth of retaining wall footings may be
reduced to a minimum of 1 foot where dense basalt formation is encountered at the
footing subgrade elevation A Geolabs representative should observe the footing
excavations during construction to evaluate the exposed conditions
Static Lateral Earth Pressures
In general retaining structures should be designed to resist the lateral earth
pressures due to the adjacent soils and surcharge effects The following table
presents recommended lateral earth pressures for design of retaining walls
expressed in equivalent fluid pressures of pounds per square foot per foot of depth
pcf
LATERAL EARTH PRESSURES
FOR DESIGN OF RETAINING STRUCTURES
Backfill Earth Pressure
Condition Com ponent Active At Rest
ocf ocf
veins ef
Level Backfill
Maximum Horzortat 8
3H 1V Sloping
The lateral earth pressures shown above do not include hydrostatic pressures that
might be caused by groundwater trapped behind the structures The values
provided above assume that granular soils less than 3 inches in maximum
dimension will be used to backfill directly behind the retaining structures The zone
W O GEOLABS INC Page 16
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
of granular soils with a maximum particle size of 3 inches should extend a minimum
of 3 feet laterally behind the retaining walls Backfill beyond this 3 foot zone may
consist of structural fills consisting of well graded granular materials less than
6 inches in largest dimension structural fill materials
It is assumed that the backfill behind retaining structures will be compacted to
between 90 and 95 percent relative compaction Over compaction of the retaining
structure backfill should be avoided In general an active condition may be used for
gravity retaining walls and retaining structures that are free to deflect laterally by as
much as 0 5 percent of the wall height If the tops of the structures are not free to
deflect beyond this degree or are restrained the retaining structures should be
designed for the at rest condition
Surcharge stresses due to areal surcharges line loads and point loads within a
horizontal distance equal to the depth of the retaining structure should be
considered in the design For uniform surcharge stresses imposed on the loaded
side of the structure a rectangular distribution with uniform pressure equal to
24 percent of the vertical surcharge pressure acting on the entire height of the
structure which is free to deflect cantilever may be used in design For retaining
structures that are restrained a rectangular distribution equal to 38 percent of the
vertical surcharge pressure acting over the entire height of the structure may be
used for design Additional analyses during design may be needed to evaluate the
surcharge effects of point loads and line loads
Dynamic Lateral Earth Forces
Because the project site is on the seismically active Island of Hawaii Seismic
Zone 4 forces due to dynamic lateral earth pressures will need to be considered in
the design of retaining structures The force due to dynamic lateral earth pressures
associated with seismic loading may be estimated using 16H pounds
per foot of wall length for level backfill conditions where H is the height of the wall
in feet For a sloping backfill condition up to 3H 1V a dynamic lateral force of
28H pounds per lineal foot of wall H in feet may be used in design The dynamic
lateral earth force would generally act at the mid height of the wall
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
The dynamic lateral earth forces provided assume that the wall will be allowed to
move laterally by up to about 2 to 4 inches in the event of an earthquake If this
amount of lateral movement is not acceptable the retaining wall should be
designed with higher dynamic lateral forces for a semi restrained wall condition For
a semi restrained wall condition dynamic lateral forces due to seismic loading may
be estimated using 28H pounds per lineal foot of wall for level backfill conditions
The force due to dynamic lateral earth pressures would generally act at the
mid height of the wall The force due to the dynamic lateral earth pressures
presented above is in addition to the static lateral earth pressures An appropriately
reduced factor of safety may be used when dynamic lateral earth pressures are
accounted for in the design of the retaining structure Due to relatively high dynamic
lateral forces sloping backfill behind the retaining structures should be limited to an
inclination of 3H 1V or less
Drainage
In general retaining structures should be well drained to reduce the potential for
build up of hydrostatic pressures A typical drainage system would consist of a
12 inch wide zone of permeable material such as open graded gravel
ASTM C 33 No 67 gradation placed directly around a_ perforated pipe
perforations down at the base of the retaining wall The perforated pipe should
discharge to an appropriate outlet or weepholes
As an alternative a prefabricated drainage product such as MiraDrain or
EnkaDrain may be used instead of the permeable drainage material The
prefabricated drainage product should also be connected hydraulically to a
perforated pipe at the base of the retaining wall Unless covered by concrete or
asphaltic concrete the upper 12 inches of backfill should consist of relatively
impervious materials such as well graded soils to reduce the potential for
significant water infiltration behind the walls
W O 4500 10 O GEOLABS INC Page 18
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
3 5 Underground Utility Lines
We envision that new underground utility lines will be required for the
construction of the new wastewater treatment plant It is anticipated that most of the
trenches for the utility lines will be excavated in the compacted fill and or basalt
formation encountered in the borings
In general granular bedding consisting of 6 inches of open graded gravel
ASTM C 33 No 67 gradation should be provided below the pipes for uniform bearing
support Free draining granular materials such as open graded gravel ASTM C 33
No 67 gradation should be used for the initial trench backfill up to about 12 inches
above the pipes It is critical to use this free draining material to reduce the potential for
formation of voids below the haunches of pipes and to provide adequate support for the
sides of the pipes Improper backfill material around the pipes and improper placement
of the backfill could result in backfill settlement and pipe damage
As an alternative the granular bedding and the initial trench backfill up to about
12 inches above the top of the pipes may consist of 1 inch minus well graded granular
materials aggregate base course Where these materials are used the granular
bedding and the initial trench backfill should be moisture conditioned and compacted to
no less than 90 percent relative compaction
The upper portion of the trench backfill from a level of 12 inches above the pipes
to the top of the subgrade or finished grade should consist of well graded granular
materials less than 6 inches in maximum particle size The backfill should be
moisture conditioned to above the optimum moisture placed in about 8 inch loose lifts
and mechanically compacted to at least 90 percent relative compaction Where
trenches are in paved areas the upper 3 feet of the trench backfill below the pavement
grade should be compacted to no less than 95 percent relative compaction
3 6 Thrust Blocks
We envision that thrust blocks will be required at the bends of the new utility
lines The following recommendations may be used for the preliminary design and
sizing of the thrust blocks Lateral loads acting on the thrust blocks may be resisted by
W O 4500 10 O GEOLABS INC Page 19
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
friction developed between the bottom of the thrust blocks and the bearing materials
and by passive earth pressure acting against the near vertical faces of the thrust block
For frictional resistance a coefficient of friction of 0 45 may be used for the concrete
thrust blocks bearing on the compacted structural fill or on site basalt formation
In general we envision that the bottom of the thrust blocks will be embedded at
least 3 feet below the existing ground surface Based on our field exploration dense
granular fill materials and basalt formation generally were encountered at relatively
shallow depths Therefore we believe that a lateral bearing pressure of 3 000 pounds
per square foot psf may be used for the design of thrust blocks based on encountering
compacted granular fill materials and or basalt formation at the thrust block locations In
addition this assumes that the soils around the thrust blocks are well compacted
minimum of 90 percent relative compaction
3 7 Pavement Design
We envision that access roadways and parking areas will be constructed for the
project In general we anticipate that the vehicle loading for the new pavements would
primarily consist of passenger vehicles and light trucks with some heavy trucks
Therefore we have assumed generally light to medium traffic loading conditions for
pavement design purposes In addition we have assumed that the pavement subgrade
soils will be similar to the dense basalt formation encountered during our field
exploration or compacted structural fill placed during mass grading On this basis we
recommend using the following preliminary pavement design
Flexible Pavement
2 0 Inch Asphaltic Concrete
6 0 Inch Aggregate Base Course 95 Percent Relative Compaction
8 0 Inch Total Pavement Thickness on a Moist Compacted Subgrade
We envision that rigid pavements may be required at some locations We
envision that these areas will generally be subject to maintenance trucks passenger
vehicles and moderately heavy trucks Therefore we recommend using the following
rigid pavement section
W O 4500 10 O GEOLABS INC Page 20
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
Rigid Pavement
6 0 Inch Portland Cement Concrete
6 0 Inch Aggregate Subbase 95 Percent Relative Compaction
12 0 Inch Total Pavement Thickness on a Moist Compacted Subgrade
The subgrade soils under the pavement areas should be scarified to a minimum
depth of 8 inches where possible moisture conditioned to above the optimum moisture
and compacted to at least 95 percent relative compaction Where scarification of the
subgrades is not practical subgrade soils should be proof rolled with a minimum 15 ton
vibratory drum roller for a minimum of eight passes CBR tests and or field observations
should be performed on the actual subgrade soils during construction to confirm that the
above design section is adequate The aggregate base and subbase courses should
consist of crushed basaltic aggregates compacted to a minimum of 95 percent relative
compaction
In general paved areas should be sloped and drainage gradients should be
maintained to carry surface water off the pavements Surface water ponding should not
be allowed on site during or after construction
3 8 Percolation Testing
Four constant head percolation tests were conducted in selected borings to
provide data that supports the design of the proposed storm water disposal systems
planned The percolation tests were performed at depths of about 21 to 21 5 feet below
the ground surface Percolation test results are presented in Appendix C
Based on our field percolation tests the subsurface materials generally have
coefficient of permeability k of about 2 4 x 10 and 1 7 x 10 feet per minute which
correspond to about 1 2 x 10 and 8 4 x 10 centimeters per second at the locations
tested Based on the test results we believe that an average hydraulic conductivity of
about 0 5 feet per minute may be assumed in the subsurface materials encountered at
depths of about 21 to 21 5 feet below the existing ground surface The hydraulic
conductivity value roughly corresponds to an infiltration rate of about 5 400 gallons per
day per square foot of surface area 0 008 cubic feet per second per square foot
W O 4500 10 O GEOLABS INC Page 21
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
It should be emphasized that the hydraulic conductivity of the on site materials is
highly variable due to the presence or absence of significant voids in the lava or the
presence of embedded clinker seams which greatly affect the disposal capacity of a
drywell In general the greater the number of clinker seams and or voids encountered
by the drywell excavation the higher the overall permeability and disposal capacity
3 9 Drainage
The finished grades outside the buildings and other structures should be sloped
to shed water away from the foundations and slabs and to reduce the potential for
ponding In addition gutter systems should be installed around the buildings and the
discharge should be diverted away from the foundation and slab areas Excessive
landscape watering near the foundations and slabs also should be avoided Planters
next to foundations should be avoided or have concrete bottoms and drains to reduce
the potential for excessive water infiltration into the subsurface especially subsurface
conditions consisting of fill materials
The foundation excavations should be backfilled properly against the walls or
slab edges immediately after setting of the concrete to reduce the potential for
appreciable water infiltration into the subsurface In addition drainage swales should be
provided as soon as possible and should be maintained to drain surface water runoff
away from the foundations and slabs
3 10 Design Review
Preliminary and final drawings and specifications for the proposed project should
be forwarded to Geolabs for review and written comments prior to bid advertisement
This review is necessary to evaluate conformance of the plans and specifications with
the intent of the geotechnical recommendations provided herein If this review is not
made Geolabs cannot be responsible for misinterpretation of our recommendations
3 11 Construction Monitoring
Geolabs should be retained to provide geotechnical services during construction
of the proposed project The critical items of construction monitoring that require
Special Inspection include observation of the site preparation fill placement and
W O 4500 10 O GEOLABS INC Page 22
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
compaction and foundation construction A Geolabs representative should also monitor
other aspects of the earthwork construction This is to observe compliance with the
intent of the design concepts specifications or recommendations and to expedite
suggestions for design changes that may be required in the event that subsurface
conditions differ from those anticipated at the time this report was prepared The
recommendations provided herein are contingent upon such observations
If the actual exposed subsurface conditions encountered during construction are
different from those assumed or considered herein then appropriate modifications to
the design should be made
END OF DISCUSSION AND RECOMMENDATIONS
W O 4500 10 O GEOLABS INC Page 23
Hawaii California
SECTION 4 0 LIMITATIONS
The analyses and recommendations submitted herein are based in part upon
information obtained from the borings drilled Variations of the subsurface conditions
between and beyond the borings drilled may occur and the nature and extent of these
variations may not become evident until construction is underway If variations then
appear evident it will be necessary to re evaluate the recommendations provided
herein
The boring locations indicated herein are approximate having been taped from
survey stakes at the project site Elevations noted on the borings were based on
interpolation between the spot elevations and contour lines shown on the Site Plans
transmitted by Belt Collins Hawaii on The physical locations and
elevations of the borings should be considered accurate only to the degree implied by
the methods used
The stratification lines shown on the graphic representations of the borings depict
the approximate boundaries between soil rock types and as such may denote a
gradual transition Water level data from the borings were measured at the times shown
on the graphic representations and or presented in the text of this report These data
have been reviewed and interpretations made in the formulation of this report However
it must be noted that fluctuation may occur due to variation in tides rainfall
temperature and other factors
This report has been prepared for the exclusive use of Hualalai Investors LLC
for specific application to the design of the proposed Hualalai Wastewater Treatment
Plant project within the existing Kona Village Resort in accordance with generally
accepted geotechnical engineering principles and practices No warranty is expressed
or implied
This report has been prepared solely for the purpose of assisting the architects
and engineers in the design of the proposed project Therefore this report may not
contain sufficient data or the proper information to serve as the basis for preparation of
W O 4500 10 O GEOLABS INC Page 24
Hawaii California
SECTION 4 LIMITATIONS
construction cost estimates A contractor wishing to bid on this project is urged to retain
a competent geotechnical engineer to assist in the interpretation of this report and or in
the performance of additional site specific exploration for bid estimating purposes
The owner client should be aware that unanticipated soil and or rock conditions
are commonly encountered Unforeseen subsurface conditions such as soft deposits
hard layers cavities or perched groundwater may occur in localized areas and may
require additional probing or corrections in the field which may result in construction
delays to attain a properly constructed project Therefore a sufficient contingency fund
is recommended to accommodate these possible extra costs
This geotechnical engineering exploration conducted at the project site was not
intended to investigate the potential presence of hazardous materials existing at the
site It should be noted that the equipment techniques and personnel used to conduct
a geo environmental exploration differ substantially from those applied in geotechnical
engineering
END OF LIMITATIONS
W O 4500 10 O GEOLABS INC Page 25
Hawaii California
CLOSURE
The following plates and appendices are attached and complete this report
Plate 1 Project Location Map
Plate 2 Site Plan
Appendix A Field Exploration
Plate A Log Legend
Plates A 1 Logs of Borings
thru A 9
Appendix B Laboratory Testing
Plate B 1 Laboratory Test Data
Appendix C Percolation Testing
Plates C 1 Percolation Test Results
thru C 4
0000000000000000000
Respectfully submitted
GEOLABS INC
By By
Satoshi Tanaka P E
Senior Project Engineer
yton S
President
CSM ST j
W O GEOLABS INC Page 26
Hawaii California
PLATES
User HENRY File Created File Last Updated
ISLAND MAP
NO SCALE
er Te 4 GENERAL PROJECT LOCATIO
Kohuwai B te ee a ae on
PROJECT LOCATION
PROJECT LOCATION MAP
HUALALAI WASTEWATER TREATMENT PLANT
KONA VILLAGE RESORT
KAUPULEHU NORTH KONA HAWAII
GEOLABS INC
Geotechnical Engineering
DATE DRAWN BY PLATE
SCALE W O
1
2000 FT
E
GRAPHIC SCALE
REFERENCE MAP CREATED WITH TOPO 2001 NATIONAL
GEOGRAPHIC TOPO
User KIM File Created File Last Updated
5 200 GALLONS
DIESEL FUEL TANK
i
i
i
EXISTING WWTP TO REMAIN
i
IN OPERATION UNTIL NEW 25 FUEL TANK iY
WWTP IS COMPLETED CLEARANCE
Zo
50 x15
LOADING ZONE
YOLVESNaD
XONZOUAWA
TRANSFORMER
ar so
EQ TANK aog
TOP i G Y
TOP 16 0
B 0 PUMP
B 6 ION GRIT PUMP
FLOW
DISTRIBUTION
BOX
2
4 MAINTENANCE MBR Ke
STORAGE as
Bo
in tt a
OE a ne _ PROPOSED PROPERTY LINE
LIMITS OF GRADING _ PROPERTY LINE SITE PLAN
HUALALAI WASTEWATER TREATMENT PLANT
KONA VILLAGE RESORT
LEGEND KAUPULEHU NORTH KONA HAWAII
GEOLABS INC
Geotechnical Engineering
DATE DRAWN BY PLATE
SCALE W 0
APPROXIMATE BORING LOCATION
REFERENCE PROPOSED SITE PLAN DRAFT TRANSMITTED
BY BELT COLLINS HAWAII LTD ON GRAPHIC SCALE
APPENDIX A
Field Exploration
APPENDIX A
Field Exploration
We explored the subsurface conditions by drilling and sampling nine borings
designated as Boring Nos 1 through 9 extending to depths of about 21 to 31 5 feet
below the existing ground surface The borings were drilled using a truck mounted drill
rig equipped with rotary coring tools The approximate boring locations are shown on
the Site Plan Plate 2
The materials encountered in the borings were classified by visual and textural
examination in the field by our geologist who monitored the drilling operations on a
near continuous basis Soils were classified in general conformance with the Unified
Soil Classification System as shown on Plate A Graphic representations of the
materials encountered are presented on the Logs of Borings Plates A 1 through A 9
Core samples of the rock materials encountered at the project site were obtained
by using diamond core drilling techniques in general accordance with ASTM D 2113
Diamond Core Drilling for Site Investigation Core drilling is a rotary drilling method that
uses a hollow bit to cut into the rock formation The rock material left in the hollow core
of the bit is mechanically recovered for examination and description
Recovery REC is used as a subjective guide to the interpretation of the relative
quality of rock masses Recovery is defined as the actual length of material recovered
from a coring attempt versus the length of the core attempt For example if 3 7 feet of
material is recovered from a 5 0 foot core run the recovery would be 74 percent and
would be shown on the Logs of Borings as REC 74
The Rock Quality Designation RQD is also a subjective guide to the relative
quality of rock masses RQD is defined as the percentage of the core run that is sound
material in excess of 4 inches in length without any discontinuities discounting any drilling
induced fractures or breaks If 2 5 feet of sound material is recovered from a 5 0 foot core
run the RQD would be 50 percent and would be shown on the Logs of Borings as
RQD 50 Generally the following is used to describe the relative quality of the rock
based on the Practical Handbook of Physical Properties of Rocks and Minerals
Hawaii California
Appendix A
Field Exploration
The rippability or excavation characteristics of a rock mass is a function of the
relative hardness of the rock its relative quality brittleness and fissile characteristics
Dense basalt formations with high RQD values would be very difficult to rip and probably
would require more arduous methods of excavation
Hawaii California
GEOLABS INC
Log Legend
Geotechnical Engineering
UNIFIED SOIL CLASSIFICATION SYSTEM USCS
TYPICAL
MAJOR DIVISIONS DESCRIPTIONS
CLEAN WELL GRADED GRAVELS GRAVEL SAND
GRAVELS MIXTURES LITTLE OR NO FINES
GRAVELS
LESS THAN 5
COARSE FINES
GRAINED
SOILS MORE THAN 50 GRAVELS WITH
OF COARSE FINES
FRACTION
RETAINED ON MORE THAN 12
NO 4 SIEVE FINES
POORLY GRADED GRAVELS GRAVEL SAND
MIXTURES LITTLE OR NO FINES
SILTY GRAVELS GRAVEL SAND SILT
MIXTURES
CLAYEY GRAVELS GRAVEL SAND CLAY
MIXTURES
WELL GRADED SANDS GRAVELLY SANDS
CLEAN SANDS LITTLE OR NO FINES
SANDS
LESS THAN 5 POORLY GRADED SANDS GRAVELLY
SANDS LITTLE OR NO FINES
MORE THAN 50 FINES
OF MATERIAL
RETAINED ON NO 50 OR MORE OF
200 SIEVE COARSE FRACTION SANDS WITH
PASSING FINES
SILTY SANDS SAND SILT MIXTURES
WES
ene
THROUGH NO 4
SIEVE MORE NEN 12 CLAYEY SANDS SAND CLAY MIXTURES
INORGANIC SILTS AND VERY FINE SANDS
ROCK FLOUR SILTY OR CLAYEY FINE SANDS
OR CLAYEY SILTS WITH SLIGHT PLASTICITY
INORGANIC CLAYS OF LOW TO MEDIUM
PLASTICITY GRAVELLY CLAYS SANDY
CLAYS SILTY CLAYS LEAN CLAYS
r
2
i
oo
a
I
7
a
FINE LIQUID LIMIT
GRAINED LESS THAN 50
SOILS
rc
ORGANIC SILTS AND ORGANIC SILTY
CLAYS OF LOW PLASTICITY
INORGANIC SILT MICACEOUS OR
DIATOMACEOUS FINE SAND OR SILTY
SOILS
4
t
50 OR MORE OF
MATERIAL PASSING LIQUID LIMIT
THROUGH NO 200 50 OR MORE
SIEVE
HIGHLY ORGANIC SOILS ly We sh
NOTE DUAL SYMBOLS ARE USED TO INDICATE BORDERLINE SOIL CLASSIFICATIONS
q
Y
H INORGANIC CLAYS OF HIGH PLASTICITY
ORGANIC CLAYS OF MEDIUM TO HIGH
PLASTICITY ORGANIC SILTS
IE
IZ
PEAT HUMUS SWAMP SOILS WITH HIGH
ORGANIC CONTENTS
Uv
LEGEND
2 INCH 0 D STANDARD PENETRATION TEST LIQUID LIMIT
3 INCH O D MODIFIED CALIFORNIA SAMPLE PLASTICITY INDEX
SHELBY TUBE SAMPLE TORVANE SHEAR tsf
GRAB SAMPLE POCKET PENETROMETER tsf
CORE SAMPLE UNCONFINED COMPRESSION psi
WATER LEVEL OBSERVED IN BORING
GEOLABS INC
HUALALAI WASTEWATER TREATMENT PLANT
KONA VILLAGE RESORT
KAUPULEHU NORTH KONA HAWAII
Geotechnical Engineering
Laboratory
Approximate Ground Surface
Elevation feet MSL 7
Description
Brown SANDY GRAVEL with silt very dense
damp fill
Gray vesicular BASALT moderately to closely
fractured unweathered hard to very hard
pahoehoe basalt
Content
Dry Density
pcf
Penetration
Resistance
blows foot
Depth feet
Sample
Moisture
Recovery
Boring terminated at 31 feet
Elevations estimated from Plans
transmitted by Belt Collins Hawaii on
KI
Water Level Y 1430 HRS
j Date Completed Plate
A 1
ee _
GEOLABS INC
HUALALAI WASTEWATER TREATMENT PLANT
KONA VILLAGE RESORT
KAUPULEHU NORTH KONA HAWAII
Geotechnical Engineering
Approximate Ground Surface
7
ceslc S Elevation feet MSL 7
55 g ssiso elge
Be Se 5 Description
O or ar2 j ar a 2
74
M Brown SILTY GRAVEL with sand very dense
damp fill
Gray vesicular BASALT moderately fractured
unweathered hard to very hard basalt
formation
grades with small voids at 3 and 6 feet
95 6
grades to slightly fractured
97 8
95 8
Boring terminated at 21 feet
Be _
Dry Density
pcf
Water Level Y HRS
Plate
A 2
WASTEWATER TREATMENT PLANT
Geotechnical Engineering
Laboratory
Recovery
ee _
Dry Density
pcf
cn Core
Date Started Water Level Y HRS
Date Completed Plate
Logged By S Latronic Drill Rig MOBILE B 53
KONA VILLAGE RESORT
KAUPULEHU NORTH KONA HAWAII
Approximate Ground Surface
Elevation feet MSL 7
Description
Brown CLAYEY SILT with traces of gravel and i
organic matter stiff moist fill
Gray SANDY GRAVEL dense damp fill
Penetration
Resistance
blows foot
Pocket Pen
tsf
Depth feet
Gray vesicular BASALT slightly fractured
unweathered very hard basalt formation
grades to dense and vugular
Boring terminated at 21 5 feet
Drilling Method HQ Coring A 3
Driving Energy 30 in drop
WASTEWATER TREATMENT PLANT
KONA VILLAGE RESORT
KAUPULEHU NORTH KONA HAWAII
Geotechnical Engineering
Approximate Ground Surface
1 Surfac
S cos c Elevation feet MSL 10
28 1e
Oe oO 3 wo 52 a Slo
r oD 3 So g x x
o5 o BIE ar
O20 5 is o fo oO oO
8ig Description
2 42
Gray SANDY GRAVEL dense damp fill
Gray vesicular BASALT slightly fractured
unweathered hard to very hard basalt
formation
grades to dense and vugular
Boring terminated at 31 feet
Dry Density
pcf
KI
Plate
A 4
Work Order
Be _
GEOLABS INC
HUALALAI WASTEWATER TREATMENT PLANT
KONA VILLAGE RESORT
KAUPULEHU NORTH KONA HAWAII
Geotechnical Engineering
Laboratory
Approximate Ground Surface
cacle lo Elevation feet MSL 8
BS 6o86 Oo
oT a Beola RS
se g SSola c
Ke 2
8G 8 Description
2 Gray GRAVEL dense damp fill
Gray GRAVEL AND COBBLES BASALTIC
medium dense damp fill
Ret Gray vesicular to vugular BASALT slightly
fractured unweathered very hard basalt
formation
grades to dense massive
grades to closely to moderately fractured from 17
to 17 5 feet
VOID
grades to massive
Boring terminated at 31 5 feet
BC _
Dry Density
pcf
Date Started Water Level Y 1015 HRS
Date Completed Plate
Logged By S Latronic Drill Rig MOBILE B 53
Total Depth 31 5 feet Drilling Method HQ Coring A 5
Work Order 4500 10 O Driving Energy 30 in drop
WASTEWATER TREATMENT PLANT
KONA VILLAGE RESORT
KAUPULEHU NORTH KONA HAWAII
Geotechnical Engineering
Laboratory
Content
Dry Density
pcf
Depth feet
Sample
Moisture
Penetration
Resistance
blows foot
Pocket Pen
tsf
V Recovery
Graphic
ee _
Water Level Y 1615 HRS
A 6
Driving Energy 30 in drop
Work Order 4500 10 O
Approximate Ground Surface
Elevation feet MSL 12
Description
rayish white SILTY SAND with gravel medium
G
SW1 dense dry fill
Brownish gray SANDY GRAVEL dense dry fill
Gray vesicular BASALT slightly fractured
unweathered hard basalt formation
grades to very hard
grades to severely fractured
VOID
VOID
grades to moderately fractured
Boring terminated at 31 5 feet
GEOLABS INC
HUALALAI WASTEWATER TREATMENT PLANT
KONA VILLAGE RESORT
KAUPULEHU NORTH KONA HAWAII
Geotechnical Engineering
Laboratory
Approximate Ground Surface
S
S cee 2 Elevation feet MSL 10
36 EEG
Be ioti
eo fas
38 2 es 3 Description
4 Lit SM Grayish white SILTY SAND with gravel dense
dry fill
Gray GRAVEL AND COBBLES BASALTIC
dense damp clinker
Sample
Gray vugular BASALT moderately fractured
unweathered hard basalt formation
Date Started Water Level Y 1005 HRS
Date Completed Plate
Logged By S Latronic Drill Rig MOBILE B 53
Total Depth 31 5 feet Drilling Method HQ Coring A 7
Work Order 4500 10 O Driving Energy 30 in drop
grades to slightly fractured very hard
Gray vesicular BASALT slightly fractured
unweathered hard basalt formation
grades to very hard
Boring terminated at 31 5 feet
ee _
Dry Density
pcf
GEOLABS INC
Geotechnical Engineering
Laboratory
Content
Dry Density
pcf
Pocket Pen
tsf
Coe
228
SES
BD
22S
538
are
Moisture
Recovery
O RQD
ho Core
ee _
Date Started Water Level Z 1740 HRS
Drill Rig MOBILE B 53
Drilling Method HQ Coring A 8
Work Order 4500 10 O Driving Energy 30 in drop
Date Completed
Total Depth 21 5 feet
HUALALAI WASTEWATER TREATMENT PLANT
KONA VILLAGE RESORT
KAUPULEHU NORTH KONA HAWAII
Approximate Ground Surface
Elevation feet MSL 11
ip
oO
2
Depth feet
Description
Grayish white SILTY SAND with gravel loose
dry fill
Gray GRAVEL with cobbles dense dry fill
ra
2 o
ao Gray GRAVEL AND COBBLES BASALTIC
4 dense damp clinker
Sox
Gray dense and vugular BASALT closely
fractured unweathered very hard basalt
formation
grades to moderately to slightly fractured
Boring terminated at 21 5 feet
GEOLABS INC
Geotechnical Engineering
Laboratory
Content
Dry Density
pcf
Ss
3
S
2
ie
Pocket Pen
tsf
Cc
68
Sc
s
2
cw
oO
ow
Moisture
Recovery
op
aS
Be _
A 9
HUALALAI WASTEWATER TREATMENT PLANT
KONA VILLAGE RESORT
KAUPULEHU NORTH KONA HAWAII
Approximate Ground Surface
Elevation feet MSL 12
Gray SANDY GRAVEL dense dry fill
Gray vesicular BASALT slightly fractured
unweathered hard basalt formation
Depth feet
Sample
grades with voids
Gray vugular BASALT moderately fractured
unweathered very hard basalt formation
Gray vesicular BASALT moderately fractured
unweathered hard basalt formation
grades with voids
Boring terminated at 31 feet
APPENDIX B
Laboratory Testing
APPENDIX B
Laboratory Testing
Nine Unconfined Compression tests ASTM D 2938 were performed on selected
rock core samples to evaluate the unconfined compressive strength of the basalt rock
formation encountered at the project site Results of the unconfined compression tests
are presented on Plate B 1
Hawaii California
SUMMARY OF UNCONFINED COMPRESSION TESTS
Hualalai Wastewater Treatment Plant
Kona Village Resort
Kaupulehu North Kona Hawaii
Location Total Unit Unconfined
Boring No Weight Compressive Strength
DSi
feet pcf
5 360
TEST METHOD
ASTM D 2938 Unconfined Compression Test for Rock Cores
NOTES
pcf pounds per cubic foot
psi pounds per square inch
Hawaii California
APPENDIX C
Percolation Testing
APPENDIX C
Percolation Testing
As part of our field exploration program we conducted four percolation tests in
selected borings by using the constant head method In general the borings were
3 5 inches in diameter and extended to depths of about 21 to 21 5 feet below the
ground level at the time of the test A water truck was used to pump clear water into the
boreholes for the constant head test method The flow rate was recorded by timing and
calculating the volume as a relatively constant flow rate was achieved Percolation test
results are presented on Plates C 1 through C 4
Hawaii California
PERCOLATION TEST RESULTS
Hualalai Wastewater Treatment Plant
Kona Village Resort
Kaupulehu North Kona Hawaii
Location Boring No 2
Date
Depth of Hole 21 feet
Diameter of Hole 3 5 inches
Approximate Ground Surface Elevation 7 feet MSL
Average Calculated
Coefficient of Permeability k 5 2 x 10 feet minute
Injection Rate Depth to Water
gallons per minute feet
5
Hawaii California
PERCOLATION TEST RESULTS
Hualalai Wastewater Treatment Plant
Kona Village Resort
Kaupulehu North Kona Hawaii
Location Boring No 3
Date
Depth of Hole 21 5 feet
Diameter of Hole 3 5 inches
Approximate Ground Surface Elevation 7 feet MSL
Average Calculated
Coefficient of Permeability k 1 7 x 10 feet minute
Injection Rate Depth to Water
gallons per minute feet
9
Hawaii California
PERCOLATION TEST RESULTS
Hualalai Wastewater Treatment Plant
Kona Village Resort
Kaupulehu North Kona Hawaii
Location Boring No 8
Date
Depth of Hole 21 feet
Diameter of Hole 3 5 inches
Approximate Ground Surface Elevation 11 feet MSL
Average Calculated
Coefficient of Permeability k 1 6 x 10 feet minute
Injection Rate Depth to Water
gallons per minute feet
5
Hawaii California
PERCOLATION TEST RESULTS
Hualalai Wastewater Treatment Plant
Kona Village Resort
Kaupulehu North Kona Hawaii
Location Boring No 9
Date
Depth of Hole 21 5 feet
Diameter of Hole 3 5 inches
Approximate Ground Surface Elevation 12 feet MSL
Average Calculated
Coefficient of Permeability k 2 4 x 10 feet minute
Injection Rate Depth to Water
gallons per minute feet
4
Hawaii California