GEOTECHNICAL ENGINEERING EXPLORATION
HOKULIA WASTEWATER TREATMENT PLANT
NORTH KONA ISLAND OF HAWAII
MAY 11 2007
Prepared for
BELT COLLINS HAWAII LTD
W O 5791 00
GEOTECHNICAL ENGINEERING EXPLORATION
HOKULIA WASTEWATER TREATMENT PLANT
NORTH KONA ISLAND OF HAWAII
W O 5791 00 MAY 11 2007
Prepared for
BELT COLLINS HAWAII LTD
LICENSED
PROFESSIONAL
ENGINEER
No 4176 C
THIS WORK WAS PREPARED BY
ME OR UNDER MY SUPERVISION
r
EXPIRATION DATE
OF THE LICENSE
GEOLABS INC
Geotechnical Engineering and Drilling Services
2006 Kalihi Street Honolulu HI 96819
Hawaii California
GEOLABS INC
Geotechnical Engineering and Drilling Services
May 11 2007
W O 5791 00
Mr Leland Lee
Belt Collins Hawaii Ltd
2153 North King Street Suite 200
Honolulu HI 96819 4554
Dear Mr Lee
Geolabs Inc is pleased to submit our report entitled Geotechnical Engineering
Exploration Hokulia Wastewater Treatment Plant North Kona Island of Hawaii
prepared in support of the design of the proposed new wastewater treatment plant
project
Our work was performed in general accordance with the scope of services
outlined in our fee proposal dated
Please note that the soil samples recovered during our field exploration
remaining after testing will be stored for a period of two months from the date of this
report The samples will be discarded after that date unless arrangements are made for a
longer sample storage period Please contact our office for alternative sample storage
requirements if appropriate
Detailed discussion and specific design recommendations are contained in the
body of this report If there is any point that is not clear please contact our office
Very truly yours
GEOLABS INC
2006 Kalihi Street Honolulu Hawaii 96819
Hawaii California
GEOTECHNICAL ENGINEERING EXPLORATION
HOKULIA WASTEWATER TREATMENT PLANT
NORTH KONA ISLAND OF HAWAII
W O 5791 00 MAY 11 2007
TABLE OF CONTENTS
Page
SUMMARY OF FINDINGS AND RECOMMENDATIONS iii
1 0 GENERAL c
cceccsceeceeeecseeeseeaeeeeeeeeeceeeeaaaeaaeaaaeeeeeaeeeeeeeeeeeeeeeteeeegaaas 1
1 2 Project Considerations cccceeeeeeeneeeeeeeeeneeeeeeeeeeeeesegeeeeeeeeeeseeeeenaes 1
1 3 Purpose and
2 0 SITE CHARACTERIZATION cccccccceeeeeeeeeeeeeeeeeeeeeeeeeeseeeennaneeeeeene 4
2 1 Regional Geology eeeceeeeceeeeeeeeeeeeeeeeneeeeeseeeeseseeeeseeseeeeesseseeeeseeasenenes 4
2 2 Existing Site CONditions eect teen
2 3 Subsurface Conditions ccceccccecsscceeeeeeeeeeeeeeeeeeeeeeeeneeeeeeeeeneeeeeees 5
2 4 Earthquakes and Seismicity
2 5 Seismic Design Considerations 7
3 0 DISCUSSION AND RECOMMENDATIONS 8
3 1 Site Grading eee ceeceeeeeeeeeeeeeeeeeeeeeeee sees eeeeeeeeeeeseeeeseaeesegeeseseseseaeegs 9
Site Preparation cccccccccececeeeeeeeeeeeeeeeeeneeeeeeeseeeeeseaeeeeneeee 9
Fill Placement and Compaction Requirement eeee 12
EXCAVAtION ccceccceceteeeeeeeeeeeeeeeeneeeneneeeeeeeeeeeeeeeeeeeeteetennnnaaaes 13
Cut and Fill 13
i ree 14
3 3 SlabS ON Grade
3 4 Retaining Structures eeneeeeeesneeeeeesaeeeeeeseaeaeesseeessaeenegs 16
Retaining Structure Foundations ceceeseeeeesseeeeeeeeeeeees 16
Static Lateral Earth PreSSures
Dynamic Lateral Earth Forces eceeeeseeeeeeeeeeeeeeneeeeeeeeee 18
i r B o 1 a
3 5 Underground Utility LIN S eeereaeeeeeereeeeseneeeeeeeeeees 20
3 6 Thrust
3 7 Pavement eeeenaeeeeeeeeeeeeeeeaeeeeeeeeseeeeees 21
0 22
3 9 Design
3 10 Construction MONitOring ccccccccceccceeseteceeeeeeeeeeeeeeeneeeeeeeeeeeeeeeseneseaaas 23
4 0 LIMITATIONS 0000 cece cere eeeaeeeeeeeeeeseaaaaeeeeeesesesueeeeeegges 25
Hawaii California
TABLE OF CONTENTS
LIST OF PLATES
Plate 1 Project Location Map
Plate 2 Site Plan
LIST OF APPENDICES
Appendix A Field Exploration
Appendix B_ Laboratory Testing
W O 5791 00
GEOLABS INC
Hawaii
California
Page ii
GEOTECHNICAL ENGINEERING EXPLORATION
HOKULIA WASTEWATER TREATMENT PLANT
NORTH KONA ISLAND OF HAWAII
W O 5791 00 MAY 11 2007
SUMMARY OF FINDINGS AND RECOMMENDATIONS
Based on the borings drilled the project site is underlain by dense basalt
formation pahoehoe basalt with interbedded clinker layers extending to the maximum
depth explored of about 25 feet below the existing ground surface We understand that
some site grading including blasting was conducted at the project site Therefore
some surface fill materials consisting of medium dense to very dense silty gravel and
cobbles were present at many areas of the project site In addition severely fractured
basalt presumably created from blasting activities was encountered extending to
depths of about 8 to 19 feet below the ground surface In general the native dense
basalt formations encountered below the zone of blasting were generally hard to very
hard and slightly to highly weathered
Based on the information provided the areas blasted include the footprint of the
new Main Equipment Building Blasting generally creates fractures in the basalt
formation and loosens the subgrade materials Because the Main Equipment Building
will be an on grade structure the proposed building footprint should be over excavated
to at least 5 feet below the bottom of foundation elevation and backfilled with compacted
structural fill The over excavation should extend at least 2 feet beyond the edges of
the building footprint We understand that blasting was not conducted within footprints
of other on grade structures planned at the project site
Where loose and or disturbed subgrade conditions are observed within footprints of
other on grade or below grade structures subgrade materials should be over excavated
and backfilled with compacted structural fill A Geolabs representative should monitor the
site preparation during construction to observe the subgrade materials under new
structures
The text of this report should be referred to for detailed discussion and specific
design recommendations
END OF SUMMARY OF FINDINGS AND RECOMMENDATIONS
Hawaii California
SECTION 1 0 GENERAL
1 1 Introduction
This report presents the results of our geotechnical engineering exploration
performed for Hokulia Wastewater Treatment Plant within the Hokulia Resort in the
District of North Kona on the Island of Hawaii The project location and general vicinity
are shown on the Project Location Map Plate 1 This report summarizes the findings
from our field exploration and presents our geotechnical recommendations for the
design of the Hokulia Wastewater Treatment Plant development only
The recommendations provided herein are intended for the design of site
grading building foundations slabs on grade retaining structures underground utilities
and pavements only The findings and recommendations presented herein are subject
to the limitations noted at the end of this report
1 2 Project Considerations
Hokulia Wastewater Treatment Plant WWTP project site is located within the
Hokulia Resort in the District of North Kona on the Island of Hawaii We understand
that the project generally consists of constructing a new wastewater treatment plant A
portion of the facility including an Equalization Tank and two Bioreactor Tanks have been
designed and constructed by others In addition we understand that some site grading
including blasting has occurred at the project site Since Geolabs Inc did not perform the
geotechnical exploration for the existing structures nor observed the construction
backfilling these structures were not included in our scope of work
The additional facilities to be constructed include both on grade and below grade
structures Based on the information provided the remaining tanks and buildings for the
WWTP facility consist of the following
W O INC Page 1
Hawaii California
SECTION 1 GENERAL
SUMMARY OF NEW STRUCTURES
feet MSL
Main Equipment Building
Generator Building
Headworks Building
Bioreactor Tank
Equalization Tank
Flow Distribution Box 58 7
Odor Control Tanks
Aerated Digester Tanks
Digester Odor Control Vault 48 9
MBR Pumping Building 61 1
MBR Odor Control Vault 55 2
MBR Tanks
Chlorine Contact Tank 37 0
UV Units 4 54
We envision that additional site grading will generally consist of cuts and fills of
about 3 feet or less to achieve design grades However the western portion of the site
near the Chlorine Contact Tank and the UV Units may require fills of up to about 14 feet
in height In addition construction of various underground facilities may require
excavations of up to about 8 feet in depth
1 3 Purpose and Scope
The purpose of our field exploration was to obtain an overview of the surface and
subsurface conditions to develop a soil and or rock data set to formulate geotechnical
recommendations for the design of site grading foundations slabs on grade retaining
structures underground utilities and pavements In order to accomplish this we
conducted an exploration program consisting of the following tasks and efforts
Hawaii California
SECTION 1 GENERAL
1 Mobilization and demobilization of a truck mounted drill rig water truck
and two operators to the project site and back
2 Drilling and sampling of thirteen borings extending to depths of about 15 to
25 feet below the ground surface
3 Coordination of the field exploration and logging of the borings by our
geologist
4 Laboratory testing of selected samples obtained during the field exploration
as an aid in classifying the materials and evaluating their engineering
properties
5 Analyses of the field data to formulate geotechnical recommendations for
the design of site grading foundations slabs on grades retaining
structures underground utility lines and pavements
6 Preparation of this report summarizing our work on the project and
presenting our findings and recommendations
7 Coordination of our overall work on the project by our project engineer
8 Quality assurance of our work and client design team consultation by our
principal engineer
9 Miscellaneous work efforts such as drafting word processing and clerical
support
Detailed descriptions of our field exploration methodology and the Logs of
Borings are presented in Appendix A Results of the Laboratory tests performed on
selected samples obtained during our field exploration are presented in Appendix B
END OF GENERAL
Hawaii California
SECTION 2 0 SITE CHARACTERIZATION
2 1 Regional Geology
The Island of Hawaii is the largest island in the Hawaiian Archipelago and covers
an area of approximately 4 000 square miles The island was formed by the activity of
the following five shield volcanoes Kohala long extinct Mauna Kea activity during
recent geologic time Hualalai last erupted in 1801 1803 and Mauna Loa and
Kilauea both still active
The project site is situated on the western flank of Mauna Loa Mountain which
makes up the south central portion of the island The lava formation encountered at the
site appears to be of both a a and pahoehoe type flows which spread and ponded as
they approached the ocean A a lava is typically characterized by a porous rough and
irregular flow surface resembling a jagged accumulation of rock fragments cobbles and
boulders Pahoehoe is characterized by a smooth rope like or billowy surface and an
internal structure of vesicular porous rock
Cavities are commonly encountered in basaltic lavas especially in pahoehoe
type lava Cavities form when the lava is in a molten state and represent both lava tubes
intra flow cavities and blisters and pockets inter flow cavities Lava tubes form when
molten lava drains from the cooling flow leaving a hollow tube like structure which may
extend for a large longitudinal distance along the flow Blisters and pockets are
generally smaller in horizontal extent
Basalt is considered to be relatively permeable and can transmit water quite
readily in both the horizontal and vertical directions In general water is transmitted
through the porous rock matrix along joints fractures and inter flow contacts cavities
and along clinker layers Clinker and cavities serve as primary water transmission
features because of their high permeability
2 2 Existing Site Conditions
The project site is within the Hokulia Resort in the District of North Kona on the
Island of Hawaii The project site is located along Road F in the northern portion of
W O INC Page 4
Hawaii California
SECTION 2 SITE CHARACTERIZATION
the resort Based on the topographic survey map provided the existing grades at the
majority of the project site generally vary from about 53 to 66 feet Mean Sea Level
MSL The western portion of the site appears to have been previously excavated with
elevations ranging from about 38 to 40 feet MSL The project site is shown on the
Site Plan Plate 2
Based on the information provided we understand that some site grading was
previously conducted at the project site We also understand that site grading previously
conducted included blasting of the existing ground surface in order to provide easier
excavation for the construction of future underground facilities Further details of the site
grading including the after grading report were not provided
The majority of the project site was accessible to two wheeled drive vehicles
Vegetation at the project site consisted of wild grasses with some large trees around the
perimeter of the site In addition a large stockpile of gravel and cobbles was observed
at the central portion of the project site
2 3 Subsurface Conditions
Our field exploration consisted of drilling and sampling thirteen borings
designated as Boring Nos 1 through 13 extending to depths of about 15 to 25 feet
below the existing ground surface The approximate boring locations are shown on the
Site Plan Plate 2
Based on our field exploration the project site is underlain by dense basalt
formation pahoehoe basalt with interbedded clinker layers extending to the maximum
depth explored of about 25 feet below the existing ground surface As previously
mentioned some site grading including blasting was conducted at the project site
Therefore some surface fill materials consisting of medium dense to very dense silty
gravel and cobbles were present at many areas of the project site In addition severely
fractured basalt presumably created from blasting activities was encountered
extending to depths of about 8 to 19 feet below the ground surface In general the
native dense basalt formations encountered below the zone of blasting were generally
hard to very hard and slightly to highly weathered
W O INC Page 5
Hawaii California
SECTION 2 SITE CHARACTERIZATION
It should be noted that cavities and or voids are commonly present in the basaltic
lava flows in the vicinity Therefore the presence of cavities and or voids should be
expected during construction
We did not encounter groundwater in the borings at the time of our field
exploration However groundwater levels may change due to seasonal precipitation
surface water runoff and other factors Detailed descriptions of the materials
encountered from our field exploration are presented on the Logs of Borings in
Appendix A Results of the Laboratory test performed on selected samples obtained
during our field exploration are presented in Appendix B
2 4 Earthquakes and Seismicity
In general earthquakes that occur throughout the world are caused by shifts in
the tectonic plates In contrast earthquake activity in Hawaii is primarily linked to
volcanic activity therefore earthquake activity in Hawaii generally occurs before or
during volcanic eruptions In addition earthquakes may result from the underground
movement of magma that comes close to the surface but does not erupt The Island of
Hawaii experiences thousands of earthquakes each year but most are so small that
they can only be detected by sensitive instruments However some of the earthquakes
are strong enough to be felt and a few cause minor to moderate damage
In general earthquakes associated with volcanic activity are most common on
the Island of Hawaii Earthquakes that are directly associated with the movement of
magma are concentrated beneath the active Kilauea and Mauna Loa Volcanoes on the
Island of Hawaii Because the majority of the earthquakes in Hawaii over 90 percent
are related to volcanic activity the risk of seismic activity and degree of ground shaking
diminishes with increased distance from the active volcanoes in the southern portion of
the Island of Hawaii
W O INC Page 6
Hawaii California
SECTION 2 SITE CHARACTERIZATION
The Island of Hawaii has experienced numerous earthquakes greater than
Magnitude 6 M6 Based on information obtained from the United States Geological
Survey USGS Bulletin 2006 the following is a list of some destructive earthquakes
that occurred on the Island of Hawaii since 1868
DATE LOCATION MAGNITUDE
March 28 1868 South
South
North Hilo
Kalapana
Kaoiki
Kiholo Bay
Several significant earthquakes have occurred on the west side of the Island of
Hawaii in the past 100 years including an earthquake with Magnitude 6 7 in 2006
Therefore it may be concluded that the west side of the Island of Hawaii could
experience moderate to severe earthquakes and associated ground shaking depending
on the earthquake origin
2 5 Seismic Design Considerations
The Island of Hawaii is located within Seismic Zone 4 and has an effective peak
ground acceleration of 0 40g in general accordance with the requirements of the 1997
Uniform Building Code UBC Based on the subsurface materials encountered at the
project site and the geologic setting of the area the project site may be classified from a
seismic analysis standpoint as a Very Dense Soil and Soft Rock Profile corresponding
to a Soil Profile Type Sc Based on our review of the available geologic information the
project site does not appear to be located in the immediate proximity of mapped
geologic fault structures Therefore the near source factors Nz and Ny for this project
may be assumed to be 1 0
END OF SITE CHARACTERIZATION
W O INC Page 7
Hawaii California
SECTION 3 0 DISCUSSION AND RECOMMENDATIONS
Based on the borings drilled the project site is underlain by dense basalt
formation pahoehoe basalt with interbedded clinker layers extending to the maximum
depth explored of about 25 feet below the existing ground surface We understand that
some site grading including blasting was conducted at the project site Therefore
some surface fill materials consisting of medium dense to very dense silty gravel and
cobbles were present at many areas of the project site In addition severely fractured
basalt presumably created from blasting activities was encountered extending to
depths of about 8 to 19 feet below the ground surface In general the native dense
basalt formations encountered below the zone of blasting were generally hard to very
hard and slightly to highly weathered
Based on the information provided the areas blasted include the footprint of the
new Main Equipment Building Blasting generally creates fractures in the basalt
formation and loosens the subgrade materials Because the Main Equipment Building
will be an on grade structure the proposed building footprint should be over excavated
to at least 5 feet below the bottom of foundation elevation and backfilled with compacted
structural fill The over excavation should extend at least 2 feet beyond the edges of
the building footprint We understand that blasting was not conducted within footprints
of other on grade structures planned at the project site
Where loose and or disturbed subgrade conditions are observed within footprints
of other on grade or below grade structures subgrade materials should be
over excavated and backfilled with compacted structural fill A Geolabs representative
should monitor the site preparation during construction to observe the subgrade
materials under new structures
Detailed discussion of these items and our geotechnical recommendations for the
project design are presented in the following sections herein
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
3 1 Site Grading
Based on the grading plans provided we understand that site grading generally
consisting of cuts and fills of less than about 3 feet thick will be required to achieve the
design grades Areas near the Chlorine Contact Tank and the UV Units may require fills
of up to about 14 feet in height to achieve the design finished grades In addition
construction of various underground facilities may require excavations of up to about
8 feet in depth The following grading items are addressed in the succeeding
subsections
Site Preparation
Fills and Backfills
Fill Placement and Compaction Requirements
Excavation
Cut and Fill Slopes
Site Preparation
At the on set of earthwork areas within the contract grading limits should be
cleared and grubbed thoroughly Vegetation debris deleterious materials and
other unsuitable materials should be removed and disposed properly off site to
reduce the potential for contamination of the excavated materials to be used as
embankment fill materials The contractor should exercise caution while clearing
and grading near collapsed lava tube features and or cavities in the currently
ungraded areas which may represent potential lava tubes or cavities that may
further collapse under the load of heavy construction equipment
After clearing and grubbing we also recommend proof rolling the fill areas and
finished subgrades in cut areas with a minimum 20 ton vibratory drum roller for a
minimum of eight passes to help detect and collapse near surface cavities and or
voids The vibratory drum roller also should be operated at a speed of about
300 feet per minute
The proof rolling operations should be performed in the presence of a Geolabs
representative Yielding areas loose areas or cavities disclosed during clearing
and_ proof rolling operations should be over excavated and backfilled with
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
compacted fill materials Contract documents should include additive and
deductive unit prices for over excavation of the collapsed lava tube features and
other features and backfilling with compacted fill to account for variations in the
over excavation and backfill quantities
As previously mentioned we understand that the project site was previously graded
by others during the installation of the existing Equalization Tank and Bioreactor
Tanks 1A and 1B In addition blasting was conducted at the majority of the
existing ground surface in order to provide easier excavation for the construction of
underground facilities
Based on the information provided the areas blasted include the footprint of the
new Main Equipment Building Blasting generally creates fractures in the basalt
formation and loosens the subgrade materials Because the Main Equipment
Building will be an on grade structure the proposed building footprint should be
over excavated to at least 5 feet below the bottom of foundation elevation and
backfilled with compacted structural fill The over excavation should extend at least
2 feet beyond the edges of the building footprint We understand that blasting was
not conducted within footprints of other on grade structures planned at the project
site
Where loose and or disturbed subgrade conditions are observed within footprints of
other on grade or below grade structures subgrade materials should be
over excavated and backfilled with compacted structural fill A Geolabs
representative should monitor the site preparation during construction to observe
subgrade materials under new structures
We also understand that a portion of the Main Equipment Building will be on top of
an existing below ground vault We also understand that the underground vault will
be abandoned in place In order to provide a uniform bearing surface for the new
structure the top concrete slab and top 5 feet of perimeter and interior walls should
be removed and the vault structure should be backfilled with compacted structural
fill
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
Fills and Backfills
In general we recommend capping the fill areas of the project site with a minimum
2 foot thick layer of structural fill materials Structural fill materials should consist
of well graded granular materials generally less than 6 inches in maximum
dimension with sufficient fines to prevent the occurrence of voids in the compacted
mass In addition structural fill materials should contain less than 30 percent
particles passing the No 200 sieve by weight In general the excavated on site
materials may be re used as a source of structural fill materials provided that the
materials are processed to meet the maximum particle size and gradation
requirements presented above The stockpiled on site materials may also be
re used as a source of structural fill materials provided that the materials are
processed to meet the maximum size and gradation requirements presented
above
Fill and backfill materials below the minimum 2 foot thick structural fill layer may
consist of general fill materials General fill and backfill materials should consist of
well graded granular materials the majority of which are less than 12 inches with
an absolute maximum dimension of 18 inches Materials between 12 and
18 inches in particle size should be limited to about 15 percent or less of the total
volume of general fill materials The excavated on site materials if less than
18 inches in maximum dimension may be used as a source of general fill or backfill
materials except for trench backfill provided that they are processed to meet the
above gradation requirements for general fill If the excavated materials do not
contain sufficient fines to produce a well graded material off site borrow or on site
rock crushing of larger rock fragments or boulders should be considered to provide
the required gradation and particle sizes to develop a well graded material
Imported fill materials if required should be free of organics and deleterious
materials and should be suitable for the intended use based on the
recommendations for fill materials provided herein In addition a Geolabs
representative should observe and or test imported materials a minimum of
seven days prior to being transported to the project site for the intended use
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
Based on the limited extent of deep fill areas materials consisting of boulders
greater than 24 inches in maximum dimension should not be used as a source of
rock fill unless reduced in size
Fill Placement and Compaction Requirements
Structural fill materials should be placed in level lifts not exceeding 12 inches in
loose thickness moisture conditioned to above the optimum moisture content and
compacted to at least 95 percent relative compaction General fills and backfills
should be placed in level lifts of about 18inches in loose thickness
moisture conditioned to above the optimum moisture and compacted to a minimum
of 90 percent relative compaction Relative compaction refers to the in place dry
density of soil expressed as a percentage of the maximum dry density of the same
soil established in accordance with ASTM D 1557 Optimum moisture is the water
content percentage by weight corresponding to the maximum dry density
Compaction should be accomplished by sheepsfoot rollers vibratory rollers or
other types of acceptable compaction equipment
Compaction equipment such as a Caterpillar D 9 bulldozer or similar heavy
compaction equipment providing suitable energy to achieve the required
compaction should be utilized The number of passes usually six to eight to be
made to achieve proper compaction should be determined at the on set of site
grading by the performance of a trial compaction test or by plate bearing tests
Subsequent layers of rock fill above the previously placed rock fill should provide a
choking layer of smaller sized boulder materials to fill in the voids between the
boulders of the preceding rock fill layer
Conventional compaction testing is generally not practical in fills composed of
rocks boulders and or cobbles Instead a testing program should be conducted at
the start of the grading phase of the project under the observation of a Geolabs
representative to evaluate the number of passes needed to achieve the desired
level of compaction Based on this testing program the number of passes may then
be used as the field criterion for adequate compaction
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
For preliminary estimating purposes compaction may be accomplished by using a
large vibratory drum roller having a static weight of at least 20 tons traveling at a
speed of about 300 feet per minute The roller should pass over the fill surface at
least eight times for structural fill
Excavation
Based on our field exploration the project site is underlain by previously placed fill
materials and basalt formation at the ground surface It is anticipated that the
near surface fills and highly fractured basalt formation may be excavated readily
with normal heavy excavation equipment such as excavators and ripping with large
bulldozers However some of the deeper excavations into the dense pahoehoe
lava may require the use of hoerams or chipping
The above discussions regarding the rippability of the surface materials are based
on our visual observation of the existing basalt formation and field data from the
borings Contractors should be encouraged to examine the site conditions and the
subsurface data to make their own reasonable and prudent interpretation
Cut and Fill Slopes
In general we envision that most of the cut slopes would expose dense basalt
formation In general we believe that the cut slopes planned at the site may be
designed with a slope inclination of one horizontal to one vertical 1H 1V or flatter
However where volcanic ash clinker layers and severely fractured basalt are
exposed at the cut slope faces the cut slopes should be flattened to 2H 1V or
flatter Therefore provisions to flatten the cut slopes and or construct retaining
walls should be considered in the design of the project A Geolabs representative
should observe and map the cut slopes during construction to evaluate whether the
exposed cut slope materials are consistent with our assumptions
In general permanent fill slopes may be designed with a slope inclination of
two horizontal to one vertical 2H 1V or flatter This assumes that the fill slopes will
be constructed using well graded granular materials structural and general fills
In addition fills placed on slopes steeper than 5H 1V should be benched The fill
W O INC Page 13
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
slope face should be finished to a relatively smooth and well compacted surface
The fill slope face should be free of large boulders greater than 18 inches in largest
dimension and should be free of voids which would allow erosion and migration of
fines to occur In addition slope planting or other means of slope protection should
be provided as soon as possible to reduce the potential for significant erosion of the
finished slopes
3 2 Foundations
Based on the subsurface conditions encountered at the project site and
anticipated grading activities we recommend using shallow spread and or continuous
strip footings to support the new structures planned As an alternative foundation
support for the new structures may consist of thickened edge slab footings An
allowable bearing pressure of up to 4 000 pounds per square foot psf may be used for
the design of footings bearing on either the compacted structural fill or basalt rock
formation This bearing value is for dead plus live loads and may be increased by
50 percent for transient loads such as those caused by wind or seismic forces
In general footings should be embedded a minimum of 12 inches below the
lowest adjacent grade Footings constructed near the tops of slopes or on slopes
should be embedded deep enough such that the horizontal distance measured from the
outside edge at the base of the footing to the face of the slope is no less than 6 feet
In addition foundations next to other foundations utility trenches easements or
other retaining walls should be embedded below a 45 degree imaginary plane
extending upward from the bottom edge of the structure or utility trench or the footings
should be extended to a depth as deep as the inverts of the utility lines This
requirement is necessary to avoid surcharging adjacent below grade structures with
additional structural loads and to reduce the potential for appreciable foundation
settlement
We understand that the various structures planned may be constructed in
different phases In some areas a below grade structure may be constructed after the
completion of a nearby on grade structure The potential for adverse impact of ground
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
excavation adjacent to on grade structures should be considered in the design of new
structures In general the foundations of on grade structures should be embedded
below a 45 degree imaginary plane extending upward from the edge of the future
excavation in order to reduce the potential for adverse effects of adjacent excavation
Soft and or loose materials that may be encountered at the bottom of footing
should be over excavated until dense materials are exposed in the footing excavation
The over excavation should be backfilled with select granular fill materials
moisture conditioned to above the optimum moisture content and compacted to a
minimum of 90 percent relative compaction Alternatively the bottom of the footing may
extend down to bear directly on the underlying competent material
If the foundations are designed and constructed in strict accordance with our
recommendations we estimate the total foundation settlements to be less than 1 inch
Differential settlements between adjacent footings supported on similar materials may
be on the order of about 0 5 inch or less
Lateral loads acting on the structure may be resisted by the friction developed
between the bottom of the foundation and the bearing soil and by passive earth
pressure acting against the near vertical faces of the foundation system A coefficient
of friction of 0 45 may be used for footings bearing on structural fill materials
Resistance due to passive earth pressure may be estimated using an equivalent fluid
pressure of 450 pounds per square foot per foot of depth pcf assuming that the soils
around the footings are well compacted The passive resistance in the upper 12 inches
of the soil should be neglected unless covered by pavements or slabs
A Geolabs representative should monitor footing excavations prior to the
placement of reinforcing steel and concrete to confirm the foundation bearing conditions
and the required embedment depths
3 3 Slabs On Grade
We anticipate that concrete slabs on grade will be used for the floors of the new
structures For the interior building slabs not subject to vehicular traffic we
W O INC Page 15
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
recommend providing a minimum 4 inch thick layer of cushion fill below the slabs for
uniform support The cushion fill should consist of open graded gravel ASTM C 33
No 67 gradation and would also serve as a capillary moisture break Where slabs are
subject to vehicular traffic or sustained vibrations a minimum of 6 inches of compacted
aggregate base course should be provided below the slabs in lieu of the 4 inch thick
cushion fill layer The aggregate base course layer should be moisture conditioned to
above the optimum moisture content and compacted to a minimum of 95 percent
relative compaction
To reduce the potential for excess moisture infiltration and subsequent damage
to floor coverings an impervious moisture barrier is recommended on top of the gravel
cushion layer Flexible floor coverings should be considered above the floor slab
because they can better mask minor slab cracking
In addition we envision that exterior concrete walkways and exterior flatwork will
likely be required In general we recommend providing a minimum 4 inch thick cushion
layer of open graded gravel ASTM C 33 No 67 gradation below the exterior concrete
slab The exterior concrete slab may be constructed directly on the compacted
structural fill subgrade as an alternative provided that the subgrade is properly
re compacted To reduce the potential for substantial shrinkage cracks in the slabs
crack control joints should be provided at intervals equal to the width of the walkways
or slabs with expansion joints at right angle intersections
3 4 Retaining Structures
We understand that retaining structures such as walls of below grade structures
will be required Therefore the following general guidelines are provided and may be
used for the design of retaining structures
Retaining Structure Foundations
In general we believe that retaining structure foundations may be designed in
accordance with the recommendations and parameters presented in the
Foundations section herein However the retaining structure footings should
have a minimum width of 18 inches In addition wall foundations on relatively flat
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
areas should be embedded a minimum depth of 24 inches below the lowest
adjacent finished grade However the embedment depth of retaining wall footings
may be reduced to a minimum of 12 inches where dense basalt formation is
encountered at the footing subgrade elevation A Geolabs representative should
observe the footing excavations during construction to evaluate the exposed
conditions
For sloping ground conditions the footing should extend deeper to obtain a
minimum 6 foot setback distance measured horizontally from the outside edge of
the footing to the face of the slope Wall footings oriented parallel to the direction of
the slope should be constructed in stepped footings
Static Lateral Earth Pressures
In general retaining structures should be designed to resist the lateral earth
pressures due to the adjacent soils and surcharge effects The recommended
lateral earth pressures for design of retaining walls expressed in equivalent fluid
pressures of pounds per square foot per foot of depth pcf are presented in the
following table
LATERAL EARTH PRESSURES
FOR DESIGN OF RETAINING STRUCTURES
Backfill Earth Pressure
Condition Component
Level Backfill
3H 1V Sloping
The lateral earth pressures shown above do not include hydrostatic pressures that
might be caused by groundwater trapped behind the structures The values
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
provided above assume that granular soils less than 3 inches in maximum
dimension will be used to backfill directly behind the retaining structures The zone
of granular soils with a maximum particle size of 3 inches should extend a minimum
of 3 feet laterally behind the retaining walls Backfill beyond this 3 foot zone may
consist of structural fills consisting of well graded granular materials less than
6 inches in largest dimension structural fill materials
It is assumed that the backfill behind retaining structures will be compacted to
between 90 and 95 percent relative compaction Over compaction of the retaining
structure backfill should be avoided In general an active condition may be used
for gravity retaining walls and retaining structures that are free to deflect laterally by
as much as 0 5 percent of the wall height If the tops of the structures are not free
to deflect beyond this degree or are restrained the retaining structures should be
designed for the at rest condition
Surcharge stresses due to areal surcharges line loads and point loads within a
horizontal distance equal to the depth of the retaining structure should be
considered in the design For uniform surcharge stresses imposed on the loaded
side of the structure a rectangular distribution with uniform pressure equal to
24 percent of the vertical surcharge pressure acting on the entire height of the
structure which is free to deflect cantilever may be used in design For
retaining structures that are restrained a rectangular distribution equal to
38 percent of the vertical surcharge pressure acting over the entire height of the
structure may be used for design Additional analyses during design may be
needed to evaluate the surcharge effects of point loads and line loads
Dynamic Lateral Earth Forces
Because the project site is on the seismically active Island of Hawaii
Seismic Zone 4 forces due to dynamic lateral earth pressures will need to be
considered in the design of retaining structures The force due to dynamic lateral
earth pressures associated with seismic loading A may be estimated
using 16H pounds per foot of wall length for level backfill conditions where H is
W O INC Page 18
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
the height of the wall in feet For a sloping backfill condition up to 3H 1V a
dynamic lateral force of 28H pounds per lineal foot of wall H in feet may be
used in design The dynamic lateral earth force would generally act at the
mid height of the wall
It should be noted that the dynamic lateral earth forces provided assume that the
wall will be allowed to move laterally by up to about 2 to 4 inches in the event of
an earthquake If this amount of lateral movement is not acceptable the
retaining wall should be designed with higher dynamic lateral forces for a
semi restrained wall condition For a semi restrained wall condition dynamic
lateral forces due to seismic loading may be estimated using 28H pounds per
lineal foot of wall for level backfill conditions
The force due to dynamic lateral earth pressures would generally act at the
mid height of the wall The force due to dynamic lateral earth pressures
presented is in addition to the static lateral earth pressures An appropriately
reduced factor of safety may be used when dynamic lateral earth pressures are
accounted for in the design of the retaining structure It should be noted that due
to relatively high dynamic lateral forces sloping backfill behind the retaining
structures should be limited to an inclination of 3H 1V or less
Drainage
In general retaining structures should be well drained to reduce the potential for
build up of hydrostatic pressures A typical drainage system would consist of a
12 inch wide zone of permeable material such as open graded gravel
ASTM C 33 No 67 gradation placed immediately around a perforated pipe
perforations down at the base of the retaining wall The perforated pipe should
discharge to an appropriate outlet or weepholes
As an alternative a prefabricated drainage product such as MiraDrain or
EnkaDrain may be used instead of the permeable drainage material The
prefabricated drainage product should also be hydraulically connected to a
perforated pipe at the base of the retaining wall Unless covered by concrete or
W O INC Page 19
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
asphaltic concrete the upper 12 inches of backfill should consist of relatively
impervious materials such as well graded soils to reduce the potential for
significant water infiltration behind the walls
3 5 Underground Utility Lines
We envision that new underground utility lines will be required It is anticipated
that most of the trenches for the utility lines will be excavated in the compacted fill
and or basalt formation encountered at the project site
In general granular bedding consisting of 6 inches of open graded gravel
ASTM C 33 No 67 gradation should be provided below the pipes for uniform bearing
support Free draining granular materials such as open graded gravel ASTM C 33
No 67 gradation should be used for the initial trench backfill up to about 12 inches
above the pipes It is critical to use this free draining material to reduce the potential for
formation of voids below the haunches of pipes and to provide adequate support for the
sides of the pipes Improper backfill material around the pipes and improper placement
of the backfill could result in backfill settlement and pipe damage
As an alternative the granular bedding and the initial trench backfill up to about
12 inches above the top of the pipes may consist of 1 inch minus well graded granular
materials aggregate base course Where the 1 inch minus well graded granular
materials are used the granular bedding and the initial trench backfill should be
moisture conditioned and compacted to not less than 90 percent relative compaction
The upper portion of the trench backfill from the level 12 inches above the pipes
to the top of the subgrade or finished grade should consist of well graded granular
materials less than 6 inches in maximum particle size The backfill should be
moisture conditioned to above the optimum moisture placed in about 8 inch loose lifts
and mechanically compacted to at least 90 percent relative compaction Where
trenches are located in paved areas the upper 3 feet of the trench backfill below the
pavement grade should be compacted to no less than 95 percent relative compaction
W O INC Page 20
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
3 6 Thrust Blocks
We envision that thrust blocks will be required at the bends of the new
pressurized lines The following recommendations may be used for the preliminary
design and sizing of the thrust blocks Lateral loads acting on the thrust blocks may be
resisted by friction developed between the bottom of the thrust blocks and the bearing
materials and by passive earth pressure acting against the near vertical faces of the
thrust block For frictional resistance a coefficient of friction of 0 45 may be used for the
concrete thrust blocks bearing on the compacted structural fill or on site basalt
formation
In general we envision that the bottom of the thrust blocks will be embedded at
least 3 feet below the existing ground surface Based on our field exploration dense
granular fill materials and basalt formation were generally encountered at relatively
shallow depths Therefore we believe that a lateral bearing pressure of 3 000 pounds
per square foot psf may be used for the design of thrust blocks based on encountering
compacted granular fill materials and or basalt formation at the thrust block locations In
addition this assumes that the soils around the thrust blocks are well compacted
minimum of 90 percent relative compaction
3 7 Pavement Design
We envision that entry driveways and parking areas will be constructed for the
wastewater treatment plant In general we anticipate that the vehicle loading for the
new pavements would primarily consist of passenger vehicles and light trucks with
some heavy trucks Therefore we have assumed generally light to medium traffic
loading conditions for pavement design purposes In addition we have assumed that
the pavement subgrade soils will be similar to the granular fill materials and dense
basalt formation encountered during our field exploration On this basis we
recommend using the following preliminary pavement design section for this project
Flexible Pavement
2 0 Inch Asphaltic Concrete
6 0 Inch Aggregate Base Course 95 Percent Relative Compaction
8 0 Inch Total Pavement Thickness on a Moist Compacted Subgrade
W O INC Page 21
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
We anticipate that rigid pavements may be used at the loading dock and or other
locations at the project site We envision that the loading dock area will generally be
subjected to delivery trucks passenger vehicles and moderately heavy trucks
Therefore we recommend using the following rigid pavement section for the new
loading dock area
Rigid Pavement
6 0 Inch Portland Cement Concrete
6 0 Inch Aggregate Subbase 95 Percent Relative Compaction
12 0 Inch Total Pavement Thickness on a Moist Compacted Subgrade
The subgrade soils under the pavement areas should be scarified to a minimum
depth of 8 inches where possible moisture conditioned to above the optimum moisture
and compacted to at least 95 percent relative compaction Where scarification of the
subgrades is not practical subgrade soils should be proof rolled with a minimum 15 ton
vibratory drum roller for a minimum of eight passes CBRtests and or field
observations should be performed on the actual subgrade soils during construction to
confirm that the above design section is adequate The aggregate base and subbase
courses should consist of crushed basaltic aggregates compacted to a minimum of
95 percent relative compaction
In general paved areas should be sloped and drainage gradients should be
maintained to carry surface water off the pavements Surface water ponding should not
be allowed on the site during or after construction Where concrete curbs are used to
isolate landscaping in or adjacent to the pavement areas we recommend extending the
curbs a minimum of 2 inches into the subgrade soil to reduce the potential for migration
of excessive landscape water into the pavement section
3 8 Drainage
The finished grades outside the buildings and other structures should be sloped
to shed water away from the foundations and slabs and to reduce the potential for
ponding In addition it is advised to install gutter systems around the buildings and to
divert discharge away from the foundation and slab areas Excessive landscape
watering near the foundations and slabs also should be avoided Planters next to
W O INC Page 22
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
foundations should be avoided or have concrete bottoms and drains to reduce the
potential for excessive water infiltration into the subsurface especially subsurface
conditions consisting of fill materials
The foundation excavations should be backfilled properly against the walls or
slab edges immediately after setting of the concrete to reduce the potential for
appreciable water infiltration into the subsurface In addition drainage swales should
be provided as soon as possible and should be maintained to drain surface water runoff
away from the foundations and slabs
3 9 Design Review
Preliminary and final drawings and specifications for the proposed project should
be forwarded to Geolabs for review and written comments prior to bid advertisement
This review is necessary to evaluate conformance of the plans and specifications with
the intent of the geotechnical recommendations provided herein If this review is not
made Geolabs cannot be responsible for misinterpretation of our recommendations
3 10 Construction Monitoring
Geolabs should be retained to provide geotechnical services during construction
of the proposed project The critical items of construction monitoring that require
Special Inspection include observation of the site preparation including subgrade
over excavation fill placement and compaction and foundation construction A Geolabs
representative should also monitor other aspects of the earthwork construction to
observe compliance with the intent of the design concepts specifications or
recommendations and to expedite suggestions for design changes that may be required
in the event that subsurface conditions differ from those anticipated at the time this
report was prepared The recommendations provided in this report are contingent upon
such observations
W O INC Page 23
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
If the actual exposed subsurface conditions encountered during construction are
different from those assumed or considered in this report then appropriate
modifications to the design should be made
END OF DISCUSSION AND RECOMMENDATIONS
Hawaii California
SECTION 4 0 LIMITATIONS
The analyses and recommendations submitted herein are based in part upon
information obtained from the borings Variations of the subsurface conditions between
and beyond the borings may occur and the nature and extent of these variations may
not become evident until construction is underway If variations then appear evident it
will be necessary to re evaluate the recommendations provided herein
The boring locations indicated herein are approximate having been taped from
visible features at the project site Elevations noted on the borings were based on
interpolation between the spot elevations and contour lines shown on the plans
downloaded from project FTP website on The physical locations
and elevations of the borings should be considered accurate only to the degree implied
by the methods used
The stratification lines shown on the graphic representations of the borings depict
the approximate boundaries between soil rock types and as such may denote a
gradual transition Water level data from the borings were measured at the times
shown on the graphic representations and or presented in the text herein These data
have been reviewed and interpretations made in the formulation of this report
Groundwater was not encountered in the borings drilled however it must be noted that
fluctuation may occur due to variation in rainfall temperature and other factors
This report has been prepared for the exclusive use of Belt Collins Hawaii Ltd for
specific application to the design of Hokulia Wastewater Treatment Plant project in the
District of North Kona on the Island of Hawaii in accordance with generally accepted
geotechnical engineering principles and practices No warranty is expressed or implied
This report has been prepared solely for the purpose of assisting the engineers in
the design of the proposed project Therefore this report may not contain sufficient
data or the proper information to serve as a basis for construction cost estimates A
contractor wishing to bid on this project is urged to retain a competent geotechnical
W O INC Page 25
Hawaii California
SECTION 4 LIMITATIONS
engineer to assist in the interpretation of this report and or in the performance of
additional site specific exploration for bid estimating purposes
The owner client should be aware that unanticipated soil and or rock conditions
are commonly encountered Unforeseen subsurface conditions such as soft deposits
hard layers cavities or perched groundwater may occur in localized areas and may
require additional probing or corrections in the field which may result in construction
delays to attain a properly constructed project Therefore a sufficient contingency fund
is recommended to accommodate these possible extra costs
This geotechnical engineering exploration conducted at the project site was not
intended to investigate the potential presence of hazardous materials existing at the
project site It should be noted that the equipment techniques and personnel used to
conduct a geo environmental exploration differ substantially from those applied in
geotechnical engineering
END OF LIMITATIONS
Hawaii California
CLOSURE
The following plates and appendices are attached and complete this report
Plate 1 Project Location Map
Plate 2 Site Plan
Appendix A Field Exploration
Plate A Log Legend
Plates A 1 Logs of Borings
thru A 13
Appendix B Laboratory Testing
Plate B 1 Laboratory Test Results
0000000000000000000
Respectfully submitted
GEOLABS INC
President
CSM ST m
W O INC Page 27
Hawaii California
PLATES
ISLAND MAP
NO SCALE
GENERAL PROJECT LOCATION
PROJECT LOCATION
PROJECT LOCATION MAP
HOKULI A WASTEWATER TREATMENT PLANT
NORTH KONA ISLAND OF HAWAII
INC
Engineering
GRAPHIC SCALE
DATE DRAWN BY PLATE
MARCH 2007 HYC
w o
REFERENCE MAP CREATED WITH TOPO 2001 NATIONAL SCALE 1
User BRIAN File Created March 20 2007 File Last Updated March 37 20pm
User JJP File Created File Last Updated May 57 44pm
SSS ee N sy
L EXIST ROAD F ee SS
A ore 2 V
CL_STA_0 00
Cle INTERSECTION TO PI
yo SSIS Hg
i a R O 4
yo 2
2 ON NS
x Se D
2 z WATER MET
pea ie a S ERM
Os g _ ha
s ed ANK DRAIN 7 bial
At BSL PING STATION
SSLLy oS
7 x id
ol gs a ene oo id
F 22627 90 e AOS a t
i A N
jreal DIseSTE
POR LAYAU
L Hd LINA AN
Hd LINN AN
OESATSY LI
__AERATEB 2
we
vy Hd LI
9
OW
daca
S
B 4 8
Y o BSS
R is SA
2 t 3
g 248 8
gs B es 2
TO m B ico 9 x
FEED
ex0
Bas ES
B 7 KI
S nN
Sif BUILDING y
Gg Lo ae len
pS a
g em Ps 65
Be BIOREACTOR TANK Fa N
peat
g 6 SEWAGE
eIS S g al By Bly PUMPING STATION 65
Be BlorEAC OR Sank ia Fle R 5
A i ON at
a Ps A
g le s gh 73
OSS SEE SRE LAP ae eee FUEL TA
Xo HES
n 65
Ss BAC PAVEMENT SH Xe
Re
Sy er Le no no SS
o s
ci Bee seer 203 BORNE x
eo _ OR BUILDING
C 7
14
eae
70 6 J v I
HOKULI A WASTEWATER TREATMENT PLANT
LEGEND NORTH KONA ISLAND OF HAWAII
GEOLABS INC
7 APPROXIMATE BORING LOCATION
Geotechnical Engineering
DATE DRAWN BY PLATE
MARCH 2007 HYC
SCALE W O
00 2
REFERENCE SITE PLAN DOWNLOADED FROM
PROJECT FTP WEBSITE ON GRAPHIC SCALE
APPENDIX A
Field Exploration
APPENDIX A
Field Exploration
We explored the subsurface conditions by drilling and sampling thirteen borings
designated as Boring Nos 1 through 13 extending to depths of about 15 to 25 feet
below the existing ground surface We drilled the borings using a truck mounted drill rig
equipped with rotary coring tools The approximate boring locations are shown on the
Site Plan Plate 2
The materials encountered in the borings were classified by visual and textural
examination in the field by our geologist who monitored the drilling operations on a
near continuous basis Soils were classified in general conformance with the Unified
Soil Classification System as shown on Plate A Graphic representations of the
materials encountered are presented on the Logs of Borings Plates A 1 through A 13
Relatively undisturbed soil samples were obtained from the borings drilled in
general accordance with ASTM D 3550 Ring Lined Barrel Sampling of Soils by driving
a 3 inch OD Modified California sampler with a 140 pound hammer falling 30 inches In
addition some samples were obtained from the borings drilled in general accordance
with ASTM D 1586 Penetration Test and Split Barrel Sampling of Soils by driving a
2 inch OD standard penetration sampler using the same hammer and drop The blow
counts needed to drive the sampler the second and third 6 inches of an 18 inch drive
are shown as the Penetration Resistance on the Logs of Borings at the appropriate
sample depths Relatively undisturbed samples of the soft soil formation were
obtained by pushing a 3 inch OD thin walled stainless steel Shelby tube into the soil
formation
Core samples of the rock materials encountered at the project site were obtained
by using diamond core drilling techniques in general accordance with ASTM D 2113
Diamond Core Drilling for Site Investigation Core drilling is a rotary drilling method that
uses a hollow bit to cut into the rock formation The rock material left in the hollow core
of the bit is mechanically recovered for examination and description
Recovery REC is used as a subjective guide to the interpretation of the relative
quality of rock masses Recovery is defined as the actual length of material recovered
from a coring attempt versus the length of the core attempt For example if 3 7 feet of
material is recovered from a 5 0 foot core run the recovery would be 74 percent and
would be shown on the Logs of Borings as REC 74
The Rock Quality Designation RQD is also a subjective guide to the relative
quality of rock masses RQD is defined as the percentage of the core run that is sound
material in excess of 4 inches in length without any discontinuities discounting any drilling
induced fractures or breaks If 2 5 feet of sound material is recovered from a 5 0 foot core
Hawaii California
Appendix A
Field Exploration
run the RQD would be 50 percent and would be shown on the Logs of Borings as
RQD 50 Generally the following is used to describe the relative quality of the rock
based on the Practical Handbook of Physical Properties of Rocks and Minerals
Rock Quality
The rippability or excavation characteristics of a rock mass is a function of the
relative hardness of the rock its relative quality brittleness and fissile characteristics
Dense basalt formations with high RQD values would be very difficult to rip and probably
would require more arduous methods of excavation
Hawaii California
GEOLABS INC
Geotechnical Engineering
Log Legend
UNIFIED SOIL CLASSIFICATION SYSTEM USCS
TYPICAL
MAJOR DIVISIONS USCS DESCRIPTIONS
CLEAN
GRAVELS
GRAVELS
LESS THAN 5
COARSE FINES
GRAINED
SOILS MORE THAN 50 GRAVELS WITH
OF COARSE FINES
FRACTION
RETAINED ON MORE THAN 12
NO 4 SIEVE FINES
CLEAN SANDS
SANDS
LESS THAN 5
MORE THAN 50 FINES
OF MATERIAL
RETAINED ON NO 50 OR MORE OF
200 SIEVE COARSE FRACTION SANDS WITH
PASSING FINES
THROUGH NO 4
SIEVE MORE THAN 12
FINES
LIQUID LIMIT
LESS THAN 50
50 OR MORE OF
MATERIAL
PASSING
THROUGH NO 200
SIEVE
HIGHLY ORGANIC SOILS
LIQUID LIMIT
50 OR MORE
N
Ge See OOO
nea i 8 OO
ae ARS
ieee oO
ee
eS i
NSS
INNAN
IN SAN
INNAANAFEHtE SASS
N
INS
k
IS
ke
IZ
iS
SJ
IE
IE
ie
WELL GRADED GRAVELS GRAVEL SAND
MIXTURES LITTLE OR NO FINES
POORLY GRADED GRAVELS GRAVEL SAND
MIXTURES LITTLE OR NO FINES
SILTY GRAVELS GRAVEL SAND SILT
MIXTURES
GC CLAYEY GRAVELS GRAVEL SAND CLAY
MIXTURES
WELL GRADED SANDS GRAVELLY SANDS
LITTLE OR NO FINES
SILTY SANDS SAND SILT MIXTURES
CLAYEY SANDS SAND CLAY MIXTURES
INORGANIC SILTS AND VERY FINE SANDS
ML ROCK FLOUR SILTY OR CLAYEY FINE SANDS
OR CLAYEY SILTS WITH SLIGHT PLASTICITY
INORGANIC CLAYS OF LOW TO MEDIUM
CL PLASTICITY GRAVELLY CLAYS SANDY
POORLY GRADED SANDS GRAVELLY
SANDS LITTLE OR NO FINES
CLAYS SILTY CLAYS LEAN CLAYS
L ORGANIC SILTS AND ORGANIC SILTY
CLAYS OF LOW PLASTICITY
INORGANIC SILT MICACEOUS OR
DIATOMACEOUS FINE SAND OR SILTY
SOILS
INORGANIC CLAYS OF HIGH PLASTICITY
ORGANIC CLAYS OF MEDIUM TO HIGH
PLASTICITY ORGANIC SILTS
PT PEAT HUMUS SWAMP SOILS WITH HIGH
ORGANIC CONTENTS
fe
NOTE DUAL SYMBOLS ARE USED TO INDICATE BORDERLINE SOIL CLASSIFICATIONS
EGEND
2 INCH 0 D STANDARD PENETRATION TEST
3 INCH O D MODIFIED CALIFORNIA SAMPLE
SHELBY TUBE SAMPLE
GRAB SAMPLE
CORE SAMPLE
LIQUID LIMIT
PLASTICITY INDEX
TORVANE SHEAR tsf
POCKET PENETROMETER tsf
UNCONFINED COMPRESSION psi
WATER LEVEL OBSERVED IN BORING
A WASTEWATER TREATMENT PLANT
NORTH KONA ISLAND OF HAWAII
Geotechnical Engineering
Laboratory
Approximate Ground Surface
Elevation feet MSL 59
Grayish brown SANDY GRAVEL with some silt
medium dense damp
Moisture
Content
Dry Density
pcf
Penetration
Resistance
blows foot
Pocket Pen
tsf
Depth feet
re FeV EV EVES Graphic
grades to very dense
grades with cobbles and boulders
Gray vesicular BASALT closely to severely
fractured moderately to highly weathered hard
Gray vesicular BASALT slightly fractured
moderately to highly weathered hard basalt
formation
Boring terminated at 25 feet
Elevations estimated from Site Plan
downloaded from project ftp website on
ee _
Water Level Y Not Encountered
Total Depth 28 tect riling Method Ho Corng
Work Order __5791 00
A WASTEWATER TREATMENT PLANT
NORTH KONA ISLAND OF HAWAII
Geotechnical Engineering
Approximate Ground Surface
Elevation feet
Grayish brown SANDY GRAVEL BASALTIC
with cobbles boulder and silt loose to medium
dense dry
Dry Density
Depth feet
Gray vesicular BASALT severely fractured
moderately weathered hard
Reddish brown BASALT severely fractured
moderately weathered medium hard clinker
Boring terminated at 15 feet
Plate
Total Depth 16 feet A 2
Work Order 5791 00
A WASTEWATER TREATMENT PLANT
NORTH KONA ISLAND OF HAWAII
Geotechnical Engineering
Laboratory
Approximate Ground Surface
Elevation feet MSL 58
Grayish brown SANDY GRAVEL with silt loose
to medium dense dry
Penetration
Resistance
blows foot
Pocket Pen
Depth feet
Gray GRAVEL AND COBBLES BASALTIC with
boulders loose to medium dense dry
Gray vesicular BASALT moderately to closely
fractured slightly weathered hard basalt
formation
grades to severely fractured
grades to slightly fractured very hard
Boring terminated at 25 feet
ee _
Dry Density
pef
Water Level Not Encountered
Total Depth 25 feet
Work Order
A WASTEWATER TREATMENT PLANT
NORTH KONA ISLAND OF HAWAII
Geotechnical Engineering
Laboratory
Approximate Ground Surface
Elevation feet
Grayish brown SANDY GRAVEL with some silt
loose to medium dense dry
Gray COBBLES AND BOULDER BASALTIC
loose to medium dense dry
Gray vesicular to vugular BASALT moderately to
severely fractured moderately weathered hard
basalt formation
Gray vesicular BASALT slightly fractured
moderately weathered hard
Boring terminated at 25 feet
Pocket Pen
tsf
n
Kk
ro
c
e
35
Water Level Not Encountered
A 4
Work Order 5791 00 Driving Energy 30 in drop
A WASTEWATER TREATMENT PLANT
NORTH KONA ISLAND OF HAWAII
Geotechnical Engineering
Laboratory
Approximate Ground Surface
Elevation feet
Grayish brown SANDY GRAVEL BASALTIC
with silt loose to medium dense dry
Dry Density
pcf
Pocket Pen
Other Tests
grades with cobbles and boulders
Gray vesicular BASALT massive slightly
weathered very hard basalt formation
Boring terminated at 25 feet
Water Level Not Encountered
Plate
Total Depth 25 feet A 5
Work Order ___5791 00
A WASTEWATER TREATMENT PLANT
NORTH KONA ISLAND OF HAWAII
Geotechnical Engineering
Laboratory
Approximate Ground Surface
Elevation feet
Grayish brown SANDY GRAVEL BASALTIC
with cobbles and silt loose to medium dense
dry
Content
Dry Density
pcf
Pocket Pen
Depth feet
Cot
S38
oes
Seo
O23
cCNO
OOS
arr
Moisture
Gray COBBLES AND BOULDERS BASALTIC
loose to medium dense dry
97 88 Reddish gray vesicular BASALT slightly to
moderately fractured moderately to highly
weathered medium hard to hard basalt
formation
Boring terminated at 25 feet
ee _
Date Started March 2 2007 Water Level ZY Not Encountered
Date Completed March 2 2007 Plate
Logged By D Gremminger Drill Rig CME 55
Total Depth 25 feet Drilling Method HQ Coring A 6
Work Order 5791 00 Driving Energy 30 in drop
GEOLABS INC
HOKULI A WASTEWATER TREATMENT PLANT
NORTH KONA ISLAND OF HAWAII
Geotechnical Engineering
Laboratory
Approximate Ground Surface
Boring terminated at 25 feet
Pe s cesle e Elevation feet MSL 61
o 2 223i
8st a S
o8 o
x Oo 6 6
23 8 Description
Grayish brown SANDY GRAVEL with silt loose
to medium dense dry
Gray BASALT severely fractured moderately
weathered hard
57 0
100 83 Gray BASALT slightly fractured slightly
weathered hard basalt formation
97 80
Water Level Not Encountered
Plate
A 7
Work Order ___5791 00
ee _
Dry Density
pf
GEOLABS INC
Geotechnical Engineering
Laboratory
44
87
92
86
5
Water Level
A 8
5791 00
RQD
HOKULI A WASTEWATER TREATMENT PLANT
NORTH KONA ISLAND OF HAWAII
Approximate Ground Surface
Elevation feet MSL 60
S88 5
Se ola L
eee 2 s
gs
OO O o 10
s Description
Grayish brown SANDY GRAVEL with silt loose
to medium dense dry
Gray vugular BASALT moderately to closely
fractured moderately weathered hard basalt
formation
Gray vugular BASALT slightly fractured slightly
weathered hard basalt formation
grades to moderately weathered
Boring terminated at 25 feet
3
po
Kl
Not Encountered
Plate
Driving Energy 30 in drop
Content
Dry Density
pcf
Moisture
ee _
GEOLABS INC
Geotechnical Engineering
Laboratory
Ss
PS
o
oO
o
Oo
a
Core
23
100
100
HOKULI A WASTEWATER TREATMENT PLANT
NORTH KONA ISLAND OF HAWAII
Approximate Ground Surface
Elevation feet MSL 60
c
o
oO
o
Se
On
ac
o
Se
Q
a
a
a
S
Cc
S8s
cO
8 os
oie
O22
5 Oe
are
Grayish brown SANDY GRAVEL BASALTIC
with silt loose to medium dense dry
Reddish gray COBBLES AND BOULDERS
BASALTIC loose to medium dense dry
Gray BASALT slightly to moderately fractured
moderately to highly weathered medium hard to
hard basalt formation
Gray BASALT slightly fractured slightly
weathered very hard basalt formation
Boring terminated at 25 feet
Date Started
Date Completed
Water Level Y Not Encountered
Plate
Logged By D Gremminger Drill Rig CME 55
Total Depth 25 feet Drilling Method HQ Coring
Work Order 5791 00 Driving Energy 30 in drop
GEOLABS INC
HOKULI A WASTEWATER TREATMENT PLANT
NORTH KONA ISLAND OF HAWAII
Geotechnical Engineering
Laboratory
Approximate Ground Surface
Elevation feet MSL 61
2 S sgele
S Be G oO
8 Description
Grayish brown SANDY GRAVEL with silt loose
to medium dense dry
87 80 Gray BASALT slightly fractured moderately
weathered medium hard to hard basalt
formation
100 100 grades to slightly weathered hard
100 100
Boring terminated at 15 feet
BC _
Water Level Y Not Encountered
Plate
Total Depth _15 feet A 11
Work Order __5791 00
GEOLABS INC
HOKULI A WASTEWATER TREATMENT PLANT
NORTH KONA ISLAND OF HAWAII
Geotechnical Engineering
GLO
Laboratory
Approximate Ground Surface
Elevation feet MSL 63
oes 2 s 86
Ati
OE o Oo o
S8s 8B sis Description
Grayish brown GRAVEL with sandy silt medium
dense dry
36
16 0 Reddish gray BASALT moderately fractured
Ref highly weathered soft to medium hard basalt
80 50 formation
100 90 Gray BASALT slightly fractured slightly
weathered hard basalt formation
100 100
71 35
Reddish brown vesicular to vugular BASALT
slightly to severely fractured highly weathered
medium hard basalt formation
Boring terminated at 25 feet
Bc _
35
Date Started Water Level Y Not Encountered
Date Completed Plate
Logged By D Gremminger Drill Rig CME 55
Total Depth 25 feet Drilling Method HQ Coring A 12
Work Order 5791 00 Driving Energy 30 in drop
GEOLABS INC
HOKULI A WASTEWATER TREATMENT PLANT
NORTH KONA ISLAND OF HAWAII
Geotechnical Engineering
100 83
100 100
93 83
100 90
35
Date Started March 1 2007 Water Level ZY Not Encountered
Date Completed March 1 2007
Logged By D Gremminger Drill Rig CME 55
Total Depth 25 feet Drilling Method HQ Coring 4 Solid Stem Auger A
Work Order 5791 00 Driving Energy 30 in drop
Approximate Ground Surface
Elevation feet
Grayish brown SANDY GRAVEL BASALTIC
with silt loose to medium dense dry
Depth feet
Dry Density
Other Tests
pef
Gray COBBLES AND BOULDERS BASALTIC
medium dense dry
Gray BASALT moderately fractured slightly
weathered hard basalt formation
grades to slightly fractured
Boring terminated at 25 feet
Plate
13
APPENDIX B
Laboratory Testing
APPENDIX B
Laboratory Testing
Six Unconfined Compression tests ASTM D 2938 were performed on selected
rock core samples to evaluate the unconfined compressive strength of the basalt rock
formation encountered at the project site Results of the unconfined compression tests are
presented on Plate B 1
Hawaii California
UNCONFINED COMPRESSION TESTS
Hokulia Wastewater Treatment Plant
North Kona Island of Hawaii
Location Total Unit Unconfined
Boring No Weight Compressive Strength
TEST METHOD
ASTM D 2938 Unconfined Compression Test for Rock Cores
NOTES
pcf pounds per cubic foot
psi pounds per square inch
W O INC MAY 2007__ PLATE B 1
Hawaii California