GEOLABS INC
Geotechnical Engineering and Drilling Services
May 18 2007
W O 5844 00
Architects Pacific Inc
938C Kapahulu Avenue
Honolulu HI 96816
GEOTECHNICAL ENGINEERING EXPLORATION
HNL ELECTRICAL VAULT
HONOLULU INTERNATIONAL AIRPORT
Dear Mr Nishio
In accordance with the scope of services outlined in our fee proposal dated
we performed a geotechnical engineering exploration for the
proposed HNL Electrical Vault Honolulu International Airport Honolulu Oahu Hawaii
project This letter report summarizes the findings from our field exploration and
laboratory testing and presents our geotechnical engineering recommendations derived
from our analyses for the proposed project These recommendations are intended for
design input only and are subject to the limitations noted at the end of this letter report
PROJECT CONSIDERATIONS
The project site is at the southern side of the Honolulu International Airport near
the end of Lagoon Drive north of the Reef Runway A new electrical vault building is
proposed The vault building is about 140 feet by 60 feet in plan dimension with
CMU walls and a metal or concrete roof A small driveway is also planned to connect
the building with the existing roadway The overall project location is shown on the
Project Location Map Plate 1 The vault building location is shown on the Site Plan
Plate 2
PURPOSE AND SCOPE
The purpose of our exploration program was to obtain an overview of the
subsurface soil conditions at the project site to develop an idealized subsurface data set to
formulate geotechnical recommendations for the design of the proposed electrical vault
structure at Honolulu International Airport Our work was performed in general accordance
with the scope of services outlined in our fee proposal dated The
scope of our work for this exploration included the following tasks and work efforts
2006 Kalihi Street Honolulu Hawaii 96819
Hawaii California
Architects Pacific Inc Page 2
W O 5844 00
May 18 2007
1 Mobilization and demobilization of a truck mounted drill rig and operators
to the project site and back
2 Drilling and sampling of two borings each extending to a depth of about
20 feet below the existing ground surface
3 Coordination of the field exploration boring stake out and logging of the
borings by our field engineer geologist
4 Laboratory testing of selected soil samples obtained during the field
exploration as an aid in classifying the materials and evaluating their
engineering properties
5 Analyses of the field and laboratory data to formulate geotechnical
engineering recommendations for the project design
6 Preparation of this report summarizing our work on the project and
presenting our findings and geotechnical engineering recommendations
7 Coordination of our overall work on the project by our project engineer
8 Quality assurance of our work on the project and client design team
consultation by our principal engineer
9 Miscellaneous work efforts such as drafting word processing clerical
support and reproductions
Detailed descriptions of our field exploration and Logs of Borings are presented
on the attached Plates 4 and 5 of this report Results of the laboratory tests performed
are presented on the attached Plates 6 through 10
SITE DESCRIPTION
The project site is at the southern portion of the Honolulu International Airport It
is bounded by Lagoon Drive on the north a future evaporation pond on the east
Reef Runway on the south and a paved parking lot on the west The site is
triangular shaped and was generally open land at the time of our field exploration The
project location and general vicinity are shown on the Project Location Map Plate 1
Currently the project site slopes slightly from west to east Based on the
available plans the existing ground surface elevations of the project site range from
about 6 2 to 7 7 feet Mean Sea Level MSL It is generally covered by fill material
mainly consisting of coralline clayey sand The evaporation pond at the east side of the
proposed project is currently under construction
GEOLABS INC
Hawaii California
Architects Pacific Inc Page 3
W O 5844 00
May 18 2007
REGIONAL GEOLOGY
The Island of Oahu was built by the extrusion of basaltic lavas from the Waianae
and Koolau shield volcanoes The older Waianae Volcano is estimated to be middle to late
Pliocene in age and forms the bulk of the western one third of the island The younger
Koolau Volcano is estimated to be late Pliocene to early Pleistocene Ice Age in age and
forms the majority of the eastern two thirds of the island The Koolau Volcano reached the
end of its main shield building phase about 2 million years ago
The project site is on the southern flank of Koolau Volcano and its geomorphology
and subsurface conditions are directly related to the glacio eustatic fluctuations of the sea
level during the Pleistocene Epoch and the genesis of the Honolulu Coastal Plain
During the later Pleistocene Epoch sea levels fluctuated in response to the cycles
of continental glaciation As the continental glaciers advanced less water was available to
fill the oceanic basins such that the sea levels fell to below its present stand When the
glaciers melted and receded an excess of water became available such that the sea
levels rose to above its present level
Glacio eustatic sea level fluctuations affected the processes of erosion and
deposition The higher sea level stands caused the accumulation of deltas and fans of
terrigenous sediments in the heads of old bays accumulation of reef deposits at
correspondingly higher elevations and deposition of lagoonal marine sediments in the
quiet waters protected by fringing reefs The lower sea stands caused streams to carve
valleys in the sediments and reef deposits Subaerial exposure of the sediments and
calcareous materials caused desiccation of the soft deltaic materials and lagoonal
deposits and induration of the calcareous reef materials In addition renewed subaerial
erosion of the upper areas of the volcanic dome deposited terrigenous alluvial soils under
relatively high energy conditions
During periods of insignificant sea level changes continued stream action extended
the alluvial delta and fans seaward by deposition of alluvium over the previously deposited
lagoonal sediments
Terrigenous and marine sediments have continued to accumulate in low energy
estuarine or lagoonal environments resulting in thick deposits of soft harbor sediments
along the coast in areas that were formerly valleys and drainageways Urban development
and reclamation projects have since altered the natural formation of the area
GEOLABS INC
Hawaii California
Architects Pacific Inc Page 4
W O 5844 00
May 18 2007
SUBSURFACE CONDITIONS
Our field exploration program consisted of drilling and sampling two borings
designated as Boring Nos 1 and 2 extending to depths of approximately 26 5 and
21 5 feet below the existing ground surface respectively The approximate boring
locations are shown on the Site Plan Plate 2
The materials encountered in the borings were classified by visual and textural
examination in the field by our engineer who monitored the drilling operations on a
near continuous basis Soils were classified in general conformance with the Unified Soil
Classification System as shown on the Log Legend Plate 3
Relatively undisturbed soil samples were obtained in general accordance with
ASTM D 3550 Ring Lined Barrel Sampling of Soils by driving a 3 inch OD Modified
California sampler with a 140 pound hammer falling 30 inches In addition some
samples were obtained from the drilled borings in general accordance with
ASTM D 1586 Penetration Test and Split Barrel Sampling of Soils by driving a 2 inch
OD standard penetration sampler using the same hammer and drop The blow counts
needed to drive the sampler the second and third 6 inches of an 18 inch drive are
shown as the Penetration Resistance on the Logs of Borings at the appropriate
sample depths
Based on our field exploration the site subsurface conditions generally consisted of
dense fill over loose lagoonal deposit The fill layer is about 5 to 6 feet thick consisting of
medium dense to very dense coralline clayey sand The lagoonal deposit consisting of
very loose coralline silty sand extended to the bottom of our borings
We encountered groundwater at depths of approximately 7 3 to 7 1 feet below the
existing ground surface during our field exploration at each of the boring locations The
groundwater levels measured corresponded to about Elevations 0 5 to 0 4 feet
Mean Sea Level MSL It should be noted that groundwater levels may vary due to tides
seasonal precipitation and other factors
Detailed descriptions of the materials encountered in our field exploration are
presented on the Logs of Borings Plates 4 and 5 We performed one Atterberg Limits test
three Grain Size distribution analyses and one CBR test on selected soil samples
obtained and the test results are presented on the attached Plates 6 through 8
DISCUSSION AND RECOMMENDATIONS
Our field exploration disclosed that the project site is generally underlain by a
medium dense to very dense fill over loose lagoonal deposits We understand that a new
electrical vault will be installed for this project We also understand that a driveway will be
constructed for the access to the vault from the existing road Based on the soil conditions
GEOLABS INC
Hawaii California
Architects Pacific Inc Page 5
W O 5844 00
May 18 2007
encountered during our field exploration we anticipate that a shallow foundation might be
used to support the proposed electrical vault A detailed discussion and our geotechnical
engineering design recommendations are presented in the following sections herein
Electrical Vault
Based on the current design we understand that a new electrical vault
measuring 160 feet by 40 feet will be constructed for this project We anticipate that
slabs on grade and shallow footing foundations will be used to support the proposed
structure The following grading items are addressed in the succeeding subsections
Site Preparation
Building Foundation
Slabs On Grade
Utilities
Drainage
Site Preparation
Base on the plan provided and our field observation we anticipate that minimal
grading less than 1 foot of cut or fill is required However areas within the contract
grading limits should be cleared and grubbed thoroughly Old pavement
vegetation debris deleterious material and other unsuitable materials should be
removed and disposed properly off site or stockpiled in a designated area to reduce
the potential for contamination of the excavated materials
Soft and yielding areas encountered during clearing and grubbing should be
over excavated to expose firm natural material and the resulting excavation should
be backfilled with well compacted engineered fill
Prior to filling the existing ground should be scarified to a depth of 10 inches
moisture conditioned to about 2 percent above the optimum moisture and
compacted to a minimum of 90 percent relative compaction For pavement
subgrades the minimum relative compaction should be 95 percent Where
shrinkage cracks are observed after compaction of the subgrade we recommend
thoroughly moistening the soil to close cracks or preparing again as recommended
above Saturation and subsequent yielding of the exposed subgrade due to
inclement weather and poor drainage may require over excavation of the soft areas
and replacement with well compacted engineered fill The excavated soft soils may
be used as fill provided that it meets the requirements for fill material Relative
compaction refers to the in place dry density of soil expressed as a percentage of
the maximum dry density of the same soil established in accordance with
ASTM D 1557
GEOLABS INC
Hawaii California
Architects Pacific Inc Page 6
W O 5844 00
May 18 2007
Building Foundation
Shallow spread and or continuous footings may be used for support of the
proposed electrical vault provided they are embedded a minimum of 24 inches
below the finished grade to reduce the effects of future soil expansion
An allowable bearing pressure of 3 000 pounds per square foot psf may be
utilized for the design of electrical vault foundations bearing on existing dense
sandy fill This bearing value is for dead plus live loads and may be increased by
one third 1 3 for transient loads such as those caused by wind or seismic forces
Footings should have a minimum width of 12 inches and should be embedded a
minimum of 24 inches below the existing grade
We estimate that settlements for footings bearing on properly compacted fill or
on site medium dense to very dense coralline sand as recommended herein to be
less than 1 inch total Differential settlement is estimated to be less than 0 5 inch
Soft and or loose materials encountered at the bottom of footing excavations should
be over excavated to expose the underlying firm materials The over excavation
should be backfilled with select granular material compacted to a minimum of
95 percent relative compaction or the footing bottom may be deepened to the
underlying firm materials
Foundations next to utility trenches or easements should be embedded below a
1H 1V imaginary plane extending upward from the bottom edge of the utility trench
or as deep as the inverts of the utility lines This requirement is necessary to avoid
surcharging adjacent below grade structures with additional structural loads and to
reduce the potential for foundation settlement
Lateral loads acting on the structure may be resisted by passive earth pressure
acting against the near vertical faces of the foundation system and by friction
developed between the bottom of the foundation and the bearing soil Resistance
due to passive earth pressure may be estimated using an equivalent fluid pressure
of 350 psf This assumes that the soil around the footings is relatively undisturbed
or well compacted Unless covered by pavements or slabs the passive resistance
in the upper 12 inches of soil should be neglected A coefficient of friction of 0 35
may be used for footings bearing on properly compacted fill or on site dense silty
sand
A Geolabs representative should monitor the footing excavations prior to placement
of reinforcing steel and concrete to observe the foundation bearing conditions and
the required embedment depths
GEOLABS INC
Hawaii California
Architects Pacific Inc Page 7
W O 5844 00
May 18 2007
Slabs On Grade
Based on our field exploration the project site is underlain by fill material consisting
of coralline clayey sand with low to moderate expansion potential when subjected
to moisture fluctuations To reduce the potential for future distress to the lightly
loaded slabs on grade resulting from shrinking and swelling of the soils due to
changes in the moisture content we recommend moisture conditioning to a
minimum of 2 percent above optimum moisture content
Where shrinkage cracks are observed after compaction of the subgrade we
recommend thoroughly moistening the soils to close the cracks Saturation and
subsequent yielding of the exposed subgrade due to inclement weather and poor
drainage may require over excavation of the soft areas and replacement with
well compacted engineered fill
In general we recommend placing a minimum 4 inch thick layer of cushion fill
consisting of No 3 Fine gravel ASTM C 33 No 67 gradation below the slab to
serve as a Capillary break and to provide more uniform support of the slab To
reduce the potential for moisture infiltration and subsequent damage to floor
coverings an impervious moisture barrier is recommended on top of the No 3 Fine
gravel
The thickened edges of slab adjacent to unpaved areas should be embedded at
least 24 inches below the lowest adjacent finished grade Areas adjacent to the
slab should be backfilled with on site clayey soil tightly against the slab and graded
to divert water away from the slabs and to reduce the potential for water ponding
around the slabs and foundations
Utilities
For support of the utility lines we generally recommend using a granular bedding
consisting of 6 inches of No 3B Fine gravel ASTM C 33 No 67 gradation under
the utilities The initial backfill up to about 1 foot above the utilities should consist of
free draining material such as No 3B Fine gravel to reduce the potential for utility
damage from compaction of the backfill It is critical to use a free draining granular
material to reduce the potential for formation of voids below the utilities and to
provide adequate support for the sides of the utilities The use of on site soils as
backfill directly around utilities is not recommended
The upper portion of the trench backfill from a level 1 foot above the utilities to the
finish subgrade should consist of the approved on site sandy soils or select
granular material The backfill material should be moisture conditioned to at least
2 percent above the optimum moisture content placed in level lifts not exceeding
8 inches in loose thickness and compacted to a minimum of 90 percent relative
compaction to reduce the potential for future ground subsidence The upper 2 feet
GEOLABS INC
Hawaii California
Architects Pacific Inc Page 8
W O 5844 00
May 18 2007
of the trench backfill below the pavement subgrade should be compacted to no less
than 95 percent relative compaction Mechanical compaction equipment should be
used to compact the materials at the project site Water tamping jetting or ponding
should not be used to compact the backfill material
Drainage
The finished grades adjacent to the structures should be sloped to shed water away
from the foundations and to reduce the potential for ponding It is also advised to
install gutter systems around the structures and to divert the discharge away from
the foundation and pavement areas Excessive landscape watering near the
foundations and slabs should also be avoided Gravel strips adjacent to slabs and
foundations should be avoided Planters next to foundations should be avoided or
have concrete bottoms and drains to reduce water infiltration into the subsoils
These drainage requirements are essential for the proper performance of the above
foundation recommendations since ponded water could cause subsurface soil
saturation and subsequent loss of strength of the near surface soils The foundation
excavations should be backfilled properly against the footings immediately after
setting of the concrete to reduce water infiltration Drainage swales should be
provided as soon as possible and should be maintained to drain surface run off
away from walls and foundations
Pavement Design
Asphaltic concrete pavements are anticipated for the proposed driveways and
parking areas We anticipate that the vehicle loading will consist primarily of passenger
vehicles and light trucks Based on the CBR value of the on site natural sandy subgrade
material the following pavement section may be used for preliminary budgeting purposes
until the finish subgrade material is verified and laboratory testing of this material is
conducted
Asphaltic Concrete Pavements
2 0 Inch Asphaltic Concrete
6 0 Inch Aggregate Base Course 95 Percent Relative Compaction
8 0 Inch Total Pavement Thickness on Moist Compacted Subgrade
The subgrade soil under the pavement area should be moisture conditioned to
about 2 percent above the optimum moisture and compacted to at least 95 percent
relative compaction The subgrade should be kept moist prior to placement of select
borrow subbase and base course Base course and select borrow subbase materials
should consist of crushed basalt aggregate compacted to no less than 95 percent relative
GEOLABS INC
Hawaii California
Architects Pacific Inc Page 9
W O 5844 00
May 18 2007
compaction CBR and density tests should be performed on the actual subgrade soils
encountered during construction to confirm the adequacy of the above section
Aggregate base course and aggregate subbase course materials should conform to
Sections 703 06 and 703 17 of the State of Hawaii Standard Specifications for Road
Bridge and Public Works Construction 2005 HSS Imported fill materials should be by
Geolabs for conformation with these recommendations prior to delivery to the project site
for the intended use
Paved areas should be sloped and drainage gradients should be maintained to
carry surface water off site Surface water ponding should not be allowed on site during or
after construction
Design Review
Preliminary and final drawings and specifications for the proposed electrical vault
building project should be forwarded to Geolabs Inc for review and written comments
prior to bid advertisement This review is necessary to evaluate conformance of the
plans and_ specifications with the intent of the foundation and _ earthwork
recommendations provided herein If this review is not made Geolabs Inc cannot be
responsible for misinterpretation of our recommendations
Construction Monitoring
Geolabs should be retained to provide geotechnical engineering services during
construction of the proposed project The critical items of construction monitoring that
require Special Inspection include observation of excavation and backfill This is to
observe compliance with the design concepts specifications or recommendations and to
expedite suggestions for design changes that may be required in the event that
subsurface conditions differ from those anticipated at the time this letter report was
prepared The recommendations provided herein are contingent upon such observations
If the actual exposed subsurface conditions encountered during construction are different
from those assumed or considered in this report then appropriate design modifications
should be made
LIMITATIONS
The analyses and recommendations submitted herein are based in part upon
information obtained from the field borings Variations of subsoil conditions between and
beyond the borings may occur and the nature and extent of these variations may not
become evident until construction is underway If variations then appear evident it will be
necessary to re evaluate the recommendations provided herein
GEOLABS INC
Hawaii California
Architects Pacific Inc Page 10
W O 5844 00
May 18 2007
The stratification lines shown on graphic representations on the logs of borings
depict the approximate boundaries between soil types and as such may denote a gradual
transition Water level data from the borings were measured at the times shown on the
graphic representations and or in the text of this report These data have been reviewed
and interpretations made in the formulation of this report However it must be noted that
fluctuation may occur due to variation in rainfall tides temperature and other factors
This letter report has been prepared for the exclusive use of Architects Pacific Inc
and their subconsultants for specific application to the proposed HNL Electrical Vault
project in accordance with generally accepted geotechnical engineering principles and
practices No warranty expressed or implied is made
This report has been prepared solely for the purpose of assisting the architect and
engineer in the design of the proposed project Therefore this report may not contain
sufficient data or the proper information to serve as the basis for preparation of
construction cost estimates A contractor wishing to bid on this project is urged to retain a
competent geotechnical engineer to assist in the interpretation of this report and or in the
performance of additional site specific exploration for bid estimating purposes
The owner client should be aware that unanticipated soil conditions are commonly
encountered Unforeseen soil conditions such as perched groundwater soft deposits
hard layers or loose fills may occur in localized areas and may require additional probing
or corrections in the field which may result in construction delays to attain a properly
constructed project Therefore a sufficient contingency fund is recommended to
accommodate these possible extra costs
Please note that the soil samples recovered during our field exploration
remaining after testing will be stored for a period of two months from the date of this
report The samples will be discarded after that date unless arrangements are made for
a longer sample storage period Please contact our office for alternative sample
storage requirements if appropriate
This geotechnical engineering exploration conducted at the project site was not
intended to investigate the potential presence of hazardous materials existing at the
site It should be noted that the equipment techniques and personnel used to conduct
a geo environmental exploration differ substantially from those applied in geotechnical
engineering
GEOLABS INC
Hawaii California
Architects Pacific Inc Page 11
W O 5844 00
May 18 2007
CLOSURE
We appreciate the opportunity to provide our services to you on this project If you
have questions or need additional information please contact our office
Respectfully submitted
LICENSED
GEOLABS INC PROFESSIONAL
ENGINEER
No 4176 C
THIS WORK WAS PREPARED BY
ME OR UNDER MY SUPERVISION
President
08
EXPIRATION DATE
ad OF THE LICENSE
Attachments Project Location Map Plate 1
Site Plan Plate 2
Log Legend Plate 3
Log of Boring Plate 4 and 5
Laboratory Test Results Plate 6 thru 8
6 Copies to Addressee
GEOLABS INC
Hawaii California
N
PACIFIC OCEAN
KAENA POINT
WAIALUA
PEARL CITY
ISLAND MAP
NO SCALE
BARBERS POINT
Senet ot
_ o 5
j ras
Ca a
HON OLU Ld
ed
Ae
ESERV
Golf Course ATIO
oes
MEERALATIONSA
PROJECT LOCATION
2000 FT
GRAPHIC SCALE
User BRIAN File Created May 21 2007 File Last Updated May 15 13pm
GEOGRAPHIC TOPO
REFERENCE MAP CREATED WITH TOPO 2001 NATIONAL
PROJECT LOCATION MAP
HNL ELECTRICAL VAULT
HONOLULU INTERNATIONAL AIRPORT
GEOLABS INC
Geotechnical Engineering
DATE DRAWN BY PLATE
MAY 2007 HYC
SCALE W O
OM
diva
ONI SGV10O89D
NINTONOH
NV1d SLIS
E
Ua 1
19 NS
aYnins
SAG NOOSV1
WoOmlosata
Y
T
NOILVYOOT LINVA
VY JA
AWOS OIHdVYD
00L 0S
AP NZEY
Ory AI
yOO14 GNOd
rmAltt
Ove
ek
TiS
ay
eR ee
GNOd NOILVYOdVAa
Pi d WIS WO Nd
e a a a
ee ee a k Xe
Y
ber
0
PL oLl by 8v Le2
NO G3LLINSNVYL SLYOduIV LOG
A 3ONSY4S43u
NOILV9O1 AIdWNVS
1nd ALVINIXOYddV
NOILV9O1
ONIYOE ALVINIXOUddV
GN39341
NOd NOUVYOdvAg
o
OO O
J mote me a em a ae ts
GEOLABS INC
Geotechnical Engineering
Log Legend
UNIFIED SOIL CLASSIFICATION SYSTEM USCS
TYPICAL
MAJOR DIVISIONS USCS DESCRIPTIONS
GRAVELS
GRAVELS
LESS THAN 5
COARSE
GRAINED
SOILS GRAVELS WITH
FINES
MORE THAN 50
OF COARSE
FRACTION
RETAINED ON
MORE THAN 129
NO 4 SIEVE 0
FINES
CLEAN SANDS
SANDS
LESS THAN 5
MORE THAN 50 FINES
OF MATERIAL
RETAINED ON NO
200 SIEVE
50 OR MORE OF
COARSE FRACTION
PASSING
SANDS WITH
FINES
THROUGH NO 4
SIEVE
MORE THAN 12
FINES
LIQUID LIMIT
LESS THAN 50
50 OR MORE OF
MATERIAL
PASSING
THROUGH NO 200
SIEVE
LIQUID LIMIT
50 OR MORE
2 7 WELL GRADED GRAVELS GRAVEL SAND
3 MIXTURES LITTLE OR NO FINES
POORLY GRADED GRAVELS GRAVEL SAND
MIXTURES LITTLE OR NO FINES
SILTY GRAVELS GRAVEL SAND SILT
MIXTURES
CLAYEY GRAVELS GRAVEL SAND CLAY
MIXTURES
WELL GRADED SANDS GRAVELLY SANDS
LITTLE OR NO FINES
POORLY GRADED SANDS GRAVELLY
SANDS LITTLE OR NO FINES
SILTY SANDS SAND SILT MIXTURES
CLAYEY SANDS SAND CLAY MIXTURES
INORGANIC SILTS AND VERY FINE SANDS
ML ROCK FLOUR SILTY OR CLAYEY FINE SANDS
OR CLAYEY SILTS WITH SLIGHT PLASTICITY
INORGANIC CLAYS OF LOW TO MEDIUM
CL PLASTICITY GRAVELLY CLAYS SANDY
CLAYS SILTY CLAYS LEAN CLAYS
DIATOMACEOUS FINE SAND OR SILTY
SOILS
INORGANIC CLAYS OF HIGH PLASTICITY
ORGANIC CLAYS OF MEDIUM TO HIGH
PLASTICITY ORGANIC SILTS
PT PEAT HUMUS SWAMP SOILS WITH HIGH
ORGANIC CONTENTS
cee
N
ORGANIC SILTS AND ORGANIC SILTY
CLAYS OF LOW PLASTICITY
et Lee OOO
fe
ca A TO
La ee
et Sas OOS
re i
INORGANIC SILT MICACEOUS OR
RWW ee
INNAN
INNSAN
IKAAN
NS
S
NS
EN
EN
is
NOTE DUAL SYMBOLS ARE USED TO INDICATE BORDERLINE SOIL CLASSIFICATIONS
LEGEND
2 INCH O D STANDARD PENETRATION TEST
3 INCH O D MODIFIED CALIFORNIA SAMPLE
SHELBY TUBE SAMPLE
GRAB SAMPLE
CORE SAMPLE
LIQUID LIMIT
PLASTICITY INDEX
TORVANE SHEAR tsf
POCKET PENETROMETER tsf
UNCONFINED COMPRESSION psi
Plate
3
WATER LEVEL OBSERVED IN BORING
ELECTRICAL VAULT
HONOLULU INTERNATIONAL AIRPORT
Geotechnical Engineering
Laboratory
Approximate Ground Surface
Elevation feet
Tannish brown with white mottling CLAYEY
SAND CORALLINE with silt and some gravel
coralline medium dense damp fill
Other Tests
fon Dry Density
1 pef
Penetration
Pocket Pen
QQ AA Graphic
CL Tannish white SANDY CLAY CORALLINE
medium stiff damp fill
grades to soft wet
Light tannish white SAND CORALLINE loose
AD
OOS E EEE
AAAS SAAS
LABBBeee
A
saturated fill lagoonal deposit
with some clay and little gravel very loose
lagoonal deposit
GM Light grayish white SILTY GRAVEL
CORALLINE with some sand very loose
coralline detritus lagoonal deposit
Light grayish white SILTY SAND CORALLINE
a silt matrix very loose coralline
detritus lagoonal deposit
re Whitish gray GRAVELLY SAND CORALLINE in
some gravel loose coralline detritus lagoonal
deposit
Boring terminated at 26 5 feet
Elevations estimated from Site Plan
by State of Hawaii DOT Airports
7 Whitish gray SILTY SAND CORALLINE with
transmitted on
i
Water Level Y 1149 HRS
Work Order ___5844 00
ELECTRICAL VAULT
HONOLULU INTERNATIONAL AIRPORT
Geotechnical Engineering
Laboratory
Approximate Ground Surface
Elevation feet
Tannish brown with white mottling CLAYEY
SAND CORALLINE with some gravel and
some silt very dense damp fill
Other Tests
Depth feet
ee a
grades with some gravel basaltic and some
cobbles
RSQ RHezhic
Light tannish white SAND CORALLINE with
some shell fragments medium dense wet
nearshore deposit lagoonal deposit
Light tannish white SILTY SAND CORALLINE
loose saturated
MH Light grayish white CLAYEY SILT with fine sand
very soft lagoonal deposit
Light grayish white with dark brown mottling fine
SANDY SILT with some clay and some gravel
coralline and some organic matter soft
lagoonal deposit
Boring terminated at 21 5 feet
Water Level Y 0934 HRS
Plate
5
SM
DOCS
Ne Soe Sa She She She She he She he he ee
AGS
PLASTICITY INDEX
an
TE
Te
an
an
van
ann
Te
Te
on
22 Light brown sandy clay CL
ATTERBERG LIMITS TEST RESULTS ASTM D 4318
GEOLABS INC
GEOTECHNICAL ENGINEERING HNL ELECTRICAL VAULT Plate
HONOLULU INTERNATIONAL AIRPORT 6
W O OAHU HAWAII
U S SIEVE OPENING IN INCHES U S SIEVE NUMBERS HYDROMETER
99 30 yo 49 200
TCO TT
TT
HELE W PW EE
MIELE ET PUTT
N a i AE
i
Er
a
Tet hd
AN
NAT
EEG
iN
oan
N
Ne
i
I
I
I Yh
mw
A
aaN
i
d
i
i
WA
REET TAL
PERCENT FINER BY WEIGHT
FERRE EEEEEEEEEEEH
Pa pf gf
a
t
es A A A CT
GRAIN SIZE IN MILLIMETERS
GRAVEL SAND
te SIFT OR CLAY
Light grayish white silty sand SM w gravel coralline
pf
Tannish brown clayey sand SM w gravel coralline Pt
Light tannish white silty sand coralline SM Pf
a
CF
00 852
rs
a
GRAIN SIZE DISTRIBUTION ASTM C 117 C 136
Ser fwons a eam fT
2131 0148
a
ee ee
GEOLABS INC
GEOTECHNICAL ENGINEERING HNL ELECTRICAL VAULT Plate
HONOLULU INTERNATIONAL AIRPORT
W O OAHU HAWAII
n
a
7
1p
Wi
oa
Ee
wn
Swell
Sample Bulk 1
Depth 0 feet
Description Gray silty sand with some gravel coralline
Joayssoates 2 S diN OS
CALIFORNIA BEARING RATIO ASTM D 1883
GEOLABS INC
HNL ELECTRICAL VAULT
GEOTECHNICAL ENGINEERING
HONOLULU INTERNATIONAL AIRPORT
W O OAHU HAWAII