GEOTECHNICAL ENGINEERING EXPLORATION
HAWAIIAN ELECTRIC COMPANY
KALO SUBSTATION
EWA DISTRICT OAHU HAWAII
Prepared for
HAWAIIAN ELECTRIC COMPANY INC
W O 6059 00
GEOTECHNICAL ENGINEERING EXPLORATION
HAWAIIAN ELECTRIC COMPANY
KALO SUBSTATION
EWA DISTRICT OAHU HAWAII
W O 23 2008
Prepared for
HAWAIIAN ELECTRIC COMPANY INC
LICENSED
PROFESSIONAL
ENGINEER
No 4176 C
THIS WORK WAS PREPARED BY
ME OR UNDER MY SUPERVISION
30 10
SIGN E EXPIRATION DATE
OF THE LICENSE
GEOLABS INC
Geotechnical Engineering and Drilling Services
2006 Kalihi Street Honolulu HI 96819
Hawaii California
GEOLABS INC
Geotechnical Engineering and Drilling Services
W O 6059 00
Mr Garret Muranaka
Hawaiian Electric Company Inc
P O Box 2750
Honolulu HI 96840
Dear Mr Muranaka
Geolabs Inc is pleased to submit our report entitled Geotechnical Engineering
Exploration Hawaiian Electric Company Kalo i Substation Ewa District Oahu Hawaii
prepared for the design of the proposed project
Our work was performed in general accordance with the scope of services
outlined in our fee proposal dated May 30 2008
Please note that the soil samples recovered during our field exploration
remaining after testing will be stored for a period of two months from the date of this
report The samples will be discarded after that date unless arrangements are made for
a longer sample storage period Please contact our office for alternative sample storage
requirements if appropriate
Detailed discussion and specific design recommendations are contained in the
body of this report If there is any point that is not clear please contact our office
Very truly yours
GEOLABS INC
ton S Mimura P E
President
CSM GB c j
2006 Kalihi Street Honolulu Hawaii 96819
Hawaii California
GEOTECHNICAL ENGINEERING EXPLORATION
HAWAIIAN ELECTRIC COMPANY
KALO SUBSTATION
EWA DISTRICT OAHU HAWAII
W O 23 2008
TABLE OF CONTENTS
Page
SUMMARY OF FINDINGS AND RECOMMENDATION G ccceceeeeetereeeees iii
1 0 GENERAL ccceeeecneeeceeeeeeeceaeesecaeeeeseaeeeeeceaeeeseeaeeeeeseneeeeeeeeees 1
su en 0 been ercee 1
1 2 Project Considerations cccccccceeeeeeeeeeeeeeeeanenneeaaeeeeeeeeeeeeeeeeeeeeeenaaes 1
1 3 Purpose And
2 0 SITE CHARACTERIZATION
2 1 Regional Geology c cccceeeeeeeeeeeeeeneeeeeeeeeenneeeeeeeeseseeeeeeeeenegnaeeeeeenas 3
2 2 Existing Site Conditions 4
2 3 Subsurface Conditions cccccccccecesesceeeeeeeeeeseneeeeeeeseeeeeeeeeseeeeneeeees 4
2 4 Earthquakes and Seismicity cccceeceeeeeeeeeeeeeeeneeeeeeeeeeeenaeeeeeeseenanees 5
2 5 Soil Profile Type for Seismic
3 0 DISCUSSION AND RECOMMENDATIONS 0 c ccceeceeeeeeeeeeeeeteeeeeaes 7
3 1 Sit Grading eeeccccceeeeeeeeeceeeeeeeeee eee rete eeeeegeeaeaaaaaaaaaaeeeeeeeeeeeeeeeeenenee 8
Site Preparation cccccccccccccecceceeeeeeeeeeeeeeeeeeeeaneeeeeeeeeeeteeeeeeeeeee 8
Fill Material Placement and Compaction Requirements 10
Cut and Fill daaeeeeeeeeeseeeeeeeseceeneeesenss 10
11
3 4 Pavement DESIGN 0 ccceeeeeeteee teeter rete eee e
3 5 Soil Electrical ReSistivity ccccccccccecceeeeeeeeeeeeeeeeeeeeeeeaneeeeeeeseeeteeeerenee 14
3 6 Soil Thermal Resistivity
S eee e eee ee seer
3 9 De SIGN
3 10 Construction ObServatiOn c cceceeceeeeeeeeeeeeeeeeeeeseaeeeeeeeeeeeteeneeeeeaees 16
4 0 LIMITATIONS 18
LIST OF PLATES
Plate 1 Project Location Map
Plate 2 Site Plan
Hawaii California
TABLE OF CONTENTS
LIST OF APPENDICES
Appendix A Field Exploration
Appendix B_ Laboratory Testing
Appendix C Soil Electrical Resistivity
Appendix D Soil Thermal Resistivity
Hawaii California
GEOTECHNICAL ENGINEERING EXPLORATION
HAWAIIAN ELECTRIC COMPANY
KALO SUBSTATION
EWA DISTRICT OAHU HAWAII
W O 23 2008
SUMMARY OF FINDINGS AND RECOMMENDATIONS
Our field exploration at the proposed substation area encountered alluvial deposits
that consisted of very stiff to hard clay and extended to the maximum depths explored of
about 25 and 26 1 feet below the existing ground surface Basaltic boulders cobbles and
gravels were encountered between the depths of about 6 and 12 feet below the existing
ground surface and between 20 and 25 feet below the existing ground surface Alluvial
deposits which consisted of very stiff to hard clay were encountered along the proposed
duct line alignment and extended to the maximum depths explored of about 10 4 to
11 5feet below the existing ground surface Basaltic cobbles and gravels were
encountered between the depths of about 3 and 5 feet below the existing ground surface
The substation is situated on existing agricultural lands The fields are traditionally
tilled after the crops are harvested which results in mixing of the remaining organic
materials with the soils Based on our reconnaissance and our experience we anticipate
that the top 12 to 18 inches of the ground surface may contain substantial organic matter
mixed in with the soils Therefore we recommend over excavating the soils to a depth of
about 18 inches below the current ground surface to remove organic materials contained
within the upper soils If required the over excavation should be backfilled with approved
on site or imported material
lf the above recommendations are implemented we recommend using shallow
spread and or continuous footings for support of the new structures An allowable bearing
pressure of up to 3 000 pounds per square foot psf may be used to design shallow
foundations bearing on the in situ soils This bearing value is for dead plus live loads and
may be increased by one third 1 3 for transient loads such as those caused by wind or
seismic forces
Based on our laboratory test results the soils encountered at the site have a
moderate expansion potential when subjected to moisture fluctuations To reduce the
potential for future distress to the lightly loaded concrete slabs resulting from shrinking and
swelling of the clayey soils due to changes in the moisture content we recommend
supporting concrete slabs on at least 12 inches of non expansive select granular fill
material The text of this report should be referred to for detailed discussion and
recommendations
END OF SUMMARY OF FINDINGS AND RECOMMENDATIONS
Hawaii California
SECTION 1 0 GENERAL
1 1 Introduction
This report presents the results of our geotechnical engineering exploration
performed for the Hawaiian Electric Company Kalo i Substation project in the Ewa
District on the Island of Oahu Hawaii The project location and general vicinity are
shown on the Project Location Map Plate 1
This report summarizes the findings and presents our geotechnical engineering
recommendations derived from our field exploration laboratory testing and engineering
analyses These recommendations are only intended for the design of foundations
slabs on grade site grading and pavements The findings and recommendations
presented herein are subject to the limitations noted at the end of this report
1 2 Project Considerations
The site is off of Farrington Highway and west of the future North South Road
alignment in the Ewa District on the Island of Oahu Hawaii It is proposed to construct a
new substation for Hawaiian Electric Company HECO The new substation will service
the proposed University of Hawaii West Oahu UHWO campus and other
developments in the area
The substation will consist of concrete pads for transformers and switchgears
foundations for steel structures a 16 foot asphalt concrete driveway and approximately
2 700 feet of eight 5 inch duct lines embedded about 4 to 6 feet below grade Details of
the proposed structures and grading plans were not available at the time this report was
prepared
1 3 Purpose and Scope
The purpose of our exploration was to obtain an overview of the subsurface
conditions to develop an idealized soil data set to formulate geotechnical engineering
recommendations for the design of foundations slabs on grade site grading and
pavements Our work was performed in general accordance with our fee proposal dated
W O INC Page 1
Hawaii California
SECTION 1 GENERAL
May 30 2008 The scope of work for this exploration included the following tasks and
work efforts
1 Mobilization and demobilization of a truck mounted drill rig and
two operators to the project site and back
2 Drilling and sampling of seven borings extending to depths of about
10 4 to 26 1 feet below the existing ground surface
3 Coordination of the field exploration and logging of the borings by our
geologist
4 Laboratory testing of selected soil samples obtained during the field
exploration as an aid in classifying the materials and evaluating their
engineering properties
Selected soil samples were submitted to Geotherm Inc for thermal
resistivity testing
5 Engineering analyses of the field and laboratory data to formulate
geotechnical engineering recommendations for the design of foundations
slabs on grade site grading and pavements
6 Preparation of this report summarizing our work on the project and
presenting our findings and geotechnical engineering recommendations
7 Coordination of our overall work on the project by our project engineer
8 Quality assurance of our work and client design team consultation by our
principal engineer
9 Miscellaneous work efforts such as drafting word processing and clerical
support
Detailed descriptions of our field exploration and the Logs of Borings are
provided in Appendix A Results of the laboratory tests are presented in Appendix B
END OF GENERAL
Hawaii California
SECTION 2 0 SITE CHARACTERIZATION
2 1 Regional Geology
The Island of Oahu was built by the extrusion of basalt and basaltic lavas from
the Waianae and Koolau shield volcanoes The older Waianae Volcano is estimated to
be middle to late Pliocene in age and forms the bulk of the western one third of the
island The younger Koolau Volcano is estimated to be late Pliocene to early
Pleistocene Ice Age in age and forms the majority of the eastern two thirds of the
island As volcanic activity in Waianae Volcano ceased lava flows from Koolau Volcano
banked against its eroded eastern slope forming a broad plateau known as
Schofield Plateau
Following extrusion of the lavas in the early Pleistocene Epoch the island
underwent a long cycle of erosion and weathering forming the prominent ridgelines and
summits as we know today During the erosion period the Island of Oahu began to
slowly subside by more than 1 200 feet in elevation resulting in the drowning and
sedimentation of the valleys and the formation of the steep Koolau Pali Coral reefs
continued to grow in the surrounding shallow waters of the island
From the mid to late Pleistocene Epoch the sea level repeatedly rose and fell in
response to global glaciation and the availability of surface waters to sustain the
oceans The various sea level elevations and their representative deposits are known
as stands and include from oldest to youngest the Kahuku Kahipa Kaena Laie
Waialae Waipio and Waimanalo stands Geologic deposits associated with the various
sea level stands including marine sediments and coral reefs were deposited and
subsequently altered or removed by later sea level fluctuation Therefore depositional
records reflecting the changes in sea level and the occurrence of emerged coral reef
deposits are often incomplete
The project site is situated on the Ewa Plain to the southeast of the Waianae
Mountains The Ewa Plain is a gently sloping alluvial plain formed by the deposition of
alluvial clays and silts derived from weathering of the basalt rock formation further
up slope The alluvial deposits were laid down and are inter bedded with marine
Hawaii California
SECTION 2 SITE CHARACTERIZATION
sediments and coral algal reef formations to form a sedimentary wedge The thickness
of the sedimentary wedge ranges from zero in the area of the Interstate Route H 1
Highway to over 1 000 feet at Ewa Beach This wedge forms the Ewa Plain and serves
as the confining formation or caprock over the artesian basal aquifers of Southern
Oahu Basalt rock formation resides below the marine deposits at a substantial depth
The majority of the project site is situated over the alluvial clay soils and
underlain by basalt rock formation Agricultural and livestock developments within the
last 100 years have brought the area to its present form
2 2 Existing Site Conditions
The site is on the west side of Farrington Highway between the future University
of Hawaii West Oahu campus and the future North South Road in the Ewa District on
the Island of Oahu Hawaii The project location is shown on the Site Plan Plate 2
Based on our observations the site is relatively level The site is currently used
for agricultural purposes The existing ground surface appeared to have been tilled In
addition some vegetation was growing in the fields Remnants of previous crops were
observed along the perimeter of the fields A portion of the proposed electrical duct lines
were within the North South Road project limits
2 3 Subsurface Conditions
Our field exploration consisted of drilling and sampling seven borings designated
as Boring Nos 1 through 7 extending to depths of about 10 4 to 26 1 feet below the
existing ground surface Two borings were drilled at the proposed substation area and
five borings were drilled along the proposed duct line alignment The approximate
boring locations are shown on the Site Plan Plate 2
In general our field exploration at the proposed substation area encountered
alluvial deposits that extended to the maximum depths explored of about 25 and
26 1 feet below the existing ground surface The alluvial deposits consisted of very stiff
to hard clay Basaltic boulders cobbles and gravels were encountered between the
W O INC Page 4
Hawaii California
SECTION 2 SITE CHARACTERIZATION
depths of about 6 and 12 feet below the existing ground surface and between 20 and 25
feet below the existing ground surface
Our field exploration along the proposed duct line generally encountered alluvial
deposits that consisted of very stiff to hard clay The alluvial deposits extended to the
maximum depths explored of about 10 4 to 11 5 feet below the existing ground surface
Basaltic cobbles and gravels were encountered between the depths of about 3 and
5 feet below the existing ground surface
We did not encounter groundwater in the borings at the time of our field
exploration However it should be noted that groundwater levels are subject to change
due to rainfall time of year seasonal precipitation surface water runoff and other
factors
Detailed descriptions of the materials encountered from our field exploration are
presented on the Logs of Borings in Appendix A Results of the laboratory tests
performed on selected soil samples are presented in Appendix B
2 4 Earthquakes and Seismicity
In general earthquakes throughout the world are caused by shifts in the tectonic
plates In contrast earthquake activity in Hawaii is primarily linked to volcanic activity
Therefore earthquake activity in Hawaii generally occurs before or during volcanic
eruptions In addition earthquakes may result from the underground movement of
magma that comes close to the surface but does not erupt The Island of Hawaii
experiences thousands of earthquakes each year but most are so small that they can
only be detected by instruments However some of the earthquakes are strong enough
to be felt and a few cause minor to moderate damage
In general earthquakes associated with volcanic activity are most common on
the Island of Hawaii Earthquakes that are directly associated with the movement of
magma are concentrated beneath the active Kilauea and Mauna Loa Volcanoes on the
Island of Hawaii Because the majority of the earthquakes in Hawaii over 90 percent
are related to volcanism the risk of seismic activity and degree of ground shaking
Hawaii California
SECTION 2 SITE CHARACTERIZATION
diminishes with increased distance from the Island of Hawaii The Island of Hawaii has
experienced numerous earthquakes greater than Magnitude 5 M5 however
earthquakes are not confined only to the Island of Hawaii
To a lesser degree the Island of Maui has experienced several earthquakes
greater than Magnitude 5 Therefore moderate to strong earthquakes have occurred in
the County of Maui The effects of earthquakes occurring on the Islands of Hawaii and
Maui may be felt on the Island of Oahu For example small landslides occurred on the
Island of Oahu as a result of the Maui Earthquake of Some houses on the
Island of Oahu were reportedly damaged as a result of the Lanai Earthquake of 1871
M7
In the last 150 years of recorded history we are not aware of earthquakes
occurring on the Island of Oahu that is greater than Magnitude 6 An earthquake of
Magnitude 4 8 to 5 0 occurred along the Diamond Head Fault in 1948 on the Island of
Oahu The moderate tremor resulted in broken store windows ruptured building walls
and broken underground water mains
2 5 Soil Profile Type for Seismic Design
Our field exploration generally encountered very stiff to hard silty clay that
extended to the maximum depth explored of approximately 26 1 feet below the existing
ground surface Based on the average penetration resistance N values of the
subsurface materials encountered below the foundation subgrade level and the geology
of the area we believe that the project site may be classified as a Stiff Soil Profile
Therefore we believe that the seismic design of the structures may be designed based
on a Site Class D soil profile type based on the International Building Code
Table No 2003 Edition
END OF SITE CHARACTERIZATION
W O INC Page 6
Hawaii California
SECTION 3 0 DISCUSSION AND RECOMMENDATIONS
In general alluvial deposits which consisted of very stiff to hard clayey soils
were encountered at the site Cobbles were encountered between depths of 3 and
5 feet below the existing ground surface along the proposed duct line alignment We did
not encounter groundwater at the time of our exploration
The substation is situated on existing agricultural lands The fields are
traditionally tilled after the crops are harvested which results in mixing of the remaining
organic materials with the soils Based on our reconnaissance and our experience we
anticipate that the top 12 to 18 inches of the ground surface may contain substantial
organic matter mixed in with the soils Therefore we recommend over excavating the
soils to a depth of about 18 inches below the current ground surface to remove organic
materials contained within the upper soils If required the over excavation should be
backfilled with approved on site or imported material
We recommend supporting the new structures on shallow spread and or
continuous footings if the above recommendations are implemented An allowable
bearing pressure of up to 3 000 pounds per square foot psf may be used to design
shallow foundations bearing on the in situ soils This bearing value is for dead plus live
loads and may be increased by one third 1 3 for transient loads such as those caused
by wind or seismic forces
Based on our laboratory test results the soils encountered at the site have a
moderate expansion potential when subjected to moisture fluctuations To reduce the
potential for future distress to the lightly loaded concrete slabs resulting from shrinking
and swelling of the clayey soils due to changes in the moisture content we recommend
supporting concrete slabs on at least 12 inches of non expansive select granular fill
material The select granular fill material should be compacted to a minimum of
90 percent relative compaction Detailed discussion of these items and our geotechnical
engineering design recommendations are presented in the following sections herein
W O INC Page 7
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
3 1 Site Grading
The following grading items are addressed in the succeeding subsections
Site Preparation
Fill Materials
Fill Placement and Compaction Requirements
Cut and Fill Slopes
eo ee
A Geolabs representative should monitor the site grading operations to observe
whether undesirable materials are encountered during the excavation and scarification
process and to confirm whether the exposed soil conditions are similar to those
encountered in our field exploration
Site Preparation
At the on set of earthwork the areas within the contract grading limits should be
cleared and grubbed thoroughly Vegetation debris deleterious material and other
unsuitable materials should be removed and disposed properly off site Soft and
yielding areas encountered during clearing and grubbing below areas designated to
receive fill should be over excavated to expose firm material and the resulting
excavation should be backfilled with engineered fill The excavated soft and or
organic soils should be disposed properly off site or used in landscaping areas if
appropriate
It should be noted that the substation is situated on existing agricultural lands
Traditionally the fields are tilled after the crops are harvested This process results
in mixing of the remaining organic materials with the soils Based on our
reconnaissance and our experience we anticipate that the top 12 to 18 inches of
the ground surface may contain substantial organic matter mixed in with the soils
Therefore we recommend over excavating the soils to a depth of about 18 inches
below the current ground surface to remove organic materials contained within the
upper soils If required the over excavation should be backfilled with approved
on site or imported material
Areas receiving fill and finished subgrades in cut areas should be scarified to a
depth of about 8 inches moisture conditioned to at least 2 percent above the
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
optimum moisture and compacted to a minimum of 90 percent relative compaction
The compaction requirement should be increased to a minimum of 95 percent
relative compaction in areas subjected to vehicular traffic Relative compaction
refers to the in place dry density of soil expressed as a percentage of the maximum
dry density of the same soil established in accordance with ASTM D 1557
Optimum moisture is the water content percentage by dry weight corresponding to
the maximum dry density
Where shrinkage cracks are observed after preparation of the subgrade we
recommend thoroughly moistening the soil to close the cracks and then
recompacting Saturation and subsequent yielding of the exposed subgrade due to
inclement weather and poor drainage may require over excavation of the soft areas
and replacement with engineered fill
Fill Materials
The excavated on site soils may be re used as a source of fill materials provided
that they are free of vegetation deleterious materials and clay lumps and rock
fragments greater than 3 inches in maximum dimension Imported general fill
materials should consist of soil materials with a maximum particle size of 3 inches
or less with sufficient fines between 10 and 60 percent particles passing the
No 200 sieve to prevent the occurrence of voids in the compacted mass In
addition imported general fill materials should have a CBR value of 8 or greater
and a swell of 1 percent or less when tested in accordance with ASTM D 1883
Non expansive select granular fill should consist of crushed coral or basalt The
material should be well graded from coarse to fine with particles no larger than
3 inches in largest dimension The material should contain between 10 and
30 percent particles passing the No 200 sieve The material should have a
laboratory California Bearing Ratio CBR value of 20 or higher and a swell
potential of 1 percent or less when tested in accordance with ASTM D 1883 It
should be noted that the fill requirements presented herein are intended as
W O INC Page 9
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
guidelines only and may be modified based on additional laboratory testing and
field observations on the available fill materials conducted by Geolabs
Aggregate base course and aggregate subbase materials required for the flexible
pavement section should consist of crushed basaltic aggregates and should
conform to Sections 30 and 31 of the City and County of Honolulu Standard
Specifications should test the imported fill materials for
conformance with these recommendations
Fill Material Placement and Compaction Requirements
Compaction should be accomplished with sheepsfoot rollers vibratory rollers or
other types of acceptable compaction equipment Water tamping jetting or
ponding should not be allowed for compaction of the on site soils General fill
materials should be moisture conditioned to at least 2 percent above the optimum
moisture content placed in level lifts not exceeding 8 inches in loose thickness and
compacted to a minimum of 90 percent relative compaction
The non expansive select granular fill should be moisture conditioned to above the
optimum moisture placed in level lifts not exceeding 8 inches in loose thickness
and compacted to a minimum of 90 percent relative compaction The base course
and subbase should be moisture conditioned to above the optimum moisture
placed in level lifts not exceeding 8 inches in loose thickness and compacted to a
minimum of 95 percent relative compaction Relative compaction refers to the
in place dry density of soil expressed as a percentage of the maximum dry density
of the same soil established in accordance with ASTM D 1557 Optimum moisture
is the water content percentage by dry weight corresponding to the maximum dry
density
Cut and Fill Slopes
Based on the subsurface conditions encountered in our field exploration we believe
the planned cut slopes will expose stiff clayey soils In general the planned cut
slopes may be designed with a slope inclination of 2H 1V or flatter
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
Permanent fill slopes constructed using the on site materials or imported fill
materials may also be designed with a slope inclination of 2H 1V or flatter Fills
placed on slopes steeper than 5H 1V should be keyed and benched into the
existing slope to provide stability of the new fill against sliding The filling operations
should start at the lowest point and continue up in level horizontal compacted layers
in accordance with the above fill placement recommendations Fill slopes should be
constructed by overfilling and cutting back to the design slope ratio to obtain a
well compacted slope face In addition slope planting should be provided as soon
as possible to reduce the potential for erosion of the finished slopes
3 2 Foundations
If the recommendations provided in the Site Preparation subsection of this
report are implemented we recommend using shallow spread and or continuous
footings for support of the new structures An allowable bearing pressure of up to
3 000 pounds per square foot psf may be used to design shallow foundations bearing
on the in situ soils This bearing value is for dead plus live loads and may be increased
by one third 4 3 for transient loads such as those caused by wind or seismic forces
In general footings should be embedded a minimum of 18 inches below the
lowest adjacent finished grades The bottom of the footing excavations should be
recompacted to a firm and unyielding surface prior to placing reinforcing steel or concrete
Foundations next to utility trenches or easements should be embedded below a one
horizontal to one vertical 1H 1V imaginary plane extending upward from the bottom
edge of the utility trench or as deep as the inverts of the utility lines This requirement is
necessary to avoid surcharging adjacent below grade structures with additional
structural loads and to reduce the potential for appreciable foundation settlement
If the foundations are designed and constructed in accordance with our
recommendations we estimate that total settlements of footings bearing on the
recompacted in situ clayey soils may be on the order of less than 1 inch We estimate
that the differential settlements between adjacent foundations to be on the order of
about 0 5 inch
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
Lateral loads acting on the structures may be resisted by friction developed
between the bottom of the foundation and the bearing soil and by passive earth
pressure acting against the near vertical faces of the foundation system A coefficient of
friction of 0 30 may be used for footings bearing on the recompacted in situ soils
Resistance due to passive earth pressure may be estimated using an equivalent fluid
pressure of 350 pounds per square foot per foot of depth pcf This assumes that the
soils around the footings are well compacted Unless covered by pavements or slabs
the passive resistance in the upper 12 inches of soil should be neglected
A Geolabs representative should observe footing excavations prior to placing
reinforcing steel or concrete to confirm the foundation bearing conditions and the
required embedment depths
3 3 Slabs On Grade
We anticipate that concrete slabs on grade will be utilized for the construction of
the new substation Based on our laboratory test results the soils encountered have a
moderate expansion potential when subjected to moisture fluctuations To reduce the
potential for future distress to the lightly loaded concrete slabs resulting from shrinking
and swelling of the clayey soils due to changes in the moisture content we recommend
supporting concrete slabs on at least 12 inches of non expansive select granular fill
material The select granular fill material should be compacted to a minimum of 90
percent relative compaction
We envision that concrete slabs on grade will be subjected to some vibration
therefore we recommend providing a 6 inch layer of aggregate subbase below the
slabs The aggregate subbase should consist of crushed basalt aggregate compacted
to a minimum of 95 percent relative compaction
For design of structural slabs a modulus of subgrade reaction of about
200 pounds per square inch per inch of deflection pci may be used for the compacted
aggregate subbase A structural engineer should design structural slabs for the
intended loads In addition structural slabs should be designed to accommodate some
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
amount of differential movement The thickened edges of slabs adjacent to unpaved
areas should be embedded at least 12 inches below the lowest adjacent grade
Exterior concrete walkways may be required for the proposed project We
recommend supporting concrete walkways on at least 6 inches of non expansive select
granular fill or aggregate subbase Control joints should be provided at intervals equal to
the width of the walkways and at right angle intersections The area adjacent to the
slabs should be backfilled tightly against the slab with low expansion relatively
impervious soil and graded to divert water away from the slab to reduce the potential of
water ponding around the foundation
3 4 Pavement Design
In general we understand that a driveway consisting of asphalt concrete
pavements is planned for the project We anticipate the vehicle loading for the driveway
pavements will primarily consist of passenger vehicles light pick up trucks and
occasional heavy trucks As previously mentioned in the Site Preparation subsection
of this report we recommend over excavating the soils to a depth of about 18 inches
below the current ground surface to remove organic materials contained within the
upper soils The over excavation should be backfilled with approved on site or imported
material if required Based on this recommendation we haye assumed that the
pavement subgrade soils will consist of fill materials with a minimum CBR value of 8
and a swell value of 1 percent or less Based on the above assumptions we recommend
using the following pavement section for preliminary design purposes
Flexible Pavements
2 0 Inch Asphaltic Concrete
6 0 Inch Aggregate Base Course 95 Percent Relative Compaction
6 0 Inch Aggregate Subbase Course 95 Percent Relative Compaction
14 0 Inch Total Pavement Thickness Over Compacted Subgrade
The pavement subgrades should be scarified to a depth of about 8 inches
moisture conditioned to at least 2 percent above the optimum moisture and compacted
to a minimum of 95 percent relative compaction The aggregate base course and
aggregate subbase materials should consist of crushed basalt aggregate compacted to
W O INC Page 13
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
no less than 95 percent relative compaction CBR and field density tests should be
performed on the actual subgrade soils encountered during construction to confirm the
adequacy of the above sections
Paved areas should be sloped and drainage gradients should be maintained to
carry the surface water off site Surface water ponding should not be allowed on site
during or after construction Where concrete curbs are used to isolate landscaping in or
adjacent to the pavement areas we recommend extending the curbs a minimum of
2 inches into the soils below the aggregate base or subbase course layers to reduce the
potential for migration of landscape water into the pavement section Alternatively a
subdrain system could be constructed to collect the excess water from landscaping
irrigation For long term performance we recommend constructing a subdrain system
adjacent to the paved landscaped areas
3 5 Soil Electrical Resistivity
We understand that soil electrical resistivity testing is desired to determine the
grounding requirement for the substation ground grid for the project A total of 36 soil
resistivity surveys were conducted at the four corners of the proposed substation
perimeter designated as R 1 through R 4 using the Wenner 4 Pin Method field
resistivity method and a AEMC 4610 Ground Resistance Tester The method utilizes
four surface probes or pins electrodes to evaluate the average resistivity of the
underlying soil mass The average resistivity values of the soil mass extending from the
existing ground surface to the test depth was assessed by using this method at the
approximate survey locations shown on the Site Plan Plate 2 Results of the field soil
resistivity surveys are presented on Plate C 10f Appendix C
3 6 Soil Thermal Resistivity
As part of the Kalo i Substation project eight 5 inch electrical ductlines will be
installed underground Geotherm Inc our subcontractor conducted laboratory soil
thermal resistivity testing to evaluate the thermal characteristics of the in situ soils along
the underground segment of the electrical ductlines Detailed discussions and test
results are provided in the report entitled Thermal Analysis of Native Soil Samples
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
HECO Kaloi Substation Hawaii dated by Geotherm Inc A copy of the
report is included in Appendix D for reference
3 7 Utilities
In general we recommend using good construction practices for the installation
and backfilling of the trenches for the proposed utilities The contractor should
determine the method and equipment to be used for excavation subject to practical
limits and safety considerations The excavation should comply with the applicable
local state and federal safety requirements The contractor should be responsible for
trench shoring design and installation Trench shoring and bracing should also conform
to the appropriate health and safety requirements
A granular bedding consisting of 6 inches of No 3B Fine gravel ASTM C 33
No 67 gradation is recommended under the pipes Free draining granular materials
such as No 3B Fine gravel should also be used for the trench backfill up to about
12 inches above the pipes to provide adequate support around the pipes and to reduce
the compaction effort on the backfill thus reducing the possibility of pipe damage It is
critical to use this free draining material to reduce the potential for formation of voids
below the haunches of pipes and to provide adequate support for the sides of the pipes
Improper backfill material and placement could result in backfill settlement and pipe
damage
The upper portion of the trench backfill from the level 12 inches above the pipes
to the top of the subgrade or finished grade should consist of on site soils or select
granular fill material The backfill should be placed in maximum 8 inch level loose lifts
and mechanically compacted to no less than 90 percent relative compaction to reduce
the potential for future ground subsidence Where trenches are below pavement areas
the upper 3 feet of the trench backfill below the pavement subgrade should be
compacted to a minimum of 95 percent relative compaction
3 8 Drainage
The finished grades outside the structures should be sloped to shed water away
from the foundations and to reduce the potential for ponding Excessive landscape
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
watering near the foundations and slabs should also be avoided Planters next to
foundations should be avoided or have concrete bottoms and drains to reduce the
potential for water infiltration into the subsoils
These drainage requirements are essential for the proper performance of the
foundation recommendations since ponded water could cause subsurface soil
saturation and subsequent heaving or loss of strength The foundation excavations
should be backfilled properly against the walls or slab edges immediately after setting of
the concrete to reduce the potential for water infiltration In addition drainage swales
should be provided as soon as possible and should be maintained to drain surface
water runoff away from foundations and slabs
3 9 Design Review
Drawings and specifications for the proposed construction should be forwarded
to Geolabs for review and written comments prior to bid advertisement This review is
necessary to evaluate conformance of the plans and specifications with the intent of the
foundation and earthwork recommendations provided herein If this review is not made
Geolabs cannot assume responsibility for misinterpretation of the recommendations
presented
3 10 Construction Observation
Geolabs should be retained to provide geotechnical engineering services during
construction The critical items of construction monitoring that require Special
Inspection include the following
Observation of Footing Excavations
Subgrade Preparations
Excavations
Fill and Backfill Placement
A Geolabs representative should also monitor other aspects of earthwork
construction to observe compliance with the intent of the design concepts
specifications or recommendations and to expedite suggestions for design changes
that may be required in the event that subsurface conditions differ from those
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
anticipated at the time this report was prepared The recommendations provided herein
are contingent upon such observations If the actual soil conditions encountered during
construction are different from those assumed or considered in this report then
appropriate modifications to the design should be made
END OF DISCUSSION AND RECOMMENDATIONS
Hawaii California
SECTION 4 0 LIMITATIONS
The analyses and recommendations submitted herein are based in part upon
information obtained from the field borings and bulk sample Variations of conditions
between and beyond the field borings and bulk sample may occur and the nature and
extent of these variations may not become evident until construction is underway If
variations then appear evident it will be necessary to re evaluate the recommendations
presented herein
The field borings and bulk sample locations are approximate having been
estimated by taping from reference points and visible features shown on the Site Plan
provided by Hawaiian Electric Company Inc on
The stratification breaks shown on graphic representations of the borings depict
the approximate boundaries between soil rock types and as such may denote a
gradual transition We did not encounter groundwater in the borings at the time of our
field exploration However it must be noted that fluctuation may occur due to variation
in seasonal rainfall and other factors These data have been reviewed and
interpretations made in the formulation of this report
This report has been prepared for the exclusive use of Hawaiian Electric
Company Inc for specific application to the Kalo Substation project in accordance with
generally accepted geotechnical engineering principles and practices No warranty is
expressed or implied
This report has been prepared solely for the purpose of assisting the architect
and or engineer in the design of the proposed project Therefore this report may not
contain sufficient data or the proper information to serve as the basis for preparation of
construction cost estimates A contractor wishing to bid on this project is urged to retain
a competent geotechnical engineer to assist in the interpretation of this report and or in
the performance of additional site specific exploration for bid estimating purposes
Hawaii California
SECTION 4 LIMITATIONS
The owner client should be aware that unanticipated soil conditions are
commonly encountered Unforeseen soil conditions such as perched groundwater soft
deposits hard layers or cavities may occur in localized areas and may require
additional probing or corrections in the field which may result in construction delays to
attain a properly constructed project Therefore a sufficient contingency fund is
recommended to accommodate these possible extra costs
This geotechnical engineering exploration conducted at the project site was not
intended to investigate the potential presence of hazardous materials existing at the
site It should be noted that the equipment techniques and personnel used to conduct
a geo environmental exploration differ substantially from those applied in geotechnical
engineering
END OF LIMITATIONS
Hawaii California
CLOSURE
The following plates and appendices are attached and complete this report
Plate 1 Project Location Map
Plate 2 Site Plan
Appendix A Field Exploration
Plate A Log Legend
Plates A 1 Logs of Borings
thru A 7
Appendix B Laboratory Testing
Plates B 1 Laboratory Test Data
thru B 9
Appendix C Soil Electrical Resisitivity
Plate C 1 Soil Electrical Resistivity Test Results
Appendix D Soil Thermal Resistivity
00000000000000000
Respectfully submitted
GEOLABS INC
By
Glenn Barut P E
Project Engineer
President
W O INC Page 20
Hawaii California
PLATES
ACIFIC OCEAN
N
P
KAHUKU
KAENA POINT
PUNALUU
ISLAND MAP garsers PONT
NO SCALE
GENERAL PROJECT LOCATION
PROJECT LOCATION
PROJECT LOCATION MAP
HAWAIIAN ELECTRIC COMPANY
KALO SUBSTATION
3 INC
a Geotechnical Engineering
GRAPHIC SCALE DATE DRAWN BY
REFERENCE MAP CREATED WITH TOPO 2001 NATIONAL y Scale Wc
User KIM File Created August 05 2004 File Last Updated
2
3
wo
8
5
z
re
5
9
FE
uw
AVAI384
eT
D
46KV UG
X49 et ase
4 5 P 11 54
258
KALOL s i al
SUBSTATION a
B2 0 e SN All
4 mo m eS ae _
VAN _ SS it
R 4 a 4 2 B 7 ies
Bx
WIDE
CONSTRUCTION
EASEMENT
SS
46KV TEMP OH
2 0
16
NORTH SOUTH ROAD
1300dvy OL
AWANad
SITE PLAN
HAWAIIAN ELECTRIC COMPANY
LEGEND KALO SUBSTATION
7 APPROXIMATE BORING LOCATION
GEOLABS INC
Geotechnical Engineering
mt APPROXIMATE BULK SAMPLE LOCATION
DATE DRAWN BY
A APPROXIMATE SOIL ELECTICAL RESISTIVITY TEST LOCATION lel PLATE
ee a
REFERENCE EXHIBIT II TRANSMITTED BY HAWAIIAN ELECTRIC W O
GRAPHIC SCALE
User KIM File Created August 27 2008 File Last Updated
COMPANY INC ON AUGUST 00 2
APPENDIX A
Field Exploration
APPENDIX A
Field Exploration
We explored the subsurface conditions by drilling and sampling seven borings
designated as Boring Nos 1 through 7 to depths of about 10 4 to 26 1 feet below the
existing ground surface at the approximate locations shown on the Site Plan Plate 2 We
used a truck mounted drill rig equipped with auger equipment
Our geologist classified the materials encountered in the borings by visual and
textural examination in the field He monitored the drilling operations on a near continuous
basis These classifications were further reviewed visually and by laboratory testing Soils
were classified in general conformance with the Unified Soil Classification System as
shown on Plate A Graphic representations of the materials encountered are provided on
the Logs of Borings Plates A 1 through A 7
Relatively undisturbed soil samples were obtained in general accordance with
ASTM _ D 3550 Ring Lined Barrel Sampling of Soils by driving a 3 inch OD Modified
California sampler with a 140 pound hammer falling 30 inches In addition some
samples were obtained from the drilled borings in general accordance with
ASTM D 1586 Penetration Test and Split Barrel Sampling of Soils by driving a
2 inch OD standard penetration sampler using the same hammer and drop The blow
counts needed to drive the sampler the second and third 6 inches of an 18 inch drive
are shown as the Penetration Resistance on the Logs of Boring at the appropriate
sample depths
Pocket penetrometer tests were performed on selected cohesive soil samples in
the field The pocket penetrometer test provides an indication of the unconfined
compressive strength of the sample Pocket penetrometer tests results are summarized on
the Logs of Borings at the appropriate sample depths
W O Page A 1
Hawaii California
GEOLABS INC
Log Legend
Geotechnical Engineering
UNIFIED SOIL CLASSIFICATION SYSTEM USCS
CLEAN 0 20 WELL GRADED GRAVELS GRAVEL SAND
GRAVELS 0 54 MIXTURES LITTLE OR NO FINES
GRAVELS
LESS THAN 5 POORLY GRADED GRAVELS GRAVEL SAND
COARSE FINES MIXTURES LITTLE OR NO FINES
GRAINED
SOILS MORE THAN 50 GRAVELS WITH SILTY GRAVELS GRAVEL SAND SILT
OF COARSE FINES MIXTURES
FRACTION
RETAINED ON MORE THAN 12 4 CLAYEY GRAVELS GRAVEL SAND CLAY
NO 4 SIEVE FINES MIXTURES
cee WELL GRADED SANDS GRAVELLY SANDS
CLEAN SANDS 2 LITTLE OR NO FINES
SANDS
LESS THAN 5 POORLY GRADED SANDS GRAVELLY
MORE THAN 50 FINES SANDS LITTLE OR NO FINES
OF MATERIAL ao
RETAINED ON NO 50 OR MORE OF
200 SIEVE COARSE FRACTION SANDS WITH
PASSING FINES
THROUGH NO 4
SIEVE MORE THAN 12
FINES
fi SILTY SANDS SAND SILT MIXTURES
CLAYEY SANDS SAND CLAY MIXTURES
INORGANIC SILTS AND VERY FINE SANDS
ML ROCK FLOUR SILTY OR CLAYEY FINE SANDS
OR CLAYEY SILTS WITH SLIGHT PLASTICITY
INORGANIC CLAYS OF LOW TO MEDIUM
CL PLASTICITY GRAVELLY CLAYS SANDY
Us
y
LIQUID LIMIT
LESS THAN 50
CLAYS SILTY CLAYS LEAN CLAYS
ORGANIC SILTS AND ORGANIC SILTY
CLAYS OF LOW PLASTICITY
i ih A
nL OO
2
rc
SE KOA
et Se OS
SE ce OO
i are OOS
INORGANIC SILT MICACEOUS OR
DIATOMACEOUS FINE SAND OR SILTY
Woe
NAAN
NAAN
IN AA
50 OR MORE OF
SOILS
MATERIAL
PASSING LIQUID LIMIT
INORGANIC CLAYS OF HIGH PLASTICITY
SIEVE
ORGANIC CLAYS OF MEDIUM TO HIGH
PLASTICITY ORGANIC SILTS
PEAT HUMUS SWAMP SOILS WITH HIGH
HIGHLY ORGANIC SOILS PT OroAnic CONTENTS
NOTE DUAL SYMBOLS ARE USED TO INDICATE BORDERLINE SOIL CLASSIFICATIONS
ig
IZ
IE
IE
i
LEGEND
2 INCH O D STANDARD PENETRATION TEST LIQUID LIMIT
3 INCH O D MODIFIED CALIFORNIA SAMPLE PLASTICITY INDEX
SHELBY TUBE SAMPLE TORVANE SHEAR tsf
GRAB SAMPLE POCKET PENETROMETER tsf
BOW Ld
CORE SAMPLE UNCONFINED COMPRESSION psi
Plate
A
WATER LEVEL OBSERVED IN BORING
HAWAIIAN ELECTRIC COMPANY
KALO SUBSTATION
GEOLABS INC
Geotechnical Engineering
Laboratory
Approximate Ground Surface
Elevation N A
Description
Brown CLAY very stiff damp fill
Brown CLAY hard damp alluvium
po
Dry Density
pcf
Depth feet
WWGGQ Graphic
aae
aaa
LS
yA
re
CL Brown SILTY CLAY hard damp alluvium
Brownish gray BOULDERS COBBLES AND
GRAVEL BASALTIC with sand and silt very
dense damp river deposit
me
Grayish brown SILTY CLAY with some sand and
gravel very stiff to hard damp alluvium
AY SAA ART CO
LA AAA AAS
LOBE
Wa BOOED
Brown CLAYEY SILT hard damp alluvium
Brown CLAY with traces of gravel hard damp
alluvium
SS a a a a a
grades to silty clay
Boring terminated at 26 1 feet
Water Level Y Not Encountered
Plate
A 1
Work Order
GEOLABS INC
HAWAIIAN ELECTRIC COMPANY
KALO SUBSTATION
Geotechnical Engineering
Laboratory
Approximate Ground Surface
Elevation N A
Other Tests
Dry Density
pcf
Depth feet
es ee P
Penetration
Resistance
blows foot
Description
Brown CLAY very stiff moist agricultural fill
5
2
very stiff to hard damp to moist
alluvium
Gray COBBLES AND GRAVEL BASALTIC with
sand and silt very dense damp river deposit
ML Brown CLAYEY SILT with sand hard damp
alluvium
ML grades with some cobbles
Brownish gray COBBLES AND GRAVEL
BASALTIC with sand and silt very dense
damp river deposit
20 0
Ref
Boring terminated at 25 feet
Water Level Y Not Encountered
Plate
Drill Rig MOBILE B 90
Diling Method 4 Auge A 2
Driving Energy 30 in drop
HAWAIIAN ELECTRIC COMPANY
KALO SUBSTATION
GEOLABS INC
Geotechnical Engineering
Laboratory
Approximate Ground Surface
Elevation N A
Description
Brown CLAY very stiff moist agricultural fill
Brown CLAY very stiff moist alluvium
Dry Density
pef
Penetration
Resistance
blows foot
H Brown CLAYEY SILT with traces of gravel very
stiff moist alluvium
KAAS
SASANT
KN AANI
Boring terminated at 11 5 feet
re
pC RT Sample
Date Started Water Level Y Not Encountered
Date Completed Plate
Logged By S Latronic Drill Rig MOBILE B 90
Total Depth 11 5 feet Drilling Method 4 Auger A 3
Driving Energy 30 in drop
Work Order 6059 00
ELECTRIC COMPANY
KALO SUBSTATION
HU HAWAI
Geotechnical Engineering EWA OAHU
Laboratory
Approximate Ground Surface
Elevation N A
Description
Brown CLAY very stiff moist agricultural fill
Brown CLAY hard damp alluvium
Dry Density
pef
Depth feet
pa CE RT Sample
Pocket Pen
tsf
grades with gravel and cobbles basaltic locally
H Brown CLAYEY SILT with gravel very stiff moist
alluvium
KS SSS
LSS SSI
PANS
Boring terminated at 10 9 feet
BC _
Water Level Y Not Encountered
Drill Rig MOBILE B 90
Drilling Method _ 4 Auger
Work Order 6059 00 Driving Energy 30 in drop
GEOLABS INC
HAWAIIAN ELECTRIC COMPANY
KALO SUBSTATION
Geotechnical Engineering
Laboratory
Approximate Ground Surface
Elevation N A
Description
Brown CLAY very stiff moist agricultural fill
Brown CLAY hard damp alluvium
Gray COBBLES AND GRAVEL BASALTIC with
sand and silt very dense damp river deposit
Brown CLAY hard damp alluvium
Depth feet
pe CT Sampie
W Graphic
BER USCS
50 6
Ref
50 2
MH Brown CLAYEY SILT very stiff damp alluvium
KAS SSS
NSASSANI
K A AAS S
Boring terminated at 11 5 feet
ee _
Water Level Y Not Encountered
Plate
Logged By S Latronic Drill Rig MOBILE B 90
Drilling Method 4 Auger A 5
Work Order 6059 00
HAWAIIAN ELECTRIC COMPANY
KALO SUBSTATION
GEOLABS INC
Geotechnical Engineering
Laboratory
Approximate Ground Surface
Elevation N A
Description
Brown CLAY very stiff damp compacted fill
Brown CLAY hard damp alluvium
blows foot
Depth feet
n a i e
Pocket Pen
Penetration
Resistance
tsf
grades with gravel basaltic
Boring terminated at 11 5 feet
Be _
Dry Density
pef
Water Level Y Not Encountered
Plate
Drill Rig MOBILE B 90
A 6
Work Order 6059 00
ELECTRIC COMPANY
KALO SUBSTATION
Geotechnical Engineering
Laboratory
Approximate Ground Surface
Elevation N A
Description
Brown CLAY hard damp alluvium
Depth feet
RT Sample
Pocket Pen
tsf
Qluscs
60 5
40 6
25 2
50 5
Ref
grades with gravel and cobbles basaltic
MG rap hic
Boring terminated at 10 4 feet
N Dry Density
pef
a _
Water Level Y Not Encountered
Plate
Drill Rig MOBILE B 90
Total Depth 10 4 feet A 7
Work Order
APPENDIX B
Laboratory Testing
Moisture Content ASTM D 2216 and Unit Weight determinations ASTM D 2937
were performed on selected soil samples as an aid in the classification and evaluation of
soil properties The test results are presented on the Logs of Borings at the appropriate
sample depths
Two one inch Ring Swell tests were performed on relatively undisturbed samples
to evaluate the swelling potential of the near surface soils under different surcharge
pressures The test results are summarized on Plate B 1
Four set of corrosion tests including pH AASHTO T 289 chloride content
and sulfate content were performed on selected samples
obtained from our field exploration The sulfate and chloride content tests were
performed by Test America The test results are summarized on Plate B 2
Six Atterberg Limits test ASTM D 4318 was performed on a selected soil
sample to evaluate the liquid and plastic limits and to aid in soil classification Test
results are summarized on the Logs of Borings at the appropriate sample depth The
test results are provided on Plate B 3
Four Direct Shear tests ASTM D 3080 were performed on selected samples to
evaluate the shear strength characteristics of the materials tested The test results are
presented on Plates B 4 and B 7
One Unconfined Compression test ASTM D 2166 was performed on a selected
soil sample to evaluate the unconfined compressive strength of the soil formation
encountered The test result is presented on Plate B 8
One laboratory California Bearing Ratio test ASTM D 1883 was performed on a
bulk sample of the near surface soils and potential borrow materials to evaluate the
pavement support characteristics of the soils CBR test results were also used to
evaluate the quality of the materials tested for use as fills The test results are presented
on Plate B 9
W O Page B 1
Hawaii California
APPENDIX B
Laboratory Testing
Location Depth
feet
B 3 0
NOTE
W O 6059 00
SUMMARY OF RING SWELL TESTS
Hawaiian Electric Company
Kalo i Substation
Ewa District Oahu Hawaii
Soil Dry Moisture Contents
Description Density Initial _Air Dried _ Final
pcf
Samples tested were undisturbed in 2 4 inch
diameter by 1 inch high rings They were
air dried overnight and then saturated for
24 hours under a surcharge of 55 psf
Ring
Swell
6 9
5 2
2008 PLATE B 1
Hawaii California
Location
B 3
B 4
B 5
B 6
TEST METHODS
pH
Chloride Content
Sulfate Content
W O 6059 00
SUMMARY OF SOIL ANALYSIS
Hawaiian Electric Company
Kalo i Substation
Ewa District Oahu Hawaii
Sulfate Chloride
Depth pH Content
feet ppm
AASHTO T 289
2008
Hawaii California
Content
ppm
36
82
32
20
PLATE B 2
PLASTICITY INDEX
TT
a
o
oo
o
o
oo
y
LIQUID LIMIT
P sense
Grayish brown silty clay CL
Bulk 1 Surface _ Dark brown silty clay CL
a
a ee
a
LIMITS TEST RESULTS ASTM D 4318
GEOTECHNICAL ENGINEERING HAWAIIAN ELECTRIC COMPANY
KALO SUBSTATION
W O OAHU HAWAII
hs
n
Q
c
Zz
Lu
Oo
EE
wn
1
uw
1p
NORMAL PRESSURE psf
Friction angle degrees 25
cohesion psf 171
B 1
0 feet
Description Brown clay
GEOLABS INC DIRECT SHEAR TEST ASTM D 3080
GEOTECHNICAL ENGINEERING HAWAIIAN ELECTRIC COMPANY
KALO SUBSTATION
W O OAHU HAWAII
77
a
rc
oO
z
lu
ina
E
ip
x
zt
uu
x
Yn
NORMAL PRESSURE psf
Friction angle degrees 27
cohesion psf 539
0 feet
Description Brown silty clay CL
GEOLABS INC DIRECT SHEAR TEST ASTM D 3080
GEOTECHNICAL ENGINEERING HAWAIIAN ELECTRIC COMPANY
KALO SUBSTATION
W O OAHU HAWAII
i
a
x
re
oO
Zz
Wi
i
re
72
ina
ui
x
7
NORMAL PRESSURE psf
Friction angle degrees 25
cohesion psf 188
Sample B 2
1 Depth 0 feet
Description Brown clay
GEOLABS INC DIRECT SHEAR TEST ASTM D 3080
GEOTECHNICAL ENGINEERING HAWAIIAN ELECTRIC COMPANY
KALO SUBSTATION
W O OAHU HAWAII
a
o
o
n
Qa
rc
i
V
Zz
wu
ag
Ee
n
ag
ui
wn
NORMAL PRESSURE psf
Friction angle degrees 30
cohesion psf 125
B 2
5 feet
Description Brown clay
GEOLABS INC DIRECT SHEAR TEST ASTM D 3080
GEOTECHNICAL ENGINEERING HAWAIIAN ELECTRIC COMPANY
KALO SUBSTATION
W O OAHU HAWAII
UNCONFINED COMPRESSIVE STRENGTH OF COHESIVE SOIL ASTM D 2166
Deviator Stress ksf
Axial Strain
LOCATION B 2
DEPTH feet
DESCRIPTION Brown clay
DRY DENSITY SAMPLE DIAMETER 2 392 inches
MOISTURE CONTENT 22 1 SAMPLE HEIGHT 5 608 inches
AT FAILURE
STRAIN RATE
UNCONFINED COMPRESSIVE
STRENGTH 6 0 STRAIN
UNCONFINED COMPRESSION TEST
GEOLABS INC
Geotechnical Engineering
W O
6059 00
PROJECT
HAWAIIAN ELECTRIC COMPANY
KALO SUBSTATION
Nf
STRESS psi
Y
0 60
1
Sample Bulk 1 Swell
Depth Surface
Description Dark brown silty clay CL
a
CALIFORNIA BEARING RATIO ASTM D 1883
GEOLABS INC
GEOTECHNICAL ENGINEERING HAWAIIAN ELECTRIC COMPANY
KALO SUBSTATION
W O OAHU HAWAII
APPENDIX C
Soil Electrical Resistivity
Test Location
Electrode
Alignment
R 1
West Corner Sunny 140
NE SW
R 2
North Corner
NE SW
R 3
South Corner
NW SE
R 3
South Corner
NE SW
R 4
East Corner
NW SE
R 4
East Corner
NE SW
W O 6059 00
Weather Recent
Conditions Percipitation
Maximum Depth
feet
SOIL ELECTRICAL RESISTIVITY TEST RESULTS
Soil Composition
Brown silty clay dry
Brown silty clay dry
Brown silty clay dry
Brown silty clay dry
Brown silty clay dry
Brown silty clay dry
Difficulty Entering
Electrodes
GEOLABS INC
Hawaiian Electric Company
Kalo i Substation
Ewa District Oahu Hawaii
Traverse Terrain
Depth of Electrode
Penetration B
inches
Pin Spacing A
feet
Resistance Resistivity
ohm ohm cm
PLATE C 1
APPENDIX D
Soil Thermal Resistivity
WilZ O Box
teers ontario
Bye CANADA
6448
email geotherm geotherm net Fax
GEOLABS Inc
2006 Kalihi Street
Honolulu HI
96819
Re Thermal Analysis of Native Soil Samples
HECO Kaloi Substation Hawaii
We are pleased to submit the test report of thermal dryout characterization conducted on the
five 5 native soil samples from the referenced project
Test Procedure and Equipment Per your request samples from depth from
each borehole location were combined for thermal analysis A laboratory type thermal
probe was installed central and vertical and thermal resistivity measurements were made
with the moisture content ranging from the as received to totally dry condition The tests
were conducted in accordance with the IEEE Standard 442 The dryout curves are
presented in Figures 1 and 2
Thermal Moisture
Sample Description Moisture Content Dry Density and Thermal Resistivit
Resistivity
C cm W
B H Depth
No ft
Wet Dy
COOL SOLUTIONS FOR UNDERGROUND POWER CABLES
THERMAL SURVEYS CORRECTIVE BACKFILLS INSTRUMENTATION
Serving the electric power industry since 1978
Visual Description
Ni
IWS
Comments
For all practical purpose in situ thermal resistivity of 90 C cm W can be used for the
native soil
Increase in thermal resistivity as soil dries We assume the cables are to be installed
in a concrete duct bank Once the cables are energized the heat front of the cables will
dry the soil and the thermal resistivity will increase as shown in the thermal dryout
curves The extent of the dry zone around the cable s will be a function of the load and
its duration Therefore if the native soil is used as the cable trench backfill above the
duct bank a thermal resistivity value of 110 C cm W will be more applicable for the
cable rating
Please contact us if you or your client s have any questions or if we can be of further
assistance
Yours truly
Geotherm Inc
Br
Deepak Parmar
President
S58
ay
GEOTHERM INC
AI
THERMAL RESISTIVITY C cm W
THERMAL DRYOUT CURVES
200
Native Soil Samples from 2 6
were ree eee B H B
B
B H B
15 20
MOISTURE CONTENT DRY WEIGHT
GEOLABS Inc
Native Soil Thermal Analysis
HECO Kaloi Substation Hawaii
July 2008 Figure 1
25
WW
Qw
aN
THERMAL RESISTIVITY C cm W
200
July 2008
THERMAL DRYOUT CURVES
Native Soil Samples from 2 6
__ B pef
B H B
MOISTURE CONTENT DRY WEIGHT
GEOLABS Inc
Native Soil Thermal Analysis
HECO Kaloi Substation Hawaii
Figure 2
25