GEOTECHNICAL ENGINEERING EXPLORATION
ELECTRICAL UPGRADE FOR BATTERY 407 TUNNEL
HIARNG DIAMOND HEAD CRATER
ISLAND OF OAHU HAWAII
W O 21 2010
Prepared for
RICHARD MATSUNAGA AND ASSOCIATES ARCHITECTS INC
LICENSED
PROFESSIONAL
ENGINEER
No 4176 C
THIS WORK WAS PREPARED BY
ME OR UNDER MY SUPERVISION
EXPIRATION DATE
OF THE LICENSE
GEOLABS INC
Geotechnical Engineering and Drilling Services
2006 Kalihi Street Honolulu H 96819
Hawaii California
GEOLABS INC
Geotechnical Engineering and Drilling Services
W O 6237 00
Mr Herb Leong
Richard Matsunaga and Associates Architects Inc
1150 South King Street 8 Floor
Honolulu Hl 96814
Dear Mr Leong
Geolabs Inc is pleased to submit our report entitled Geotechnical Engineering
Exploration Electrical Upgrade for Battery 407 Tunnel HIARNG Diamond Head Crater
Island of Oahu Hawaii
Our work was performed in general accordance with the scope of services outlined
in our revised fee proposal dated August 12 2009
Please note that the soil samples recovered during our field exploration
remaining after testing will be stored for a period of two months from the date of this
report The samples will be discarded after that date unless arrangements are made for
a longer sample storage period Please contact our office for alternative sample storage
requirements if appropriate
Detailed discussion and recommendations are contained in the body of this report
If there is any point that is not clear please contact our office
Very truly yours
GEOLABS INC
2006 Kalihi Street Honolulu Hawaii 96819
Hawaii California
W O 6237 00
GEOLABS INC
Page i
Hawaii California
GEOTECHNICAL ENGINEERING EXPLORATION
ELECTRICAL UPGRADE FOR BATTERY 407 TUNNEL
HIARNG DIAMOND HEAD CRATER
ISLAND OF OAHU HAWAII
W O 21 2010
TABLE OF CONTENTS
Page
SUMMARY OF FINDINGS AND RECOMMENDATIONS iii
1
GENERAL 1
1 1
Introduction 1
1 2
Project Considerations 1
1 3
Purpose and Scope 1
2
SITE CHARACTERIZATION 3
2 1
Regional Geology 3
2 2
Existing Site Conditions 3
2 3
Subsurface Conditions 3
2 4
Seismic Design Considerations 4
Earthquakes and Seismicity 4
Soil Profile 5
Liquefaction Potential 6
3
DISCUSSION AND RECOMMENDATIONS 8
3 1
Site Grading 8
Site Preparation 8
Fills and Backfills 9
Fill Placement and Compaction Requirements 10
Excavation 10
Cut and Fill Slopes 11
3 2
Foundations 11
3 3
Pavement Design 13
3 4
Utilities 13
Retaining Walls 14
TABLE OF CONTENTS
W O 6237 00
GEOLABS INC
Page ii
Hawaii California
Retaining Wall Foundations 16
Drainage 16
3 5
Design Review 16
3 6
Construction Observations 17
4
LIMITATIONS 18
CLOSURE 20
PLATES
Project Location Map Plate 1
Site Plan Plate 2
APPENDIX A
Field Exploration Page A 1
Soil Log Legend Plate A 0 1
Rock Log Legend Plate A 0 2
Logs of Borings Plates A 1 and A 2
APPENDIX B
Laboratory Tests Page B 1
Laboratory Test Data Plates B 1 thru B 3
W O 6237 00
GEOLABS INC
Page iii
Hawaii California
GEOTECHNICAL ENGINEERING EXPLORATION
ELECTRICAL UPGRADE FOR BATTERY 407 TUNNEL
HIARNG DIAMOND HEAD CRATER
ISLAND OF OAHU HAWAII
W O 21 2010
SUMMARY OF FINDINGS AND RECOMMENDATIONS
Our field exploration generally encountered surface residual soils and fill materials
underlain by medium hard to dense weathered volcanic tuff to the maximum depth drilled
at 21 5 feet We did not encounter groundwater in our borings at the time of our field
exploration
Based on the subsurface conditions encountered and the anticipated loading
conditions we believe that a mat foundation may be used to support the
electric generator s and shallow spread or continuous footings may be used for the
auxiliary building foundations
The text of this report should be referred to for detailed discussion and
recommendations
END OF SUMMARY OF FINDINGS AND RECOMMENDATIONS
W O 6237 00
GEOLABS INC
Page 1
Hawaii California
SECTION 1 GENERAL
1 1
Introduction
This report presents the results of our geotechnical engineering exploration
performed for the Electrical Upgrade for Battery 407 Tunnel within HIARNG
Diamond Head Crater on the Island of Oahu Hawaii
This
report
summarizes
our
findings
and
geotechnical
engineering
recommendations resulting from our field exploration laboratory testing and
engineering analyses These recommendations are intended for the design of
foundations for the auxiliary power generating plant and appurtenant structures for the
Battery 407 Tunnel The findings and recommendations presented herein are subject to
the limitations noted at the end of this report
1 2
Project Considerations
The project involves upgrading of Building 407 Battery 407 Tunnel at the
HIARNG within Diamond Head Crater on the Island of Oahu Hawaii Planned
improvements involve electrical upgrades which includes installation of a new electric
generator near the portal outside of Tunnel No 2 The project location and general
vicinity is shown on the Project Location Map Plate 1
1 3
Purpose and Scope
The purpose of our geotechnical engineering exploration was to obtain an
overview of the surface and subsurface conditions at the proposed new power
generator site The subsurface information obtained was utilized to develop a soil rock
data set to formulate geotechnical engineering recommendations pertaining to the
design of the new power plant foundations Our work was performed in general
accordance with our revised fee proposal dated August 12 2009 The scope of our
work for this project included the following tasks and work efforts
1
Application for an excavation permit with the Hawaii One Call Center
2
Mobilization and demobilization of a truck mounted drill rig and
two operators to and from the project site
SECTION 1 GENERAL
Page 2
W O 6237 00
GEOLABS INC
Page 2
Hawaii California
3
Drilling and sampling of two borings each to a depth of about 21 5 feet below
the existing ground surface
4
Coordination of the field exploration boring stakeout utility toning and
logging of the borings by our field engineer
5
Laboratory testing of selected soil samples obtained during the field
exploration as an aid in classifying the materials and evaluating their
engineering properties
6
Analyses of the field and laboratory data to formulate geotechnical
engineering recommendations for the design of foundations for the
generator building
7
Preparation of this geotechnical engineering report summarizing the results
of our field exploration laboratory testing and presenting our findings and
recommendations
8
Coordination of the overall work on the project by our project engineer
9
Quality assurance of our work and client design team consultation by our
principal engineer
10
Miscellaneous work efforts such as drafting word processing and clerical
support
Detailed descriptions of our field exploration and Logs of Borings are presented
in Appendix A Results of the geotechnical laboratory tests performed on selected soil
samples are presented in Appendix B
END OF GENERAL
W O 6237 00
GEOLABS INC
Page 3
Hawaii California
SECTION 2 SITE CHARACTERIZATION
2 1
Regional Geology
The Island of Oahu is composed largely of the weathered remnants of the
Waianae and Koolau shield volcanoes The older Waianae Volcano forms the bulk of
the western third of the island while the younger Koolau Volcano forms the majority of
the eastern two thirds of the island It is believed that Waianae became extinct while
Koolau was still active and its eastern flank is partially buried below Koolau lavas in
central Oahu
Volcanic activity from Koolau Volcano ceased for nearly 2 million years Volcanic
activity once again resumed from mid Pleistocene Epoch and has lasted through
Recent geologic time These volcanic events known as the Honolulu Volcanic Series
have formed cinder spatter tuff and ash cones throughout the southern portion of the
Island of Oahu
One of the most prominent vents of the Honolulu Series is Diamond Head
Diamond Head is a tuff cone and was generally formed by hydromagmatic explosions
Materials within the tuff cone consist of magmatic debris blocks of Koolau basalt and
fragments of coral limestone torn from the underlying reef
2 2
Existing Site Conditions
The project site is inside Diamond Head Crater along the southern rim of the tuff
cone The area of study lies immediately northwest of the portal of Tunnel No 2 on the
crater side of the tunnel The project site forms part of the crater floor and is generally
flat with sparse vegetation The project site is accessible via a dirt road that runs along
the perimeter of the crater
2 3
Subsurface Conditions
Our
field
exploration
program
consisted
of
drilling
and
sampling
two 21 5 foot deep borings designated as Boring No 1 approximately 50 feet
northwest from the portal of Tunnel No 2 and Boring No 2 about 80 feet north of
Boring No 1 The approximate boring locations are shown on the Site Plan Plate 2
SECTION 2 SITE CHARACTERIZATION
W O 6237 00
GEOLABS INC
Page 4
Hawaii California
Boring No 1 located near the crater rim slope encountered relatively hard tuff
near the ground surface to the depth of the boring Boring No 2 located away from the
crater slope encountered about 10 feet of fill and residual soil over weathered tuff
Some of the fill was found to be expansive clay We did not encounter groundwater at
the time of our field exploration
Detailed descriptions of the materials encountered in our field exploration are
presented on the Logs of Borings Plates A 1 and A 2 of Appendix A
2 4
Seismic Design Considerations
Based on the International Building Code 2006 Edition IBC 2006 the project
site may be subject to seismic activity and seismic design considerations will need to be
addressed The following sections provide discussions on the seismicity soil profile for
seismic design and the potential for liquefaction at the project site
Earthquakes and Seismicity
In general earthquakes that occur throughout the world are caused by shifts in the
tectonic plates In contrast earthquake activity in Hawaii is primarily linked to
volcanic activity Therefore earthquake activity in Hawaii generally occurs before or
during volcanic eruptions In addition earthquakes may result from the
underground movement of magma that comes close to the surface but does not
erupt The Island of Hawaii experiences thousands of earthquakes each year but
most are so small that they can only be detected by sensitive instruments
However some of the earthquakes are strong enough to be felt and a few cause
minor to moderate damage
In general earthquakes associated with volcanic activity are most common on the
Island of Hawaii Earthquakes that are directly associated with the movement of
magma are concentrated beneath the active Kilauea and Mauna Loa Volcanoes on
the Island of Hawaii Because the majority of the earthquakes in Hawaii
over 90 percent are related to volcanic activity the risk of high seismic activity and
degree of ground shaking diminishes with increased distance from the Island of
Hawaii The Island of Hawaii has experienced numerous earthquakes greater than
SECTION 2 SITE CHARACTERIZATION
W O 6237 00
GEOLABS INC
Page 5
Hawaii California
Magnitude 5 M5 however earthquakes are not confined only to the Island of
Hawaii
To a lesser degree the Island of Maui has experienced numerous earthquakes
greater than Magnitude 5 Therefore moderate to strong earthquakes have
occurred in the County of Maui The effects of earthquakes occurring on the Islands
of Hawaii and Maui may be felt on the Island of Oahu For example several small
landslides occurred on the Island of Oahu as a result of the Maui Earthquake of
In addition some houses on the Island of Oahu were reportedly
damaged as a result of the Lanai Earthquake of 1871 M7
Due to the relatively short period of documented earthquake monitoring in the
State of Hawaii information pertaining to earthquakes that were felt on the Island of
Oahu may not be complete In general we are not aware of reported earthquakes
greater than Magnitude 6 occurring on the Island of Oahu over the last 150 years of
recorded history Based on available information we understand that an
earthquake of about Magnitude 5 6 occurred on in the vicinity of the
Island of Oahu possibly along the hypothesized and controversial Diamond Head
Fault feature
The Diamond Head Fault feature is believed to extend northeasterly away from the
southeastern tip of the Island of Oahu The Diamond Head Fault feature may be
related to the widely documented Molokai Fracture Zone located on the sea floor in
the vicinity of the Hawaiian Islands Despite only the moderate tremor intensity the
resulting damage was reportedly widespread and included broken windows
ruptured masonry building walls and a broken underground water main In addition
some areas on the Island of Oahu including the Tantalus Iwilei and Tripler areas
reported more intense ground shaking severe enough to have cracked reinforced
concrete
Soil Profile
Our field exploration generally encountered a thin layer of residual soils and fill
material underlain by moderate to highly weathered volcanic tuff extending down to
SECTION 2 SITE CHARACTERIZATION
W O 6237 00
GEOLABS INC
Page 6
Hawaii California
the maximum depth drilled at about 21 5 feet below the existing ground surface
Based on the average penetration resistance N values of the subsurface
materials encountered below the foundation subgrade level and the geology of the
area we believe that the project site may be classified as a Stiff Soil Profile
Therefore we believe that the seismic design of the building structure may be
designed based on a Site Class D in accordance with International Building Code
Table No 2006 Edition
Liquefaction Potential
Based on the International Building Code the project site may be subject to seismic
activity and the potential for soil liquefaction at the project site will need to be
evaluated
Soil liquefaction is a condition where saturated cohesionless soils near the ground
surface undergo a substantial loss of strength due to the build up of excess pore
water pressures resulting from cyclic stress applications induced by earthquakes
In this process when the loose saturated sand deposit is subjected to vibration
such as during an earthquake the soil tends to densify and decrease in volume
causing an increase in pore water pressure If drainage is unable to occur rapidly
enough to dissipate the build up of pore water pressure the effective stress
internal strength of the soil is reduced Under sustained vibrations the pore water
pressure build up could equal the overburden pressure essentially reducing the
soil shear strength to zero and causing it to behave as a viscous fluid During
liquefaction the soil acquires mobility sufficient to permit both horizontal and
vertical movements and if not confined will result in significant deformations
Soils most susceptible to liquefaction are loose uniformly graded fine grained
sands and loose silts with little cohesion It is generally acknowledged that
liquefaction will not occur if the deposit is greater than 40 to 50 feet below the
ground surface In deeper deposits the greater overburden pressure is generally
sufficient to prevent liquefaction from occurring The major factors affecting the
liquefaction characteristics of a soil deposit are as follows
SECTION 2 SITE CHARACTERIZATION
W O 6237 00
GEOLABS INC
Page 7
Hawaii California
1
Grain Size Distribution Fine and uniform sands and silts are more
susceptible to liquefaction than coarse or well graded sands
2
Initial Relative Density Loose sands and silts are most susceptible to
liquefaction Liquefaction potential is inversely proportional to relative
density
3
Magnitude and Duration of Vibration Liquefaction potential is directly
proportional to the magnitude and duration of the earthquake
In general the site is underlain by moderate to highly weathered volcanic tuff Due
to the absence of groundwater within the depth tested and the relative density of
the subsurface formation liquefaction will not occur during a seismic event of
Magnitude 6 with an associated peak ground acceleration of 0 18g
END OF SITE CHARACTERIZATION
W O 6237 00
GEOLABS INC
Page 8
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
Based on the subsurface conditions encountered and the anticipated loading
dead load with equipment vibratory load we believe that the power generator s may
be supported on a mat foundation The building that will house the generator s may be
supported on shallow spread or continuous footings
The generator pad may be recessed near the toe of the crater rim slope near the
tunnel portal to prevent obstruction of the existing service road conceal the generator s
from the crater landscape and help insulate the noise generated from their operation
Expansive clay was encountered in Boring No 2 away from the proposed generator
pad If encountered the expansive clay should be removed below the new structures
Detailed discussions of these items and our geotechnical recommendations are
presented in the following sections herein
3 1
Site Grading
We anticipate that the mass grading work will generally consist of cuts and fills
on the order of about 2 feet or less Items of grading that are addressed in the
following subsections include 1 Site Preparation 2 Fills and Backfills 3 Fill
Placement and Compaction Requirements 4 Excavation and 5 Cut and Fill Slopes
A Geolabs representative should monitor site grading operations to observe
whether undesirable materials are encountered during the excavation process and to
confirm whether the exposed soil rock conditions are similar to those encountered in our
field exploration
Site Preparation
At the on set of earthwork areas within the contract grading limits should be
cleared and grubbed thoroughly Vegetation debris deleterious material and other
unsuitable materials should be removed and disposed of properly off site or
stockpiled in a designated area to reduce the potential for contamination of the
excavated materials
SECTION 3 DISCUSSION AND RECOMMENDATIONS
W O 6237 00
GEOLABS INC
Page 9
Hawaii California
Soft and yielding areas encountered during clearing and grubbing should be
over excavated to expose firm natural material and the resulting excavation should
be backfilled with well compacted engineered fill The excavated soft soils may be
used as fill provided that it meets fill material requirements
Prior to filling the existing ground should be scarified to a depth of 10 inches
moisture conditioned to about 2 percent above the optimum moisture and
compacted to a minimum of 90 percent relative compaction For structural and
pavement subgrades the minimum relative compaction should be 95 percent
Saturation and subsequent yielding of the exposed subgrade due to inclement
weather and poor drainage may require over excavation of soft areas and
replacement with well compacted engineered fill The excavated soft soils may be
used as fill provided that it meets fill material requirements Relative compaction
refers to the in place dry density of soil expressed as a percentage of the maximum
dry density of the same soil established in accordance with ASTM D 1557
Fills and Backfills
General fill material should consist of low expansive materials less than 3 inches in
largest dimension with a CBR swell of less than 1 percent The fill material should
also be free of vegetation and deleterious materials
Base course and select borrow subbase material should consist of crushed basalt
aggregate and should conform to the City and County of Honolulu Department of
Public Works Standard Specifications for Public Works Construction dated
September 1986
Structural fill should consist of non expansive granular material such as crushed
coral or crushed basalt The material should be well graded from coarse to fine
with particles no larger than 3 inches in largest dimension and should contain
between 10 and 30 percent particles passing the No 200 sieve The material
should have a laboratory CBR value of 20 or more and should have a maximum
swell of less than 1 percent when tested in accordance with ASTM D 1883
SECTION 3 DISCUSSION AND RECOMMENDATIONS
W O 6237 00
GEOLABS INC
Page 10
Hawaii California
Geolabs Inc should test imported fill materials for conformance with these
recommendations prior to delivery to the project site for its intended use
Fill Placement and Compaction Requirements
Fills and backfills should be moisture conditioned to about 2 percent above the
optimum moisture placed in level lifts not exceeding 12 inches in loose thickness
and compacted to at least 90 percent relative compaction The upper 2 feet of fill or
backfill in structural or pavement areas should be moisture conditioned to above
the optimum moisture placed in level lifts not exceeding 8 inches in loose
thickness and compacted to a minimum of 95 percent relative compaction
Base course and select borrow subbase materials should be moisture conditioned
to above the optimum moisture placed in level lifts not exceeding 8 inches in loose
thickness and compacted to a minimum of 95 percent relative compaction
Relative compaction refers to the in place dry density of soil expressed as a
percentage of the maximum dry density of the same soil established in accordance
with ASTM D 1557 Optimum moisture is the water content percentage by dry
weight corresponding to the maximum dry density
Compaction should be accomplished by sheepsfoot rollers vibratory rollers
multiple wheel pneumatic tired rollers or other types of acceptable compaction
equipment
Because moisture conditioning and compaction of the subgrade soils are critical
elements of earthwork Geolabs Inc should perform observations and soil density
tests during site grading to assist the contractor in obtaining the required degree of
compaction and the proper moisture content Where compaction is less than
required additional compaction effort should be applied with adjustment of moisture
content as necessary to obtain the specified compaction
Excavation
Based on our field exploration utility installation excavation may involve trenching
into the underlying tuffaceous soil deposits It is anticipated that the tuff soils may
be excavated with normal heavy excavation equipment Sandy uncemented soils
SECTION 3 DISCUSSION AND RECOMMENDATIONS
W O 6237 00
GEOLABS INC
Page 11
Hawaii California
may require sloping or shoring for stability of trench walls Basaltic rocks embedded
in the tuffaceous soil deposits if encountered may require rock breaking
equipment
The above discussions regarding the rippability of the surface materials are based
on field data obtained from the borings performed at the site Contractors bidding
on this project should be encouraged to examine the site conditions and soil data to
make their own interpretation
Cut and Fill Slopes
If required cut slopes into tuff formation may be cut at an inclination of
one horizontal to one vertical 1H 1V or flatter
Fill slopes should be designed with a slope inclination of 2H 1V or flatter Fills
placed on slopes steeper than 5H 1V should be keyed and benched into the
existing slope to provide stability of the new fill against sliding The filling operations
should start at the lowest point and continue up in level horizontal compacted layers
in accordance with the above fill placement recommendations
Fill slopes in excess of 5 feet high should be constructed by overfilling and cutting
back to the design slope ratio to obtain a well compacted slope face Track rolling
of slopes in excess of 5 feet in height should not be accepted In the event that
over cutting of a slope occurs keying and benching requirements should be
implemented instead of backfilling the slope to the design grade with sliver fills
Water should be diverted away from the tops of slopes and slope planting should
be provided as soon as possible to reduce the potential for erosion of the finished
slopes
3 2
Foundations
A mat foundation may be used to support the proposed generator equipment and
shallow spread or continuous footings may be used to support the building An
allowable bearing pressure of 3 000 pounds per square foot psf may be utilized for the
design of the building foundations bearing on properly compacted fill or on site residual
and fill soils This bearing value is for dead plus live loads and may be increased by
SECTION 3 DISCUSSION AND RECOMMENDATIONS
W O 6237 00
GEOLABS INC
Page 12
Hawaii California
one third 1 3 for transient loads such as those caused by wind or seismic forces For
footings constructed near tops of slopes or on sloping ground the footings should be
embedded deep enough to provide a minimum horizontal set back distance of 5 feet
measured from the outside edge of the footings to the slope face
We estimate that settlements for footings bearing on properly compacted fill or
recompacted on site residual soils as recommended herein to be less than 1 inch total
Differential settlement is estimated to be less than ½ inch
Soft and or loose materials encountered at the bottom of footing excavations
should be over excavated to expose the underlying firm materials The over excavation
should be backfilled with select granular material compacted to a minimum of
95 percent relative compaction or the footing bottom may be deepened to the
underlying firm materials
Foundations located next to utility trenches or easements should be embedded
below a 1H 1V imaginary plane extending upward from the bottom edge of the utility
trench or as deep as the inverts of the utility lines This requirement is necessary to
avoid surcharging adjacent below grade structures with additional structural loads and
to reduce the potential for foundation settlement
Lateral loads acting on the structure may be resisted by passive earth pressure
acting against the near vertical faces of the foundation system and by friction developed
between the bottom of the foundation and the bearing soil Resistance due to passive
earth pressure may be estimated using an equivalent fluid pressure of 300 psf This
assumes that the soil around the footings is well compacted Unless covered by
pavements or slabs the passive resistance in the upper 12 inches of soil should be
neglected For footings bearing on properly compacted fill or recompacted on site soil
a coefficient of friction of 0 4 may be used
A Geolabs representative should observe footing excavations prior to placement
of reinforcement steel and concrete to confirm the foundation bearing conditions and the
required embedment depths
SECTION 3 DISCUSSION AND RECOMMENDATIONS
W O 6237 00
GEOLABS INC
Page 13
Hawaii California
3 3
Pavement Design
Asphaltic concrete pavements are anticipated for the proposed driveways and
parking area in the vicinity of the power generator We anticipate personnel vehicles
consisting of light trucks cars and SUV s and occasional light to heavy delivery trucks
for the project Based on the anticipated loads and laboratory tests on the on site
subgrade material the following pavement section may be used for preliminary design
purposes
Asphaltic Concrete Pavements
2 0 Inch Asphaltic Concrete
6 0 Inch Aggregate Base Course 95 Percent Relative Compaction
6 0 Inch Aggregate Subbase Course 95 Percent Relative Compaction
14 0 Inch Total Pavement Thickness on Moist Compacted Subgrade
The subgrade soil under the pavement area should be moisture conditioned to
about 2 percent above the optimum moisture and compacted to at least 95 percent
relative compaction The subgrade should be kept moist prior to placement of subbase
course Subbase materials should consist of crushed basalt aggregate compacted to
not less than 95 percent relative compaction CBR and density tests should be
performed on the actual subgrade soils encountered during construction to confirm the
adequacy of the above sections
Aggregate base course materials should meet the material requirements for base
course as specified in Sections 30 of the Standard Specifications for Public Works
Construction Department of Public Works City and County of Honolulu
September 1986 Imported fill material should be tested for conformance with these
recommendations prior to delivery to the project site for its intended use
Paved areas should be sloped at 2 to 5 percent and drainage gradients should
be maintained to carry surface water off site Surface water ponding should not be
allowed on site during or after construction
3 4
Utilities
In general for support of utility lines we recommend using granular bedding
consisting of 6 inches of No 3B Fine gravel ASTM C 33 No 67 gradation under the
SECTION 3 DISCUSSION AND RECOMMENDATIONS
W O 6237 00
GEOLABS INC
Page 14
Hawaii California
pipes The initial backfill up to about 1 foot above the pipes should consist of
free draining backfills such as No 3B Fine gravel to reduce the potential for damaging
the pipes from compaction of the backfill It is critical to use free draining granular
material to reduce the potential for formation of voids below the haunches of pipes and
to provide adequate support for the sides of the pipes The use of on site soils as
backfill directly around utility pipes is not recommended
The upper portion of the trench backfill from the level 1 foot above the pipes to
the finish subgrade should consist of the approved on site sandy silt silty sand or sandy
clay soils or select granular material The backfill material should be
moisture conditioned to at least 2 percent above the optimum moisture content placed
in level lifts not exceeding 8 inches in loose thickness and compacted to a minimum of
90 percent relative compaction to reduce the potential for future ground subsidence
The upper 2 feet of the trench backfill below the pavement subgrade should be
compacted to no less than 95 percent relative compaction Mechanical compaction
equipment should be used to compact the materials at the project site Water tamping
jetting or ponding should not be used to compact the backfill material
Retaining Walls
Preliminary information provided does not indicate that retaining walls are planned
for the project However in the event that the use of earth retaining structures
arises such as for cut slope protection the following general guidelines may be
used for preliminary design
Retaining structures should be properly designed to resist the lateral earth
pressures due to the adjacent soils and surcharge effects The recommended
lateral earth pressures expressed in equivalent fluid pressures in pounds per
square foot per foot of depth pcf for design of retaining structures are presented
in the following table
SECTION 3 DISCUSSION AND RECOMMENDATIONS
W O 6237 00
GEOLABS INC
Page 15
Hawaii California
LATERAL EARTH PRESSURES
FOR DESIGN OF RETAINING STRUCTURES
Backfill
Condition
Earth Pressure
Component
Active
pcf
At Rest
pcf
Horizontal
38
58
Level Backfill
Vertical
None
None
Horizontal
62
81
Maximum
2H 1V Sloping
Backfill
Vertical
28
36
The values provided above assume that the on site soils with a maximum particle
size of 3 inches or less are used to backfill behind the retaining structures We
assume that the backfill behind retaining structures will be compacted to between
90 and 95 percent relative compaction Over compaction of the retaining structure
backfill should be avoided
In general the at rest condition should be used for retaining structures where the
top of the structure is restrained from movement prior to backfilling of the wall The
active condition should be used only for gravity retaining walls and retaining
structures that are free to deflect by as much as 0 5 percent of the wall height
Surcharge stresses due to areal surcharges line loads and point loads within a
horizontal distance equal to the depth of the retaining structures should be
considered in the design For uniform surcharge stresses imposed on the loaded
side of the structures a rectangular distribution with uniform pressure equal to
50 percent of the vertical surcharge pressure acting on the entire height of the
structure which is restrained may be used in design For retaining structures that
are free to deflect cantilever a rectangular distribution equal to 33 percent of the
vertical surcharge pressure acting over the entire height of the structure may be
used for design Additional analyses during design may be needed to evaluate the
surcharge effects of point loads and line loads
SECTION 3 DISCUSSION AND RECOMMENDATIONS
W O 6237 00
GEOLABS INC
Page 16
Hawaii California
Retaining Wall Foundations
We believe that retaining wall foundations may be designed in general accordance
with the recommendations presented in the Foundations section In addition
retaining wall foundations should be at least 18 inches wide and should be
embedded a minimum of 24 inches below the lowest adjacent finished grades For
sloping ground conditions the footing should extend deeper to obtain a minimum
8 foot setback distance measured horizontally from the outside edge of the footing
to the slope face Wall footings oriented parallel to the direction of the slope should
be constructed in stepped footings
Drainage
In general retaining walls should be well drained to reduce the build up of
hydrostatic pressures A typical drainage system would consist of a 12 inch wide
zone of permeable material such as No 3B Fine gravel ASTM C 33 No 67
gradation directly around a perforated pipe perforations facing down at the base
of the walls discharging to an appropriate outlet or weep hole Weep holes should
be spaced not more than 6 feet apart As an alternative a prefabricated drainage
product such as MiraDrain or EnkaDrain may be used instead of the drainage
material The prefabricated drainage product should also be hydraulically
connected to a perforated pipe at the base of the wall
As previously indicated the backfill behind the permeable drainage zone may
consist of on site soils or select granular fill material Unless covered by concrete
slabs the upper 12 inches of backfill should consist of relatively impervious
material to reduce the potential for significant water infiltration behind the retaining
walls
3 5
Design Review
Preliminary and final drawings and specifications for the auxiliary building
foundation for the Electrical Upgrade of Battery 407 Tunnel at Diamond Head should be
forwarded to Geolabs for review and written comments prior to bid advertisement This
review is necessary to evaluate conformance of the plans and specifications with the
SECTION 3 DISCUSSION AND RECOMMENDATIONS
W O 6237 00
GEOLABS INC
Page 17
Hawaii California
intent of the foundation recommendations provided herein If this review is not made
Geolabs cannot be responsible for misinterpretation of our recommendations
3 6
Construction Observations
Geolabs should be retained to provide geotechnical engineering services during
construction of the proposed project The critical items of construction monitoring which
require Special Inspection include observation of the excavations subgrade
preparation excavations and fill and backfill placement A Geolabs representative
should also monitor other aspects of earthwork construction to observe compliance with
the intent of the design concepts specifications or recommendations and to expedite
suggestions for design changes which may be required in the event that subsurface
conditions differ from those anticipated at the time this report was prepared The
recommendations provided herein are contingent upon such observations If the actual
soil conditions encountered during construction are different from those assumed or
considered in this report then appropriate design modifications should be made
END OF SUMMARY OF FINDINGS AND RECOMMENDATIONS
W O 6237 00
GEOLABS INC
Page 18
Hawaii California
SECTION 4 LIMITATIONS
The analyses and recommendations submitted herein are based in part upon
information obtained from the field borings Variations of subsoil conditions between
and beyond the borings may occur and the nature and extent of these variations may
not become evident until construction is underway If variations then appear evident it
will be necessary to reevaluate the recommendations provided herein
The field boring locations indicated herein are approximate having been
estimated by taping from existing features in the vicinity of the portal in Tunnel No 2 of
Battery 407
The stratification lines shown on graphic representations of the borings depict the
approximate boundaries between soil types and as such may denote a gradual
transition We did not encounter groundwater in the borings at the time of our field
exploration Water levels at the project site may be influenced by seasonal precipitation
and perched water lenses
This report has been prepared for the exclusive use of Richard Matsunaga and
Associates Architects Inc their client HIARNG and their subconsultants for specific
application to the Electrical Upgrades for Battery 407 Tunnel at Diamond Head in
accordance with generally accepted geotechnical engineering principles and practices
No warranty is expressed or implied
This report has been prepared solely for the purpose of assisting the design
engineer in the preparation of foundation design for the auxiliary power generation
facilities and appurtenant structures at the above mentioned project The owner client
should be aware that unanticipated soil conditions are commonly encountered
Unforeseen soil conditions such as perched groundwater soft deposits hard layers or
cavities may occur in localized areas and may require additional probing or corrections
SECTION 4 LIMITATIONS
W O 6237 00
GEOLABS INC
Page 19
Hawaii California
in the field which may result in construction delays to attain a properly constructed
project Therefore a sufficient contingency fund is recommended to accommodate
these possible extra costs
END OF LIMITATIONS
CLOSURE
The following plates and appendices are attached and complete this report
Project Location M p ccceeccccceeeeeeeeeeeeeenneeeeeeeeeeeeeeecesseeeeeeeseesenesseaueeeeeeeseeeeeenes Plate 1
TENN mannan Plate 2
Appendix A Field Exploration cccccccccccccccsccsssssssseceecesececessseeeeeeeseeeesseresaaes Page A 1
Appendix 6 Laboratory O8tSicnsssassecespsencerrenmenncnmemencxecmse pean viaactanesanensh Page B 1
QQQQ00000
Respectfully submitted
GEOLABS INC
President
h mn1
W O INC Page 20
Hawaii e California
PLATES
Imagery Dates 2
PROJECT LOCATION
REFERENCE GOOGLE IMAGE
2008
image s GeologicallSuivey
tell
be _
2003 Googles
GRAPHIC SCALE
Eye alt 7331ft s
PROJECT LOCATION MAP
ELECTRICAL UPGRADE FOR BATTERY 407 TUNNEL
HIARNG DIAMOND HEAD CRATER
GEOLABS INC
Geotechnical Engineering
DATE DRAWN BY PLATE
MAY 2010 KHN
SCALE W O
00 1
L855
1
To 278 5
4 _
282 TOP BANK
2D i _265 2
RE _
285 0 a p07
2004 72
Lo 26 66S
a 274 3
a ane 2
286 8 e SIGN NO UNAUTHORIZED PERSONNEL er
a 2 BEYOND THIS POINT NO TRESPASSING
Jom Sy VIOLATORS WILL BE PROSECUTED a 299 7
Lg
NN Pn
SL post ne p02 BULK 2872 I 2837 on70
287 7
S POST
L083
cone
ae GENERATOR ENCLOSURE mus we 8
BAR 2786
6
UTMLITY BOX SCHUH XN
200 4 post METAL BOX
05 METAL 7 85 weer
BACK UP GENERATOR He15
N
A
COGE pay
2697
287 7
2874
os L876
68 28859
SMH
NN P 288 543
288 72
288 90
288 353 a 975
STA DB 1 iS
288 96 WAG NAIL
A
i
CL FENCE H 6
if oy
y a
BB 62
BO a 9 TREE oN 7
285
EGR
288 71 SIGN SPEED
SHH Rs Se
L291
288 65
SS Doe 67
7
295 7 T 5 BFP
BOT BANK
LAG J fit B95
gue
Jess
i UIMITY BOK
89 2
J L084
TUNNEL ENTRANCE
SITE PLAN
ELECTRICAL UPGRADE FOR BATTERY 407 TUNNEL
LEGEND HIARNG DIAMOND HEAD CRATER
Zz
APPROXIMATE BORING LOCATION
GEOLABS INC
Geotechnical Engineering
DATE DRAWN BY PLATE
SCALE W O
00 2
APPROXIMATE BULK SAMPLE LOCATION
REFERENCE ENLARGED FLOOR PLAN TUNNEL ENTRANCE DOWNLOADED FROM FT
RICHARD MATSUNAGA ASSOCIATES ARCHITECTS INC WEBSITE ON
2010 AND TOPOGRAPHIC SURVEY MAP BY CONTROLPOINT SURVEYING
TRANSMITTED ON GRAPHIC SCALE
APPENDIX A
W O 6237 00
GEOLABS INC
JUNE 2010 Page A 1
Hawaii California
A P P E N D I X A
Field Exploration
The subsurface conditions at the project site were explored by drilling and sampling
two borings each to a depth of 21 5 feet below the existing ground surface at the
approximate locations shown on the Site Plan Plate 2 The borings were drilled using a
truck mounted drill rig equipped with continuous flight augers and core barrel with wire line
core sample retrieval device
The materials encountered in the borings were classified by visual and textural
examination in the field by our geologist who monitored the drilling operations on a
near continuous basis These classifications were further reviewed visually and by
testing in the laboratory Soils were classified in general conformance with the Unified
Soil Classification System as shown on Plate A 0 1 Graphic representations of the
materials encountered are presented on the Logs of Borings Plates A 1 through A 2
Relatively undisturbed soil samples were obtained in general accordance with
ASTM D 3550 Ring Lined Barrel Sampling of Soils by driving a 3 inch OD Modified
California sampler with a 140 pound hammer falling 30 inches In addition some
samples were obtained from the drilled borings in general accordance with
ASTM D 1586 Penetration Test and Split Barrel Sampling of Soils by driving a 2 inch
OD standard penetration sampler using the same hammer and drop The blow counts
needed to drive the sampler the second and third 6 inches of an 18 inch drive are
shown as the Penetration Resistance on the Logs of Boring at the corresponding
sample depths
Core samples of rock materials encountered at the site were obtained using
diamond core drilling techniques in general accordance with ASTM D 2113 Diamond
Core Drilling for Site Investigation Core drilling is a rotary drilling method which uses a
hollow bit to cut into the rock formation The rock material left in the hollow core of the bit
is mechanically recovered for examination and description Rock cores were described in
general accordance with the Rock Description System as shown on the Rock Log
Legend Plate A 0 2
Recovery REC is used as a subjective guide to the interpretation of the relative
quality of rock masses Recovery is defined as the actual length of material recovered
from a coring attempt versus the length of the core attempt For example if 3 7 feet of
material is recovered from a 5 0 foot core run the recovery would be 74 percent and
would be shown on the Logs of Borings as REC 74
W O 6237 00
GEOLABS INC
JUNE 2010 Page A 2
Hawaii California
Appendix A
W O 6237 00
The Rock Quality Designation RQD is also a subjective guide to the relative
quality of rock masses RQD is defined as the percentage of the core run that is sound
material in excess of 4 inches in length without discontinuities discounting drilling induced
fractures or breaks If 2 5 feet of sound material is recovered from a 5 0 foot core run the
RQD would be 50 percent and would be shown on the Logs of Borings as RQD 50
Generally the following is used to describe the relative quality of the rock based on the
Practical Handbook of Physical Properties of Rocks and Minerals
Rock Quality
RQD
Very Poor
0 25
Poor
25 50
Fair
50 75
Good
75 90
Excellent
90 100
The rippability of a rock mass is a function of the relative hardness of the rock its
relative quality brittleness and fissile characteristics Dense basalt with a high RQD
would be very difficult to rip and would probably require more arduous methods of
excavation
GEOLABS INC
Geotechnical Engineering
Soil Log Legend
UNIFIED SOIL CLASSIFICATION SYSTEM USCS
CLEAN
GRAVELS
GRAVELS
LESS THAN 5
COARSE FINES
WELL GRADED GRAVELS GRAVEL SAND
MIXTURES LITTLE OR NO FINES
POORLY GRADED GRAVELS GRAVEL SAND
MIXTURES LITTLE OR NO FINES
GRAINED
SOILS MORE THAN 50 GRAVELS WITH
OF COARSE FINES 5
SILTY GRAVELS GRAVEL SAND SILT
MIXTURES
FRACTION
RETAINED ON MORE THAN 12
NO 4 SIEVE FINES
CLAYEY GRAVELS GRAVEL SAND CLAY
MIXTURES
CLEAN SANDS
WELL GRADED SANDS GRAVELLY SANDS
LITTLE OR NO FINES
SANDS
LESS THAN 5
MORE THAN 50 FINES
OF MATERIAL
RETAINED ON NO 50 OR MORE OF
200 SIEVE COARSE FRACTION SANDS WITH
PASSING FINES
THROUGH NO 4
SIEVE MORE THAN 12
FINES
FINE LIQUID LIMIT
GRAINED LESS THAN 50
SOILS
es A A AS
OO
1s
y
Vy
y
H
d
INS SAN
50 OR MORE OF
MATERIAL PASSING LIQUID LIMIT
THROUGH NO 200 50 OR MORE
SIEVE
HIGHLY ORGANIC SOILS
POORLY GRADED SANDS GRAVELLY
SANDS LITTLE OR NO FINES
CLAYEY SANDS SAND CLAY MIXTURES
INORGANIC SILTS AND VERY FINE SANDS
ROCK FLOUR SILTY OR CLAYEY FINE SANDS
OR CLAYEY SILTS WITH SLIGHT PLASTICITY
INORGANIC CLAYS OF LOW TO MEDIUM
PLASTICITY GRAVELLY CLAYS SANDY
CLAYS SILTY CLAYS LEAN CLAYS
ORGANIC SILTS AND ORGANIC SILTY
CLAYS OF LOW PLASTICITY
INORGANIC SILT MICACEOUS OR
DIATOMACEOUS FINE SAND OR SILTY
ORGANIC CLAYS OF MEDIUM TO HIGH
PLASTICITY ORGANIC SILTS
PEAT HUMUS SWAMP SOILS WITH HIGH
ORGANIC CONTENTS
NOTE DUAL SYMBOLS ARE USED TO INDICATE BORDERLINE SOIL CLASSIFICATIONS
LEGEND
2 INCH O D STANDARD PENETRATION TEST
3 INCH O D MODIFIED CALIFORNIA SAMPLE
SHELBY TUBE SAMPLE
GRAB SAMPLE
CORE SAMPLE
1
WATER LEVEL OBSERVED IN BORING
LIQUID LIMIT NP NON PLASTIC
PLASTICITY INDEX NP NON PLASTIC
TORVANE SHEAR tsf
POCKET PENETROMETER tsf
UNCONFINED COMPRESSION psi
UNCONSOLIDATED UNDRAINED
TRIAXIAL COMPRESSION ksf
GEOLABS INC
Rock Log Legend
Geotechnical Engineering
ROCK DESCRIPTIONS
BASALT FINGER CORAL
BOULDERS _l LIMESTONE
BRECCIA 7 SANDSTONE
Pe ae
CORAL a VOID CAVITY
ROCK DESCRIPTION SYSTEM
op a
we
CLINKER
SX X XX X
TIxK x
of x x
Ole x
4 OO
1 O
iad
i
ROCK FRACTURE CHARACTERISTICS
The following terms describe general fracture spacing of a rock
Massive Greater than 24 inches apart
Slightly Fractured 12 to 24 inches apart
Moderately Fractured 6 to 12 inches apart
Closely Fractured 3 to 6 inches apart
Severely Fractured Less than 3 inches apart
DEGREE OF WEATHERING
The following terms describe the chemical weathering of a rock
Unweathered Rock shows no sign of discoloration or loss of strength
Slightly Weathered Slight discoloration inwards from open fractures
Moderately Weathered Discoloration throughout and noticeably weakened though not able to break by hand
Highly Weathered Most minerals decomposed with some corestones present in residual soil mass Can be broken by hand
Extremely Weathered Saprolite Mineral residue completely decomposed to soil but fabric and structure preserved
HARDNESS
The following terms describe the resistance of a rock to indentation or scratching
Very Hard Specimen breaks with difficulty after several pinging hammer blows
Example Dense fine grain volcanic rock
Hard Specimen breaks with some difficulty after several hammer blows
Example Vesicular vugular coarse grained rock
Medium Hard Specimen can be broked by one hammer blow Cannot be scraped by knife SPT may penetrate by
25 blows per inch with bounce
Example Porous rock such as clinker cinder and coral reef
Can be indented by one hammer blow Can be scraped or peeled by knife SPT can penetrate by
100 blows per foot
Example Weathered rock chalk like coral reef
Crumbles under hammer blow Can be peeled and carved by knife Can be indented by finger Plate
pressure
Example Saprolite A 0 2
Elevation N A
Description
SM Light tan fine SILTY SAND with some gravel
OAHU HAWAII
Approximate Ground Surface
severely fractured moderately to highly
weathered medium hard
very loose dry residual soil
Tannish brown with white mottling TUFF
Boring terminated at 21 8 feet
HONOLULU
Not Encountered
CME 75
30 in drop
KS MeMetetgt gM Ye x
PEEKS KHOR BRK BLOOD O
A
jee udeq
HIARNG DIAMOND HEAD CRATER
secatacacoconerecaracccoconenerereraroconessrereeeraronenereeeeerronenererereeaoneneesereraranonenererecatonenerereracanenenensvatacaconeneneretatatotetetenetataratenenty
DORON II I IH I I HI HH HOLD
Rs
Vv
ELECTRICAL UPGRADE FOR BATTERY 407 TUNNE
1s
Udad Jeyx00dg
Drilling Method 4 Auger HQ Coring
Driving Energy
Water Level
Drill Rig
j00 smojq
S0UeR SISOY
uoljesjeued
80H
AI A008Y
Field
2010
GEOLABS INC
Geotechnical Engineering
_ o 1
od ElE OlO S
Qa lela
o
Jua u0D o
aN sIO
ee
Laboratory
8
ate Started
Date Completed
Total Depth
Work Order
D
Other Tests
Moisture
Content
GEOLABS INC
Geotechnical Engineering
Dry Density
Recovery
Penetration
Resistance
blows foot
pef
Core
ELECTRICAL UPGRADE FOR BATTERY 407 TUNNE
HIARNG DIAMOND HEAD CRATER
Approximate Ground Surface
Elevation N A
Description
Pocket Pen
Depth feet
tsf
wo
ye
Date Started
Date Completed
Logged By
Y Chiba
Total Depth
21 5 feet
Light orangish brown SANDY SILT with some
gravel medium stiff dry fill
Dark brown SANDY CLAY with some gravel
medium stiff damp fill
Light brownish tan SANDY SILT with gravel
medium stiff dry residual soil
SILTY SAND with gravel dense dry
weathered volcanic tuff
Boring terminated at 21 5 feet
Not Encountered
Drill Rig CME 75
Drilling Method 4 Auger HQ Coring
Work Order
6237 00
Driving Energy 30 in drop
APPENDIX B
W O 6237 00
GEOLABS INC
JUNE 2010 Page B 1
Hawaii California
A P P E N D I X B
Laboratory Tests
Moisture
Content
ASTM
D
2216
and
Unit
Weight
determinations
ASTM D 2937 were performed on selected soil samples as an aid in the classification
and evaluation of soil properties The test results are presented on the Logs of Borings
at the appropriate sample depths
An Atterberg Limits test ASTM D 4318 was performed on a selected
near surface sample to evaluate the liquid and plastic limits and to aid in soil
classification Graphic presentations of the test results are provided on Plate B 1 The
test results are also summarized on the Logs of Borings at the appropriate sample
depths
One Modified Proctor Test ASTM D 1557 was performed on a bulk sample
collected at the site to evaluate the moisture content and dry density relationship of the
near surface soils This test provides an indication of the optimum moisture content and
the corresponding maximum dry density at a specified standard compaction effort and
used as a criteria for determining the relative compaction of the on site soils during
construction Relative compaction refers to the in place dry density of soil expressed as
a percentage of the maximum dry density of the same soil established in accordance
with this test The test results are presented on Plate B 2
One California Bearing Ratio CBR test ASTM D 1883 was performed on a
bulk sample collected at the site to evaluate the pavement support characteristics of the
near surface soils The test result is presented on Plate B 3
x
i
Q
Z
FE
i
ke
n
pa
a
LIQUID LIMIT
a2 soas Tar eT 22 Light tannish brown silt MH
Oe
ATTERBERG LIMITS TEST RESULTS ASTM D 4318
GEOLABS INC
GEOTECHNICAL ENGINEERING ELECTRICAL UPGRADE FOR BATTERY 407 TUNNEL
HIARNG DIAMOND HEAD CRATER
W O OAHU HAWAII
Sample Bulk 1
Depth 0 feet
Description Tannish brown clay with little gravel
TEST RESULTS
Maximum Dry Density
Optimum Moisture Content 17 5
Test Date May 4 2010
DRY DENSITY pcf
20 30
MOISTURE CONTENT
MOISTURE DENSITY RELATIONSHIP ASTM D 1557 B
GEOLABS INC
GEOTECHNICAL ENGINEERING ELECTRICAL UPGRADE FOR BATTERY 407 TUNNEL
HIARNG DIAMOND HEAD CRATER
W O 6237 00
STRESS psi
50
PENETRATION inches
1
Swell
Sample Bulk 1
Depth 0 feet
Description Tannish brown clay with little gravel
Molding Dry Density Hammer Wt Ibs
Molding Moisture 21 2 Hammer Drop inches
Days Soaked No of Blows
Aggregate 3 4 inch minus No of Layers So
GEOLABS INC
GEOTECHNICAL ENGINEERING ELECTRICAL UPGRADE FOR BATTERY 407 TUNNEL
HIARNG DIAMOND HEAD CRATER
W O OAHU HAWAII
CALIFORNIA BEARING RATIO ASTM D 1883