GEOTECHNICAL ENGINEERING EXPLORATION
NEW ANTENNA TOWERS
CAPTAIN COOK AND KEALIA SUBSTATIONS
SOUTH KONA ISLAND OF HAWAII
Prepared for
HAWAII ELECTRIC LIGHT COMPANY
W O 6243 00
GEOTECHNICAL ENGINEERING EXPLORATION
NEW ANTENNA TOWERS
CAPTAIN COOK AND KEALIA SUBSTATIONS
SOUTH KONA ISLAND OF HAWAII
W O 14 2009
Prepared for
HAWAII ELECTRIC LIGHT COMPANY
LICENSED
PROFESSIONAL
ENGINEER
No 4176 C
THIS WORK WAS PREPARED BY
ME OR UNDER MY SUPERVISION
EXPIRATION DATE
OF THE LICENSE
GEOLABS INC
Geotechnical Engineering and Drilling Services
2006 Kalihi Street Honolulu HI 96819
Hawaii California
GEOLABS INC
Geotechnical Engineering and Drilling Services
W O 6243 00
Ms Laura Rogers
Hawaii Electric Light Company
P O Box 1027
Hilo Hl 96721 1027
Dear Ms Rogers
Geolabs Inc is pleased to submit our report entitled Geotechnical Engineering
Exploration New Antenna Towers Captain Cook and Kealia Substations South Kona
Island of Hawaii prepared in support of the design of the new antenna towers
Our work was performed in general accordance with the scope of services
outlined in our fee proposal of
Please note that the soil samples recovered during our field exploration remaining
after testing will be stored for a period of two months from the date of this report The
samples will be discarded after that date unless arrangements are made for a longer
sample storage period Please contact our office for alternative sample storage
requirements if appropriate
Detailed discussion and specific recommendations for design are contained in the
body of this report If there is any point that is not clear please contact our office
Very truly yours
GEOLABS INC
Mimura P E
President
CSM ST c j
2006 Kalihi Street Honolulu Hawaii 96819
Hawaii California
GEOTECHNICAL ENGINEERING EXPLORATION
NEW ANTENNA TOWERS
CAPTAIN COOK AND KEALIA SUBSTATIONS
SOUTH KONA ISLAND OF HAWAII
W O 14 2009
TABLE OF CONTENTS
Page
SUMMARY OF FINDINGS AND RECOMMENDATIONS ccssssssssssseeseeeesseeeeeescneees iii
1 GENERAL
si a 1
1 2 Project Considerations c e eter eee t ete e
1 3 Purpose and Scope cccccccccceeeeeeeeeeeeeeeeeeeeeeeeeeeeeeeeeeeeaaaaaeeeeneeeeteeeeenngaaa 1
2 SITE CHARACTERIZATION
2 1 Regional Geology ce te i i
2 2 Existing Site Conditions er enetieiernrerete 4
2 3 Subsurface Conditions
Captain Cook Substation
Kealia Substation reece seen 5
2 4 Earthquakes and Seismicity ccccecceeeeeeeeee teeter eee e eee e
2 5 Seismic Design Considerations
3 DISCUSSION AND
3 1 Mat Foundations and Shallow FootingS ccceceeeeeeeeeeeeeeeeeeeeeneenees 8
3 2 Fills ANd 10
3 3 Underground Utility LINES
12
3 5 Design ir rr li i
3 6 Construction Observation ceeeeeeeeeeeeeeeeeeeeeeeeeeeeeeeaaaneeeeeeeeeeeeeeeaea 13
4 LIMITATIONS cccccceceeeeeeeeeeeeeeeeeeeeeeaeeeaeeeeeeeeeeeeeseeeseeeeeeeeseeesneseeeseeesessnenseenss 15
CLOSURE 17
W O INC Page i
Hawaii California
TABLE OF CONTENTS
PLATES
Project Location Map cccccceeceeeeeeeeeeeeteeeeeeeeeeceneseeeeeeseeeessseaeeseensnsgaeees Plate 1
General Site PI n c eeeeeeeeeeeeeeeeeeeeeteeeeeeennennieeaeeeeeeees Plate 2
Site PLAN o oo cece e eee eeeeeeeeeeeeeeeeeteetteeeteeeeeeessnssseaaeeeeeenees Plate 3
APPENDIX A
Field Exploration 00 c Page A 1
6 Plate A 0 1
Rock Log Legend Plate A 0 2
Logs Of eeeeneeeeeeeeeeeeeeeeeeeeeeseeseeeeeesesseaeeaaeeeeeeeess Plate A 1
APPENDIX B
Laboratory TeSts ee eeneeeeeeeeeeenenneeeeeeeeteenseeeeeeeeniaes Page B 1
Laboratory Test Data eter terete eeeeeeeeeeeeeeseeessaeaaaaaneeeeeegs Plate B 1
W O INC Page ii
Hawaii California
GEOTECHNICAL ENGINEERING EXPLORATION
NEW ANTENNA TOWERS
CAPTAIN COOK AND KEALIA SUBSTATIONS
SOUTH KONA ISLAND OF HAWAII
W O 14 2009
SUMMARY OF FINDINGS AND RECOMMENDATIONS
The project sites are generally underlain by fill materials over interbedded layers of
a a and pahoehoe basalt formations The thickness of the fill materials may range from
about 8 feet at Captain Cook Substation to about 12 feet at Kealia Substation Fill
materials generally consist of basaltic cobbles and boulders Clinker materials generally
consist of medium dense gravel and cobbles The dense basalt formations are generally
medium hard to very hard and relatively unweathered to highly weathered We do not
anticipate that groundwater will be encountered during construction
Based on the subsurface conditions anticipated at the project site we recommend
using spread footings or mat foundations to support the new antenna towers In order to
provide a uniform bearing surface for the foundations we recommend providing a
minimum 12 inch thick layer of compacted base course or select borrow subbase below
the foundations The compacted base course or select borrow subbase should extend
beyond the edges of the foundations by at least 2 feet An allowable bearing pressure of
up to 4 000 pounds per square foot psf may be used for the design of footings bearing on
compacted base course or select borrow subbase In general footings should be
embedded a minimum of 24 inches below the lowest adjacent exterior grade for the new
antenna tower
Detailed discussion of these items and our geotechnical engineering design
recommendations are presented in the following sections
END OF SUMMARY OF FINDINGS AND RECOMMENDATIONS
W O INC Page ii
Hawaii California
SECTION 1 GENERAL
1 1 Introduction
This report presents the results of our geotechnical engineering exploration
performed for the New Antenna Towers at Captain Cook and Kealia Substations on the
Island of Hawaii The project location and general vicinity are shown on the Project
Location Map Plate 1
This report summarizes our findings and geotechnical engineering
recommendations resulting from our site reconnaissance field exploration laboratory
testing and engineering analyses These recommendations are intended to assist in the
design of foundations only The findings and recommendations presented herein are
subject to the limitations noted at the end of this report
1 2 Project Considerations
The project sites are along Mamalahoa Highway in the District of South Kona on
the Island of Hawaii We understand that it is proposed to construct new antenna towers
at Captain Cook and Kealia substations The new antenna will have a height of about
60 feet and will be located near existing structures at the substations
Based on the information provided the new three legged towers will have axial
compression and uplift loads of about 62 and 57 kips respectively In addition the new
towers are anticipated to experience lateral shear forces of about 6 2 kips and
overturning moment of about 242 kip ft at the ground line
1 3 Purpose and Scope
The purpose of our field exploration was to obtain an overview of the surface and
subsurface conditions to develop a soil and or rock data set to formulate geotechnical
recommendations for the design of new foundations In order to accomplish this we
conducted an exploration program consisting of the following tasks and efforts
1 Site reconnaissance of the project sites by our project engineer and
geologist
W O INC Page 1
Hawaii California
SECTION 1 GENERAL
10
Mobilization and demobilization of a truck mounted drill rig and operators
to and from the site
Drilling and sampling one boring extending to a depth of about 41 5 feet
below the existing ground surface
Coordination of the field exploration and logging of the boring by our
geologist
Laboratory testing of selected soil samples obtained during the field
exploration as an aid in classifying the materials and evaluating their
engineering properties
Analyses of the field and laboratory data to formulate geotechnical
engineering recommendations for the new antenna towers
Preparation of this report summarizing our work on the project and
presenting our findings and recommendations
Coordination of our work on the project by our project engineer
Quality assurance of our work and client design team consultation by our
principal engineer
Miscellaneous work efforts such as drafting word processing and clerical
support
Detailed descriptions of our field exploration methodology and the Logs of
Borings are presented in Appendix A Results of the laboratory tests performed on
selected samples are presented in Appendix B
W O 6243 00
END OF GENERAL
GEOLABS INC Page 2
Hawaii California
SECTION 2 SITE CHARACTERIZATION
2 1 Regional Geology
The Island of Hawaii is the largest island in the Hawaiian Archipelago and covers
an area of approximately 4 000 square miles The island was formed by the activity of
the following five shield volcanoes Kohala long extinct Mauna Kea activity during
recent geologic time Hualalai last erupted in 1801 1803 and Mauna Loa and
Kilauea both still active
The project site is situated on the western flank of Mauna Loa Mountain which
makes up the south central portion of the island The lava formation encountered at the
site appears to be of both a a and pahoehoe flows which spread and ponded as they
approached the ocean A a lava is typically characterized by a porous rough and
irregular flow surface resembling a jagged accumulation of rock fragments including
cobbles and boulders Pahoehoe is characterized by a smooth rope like or billowy
surface and an internal structure of vesicular porous rock
Cavities are commonly encountered in basaltic lavas especially pahoehoe type
lava Cavities form when lavas are still in a molten state and they represent both lava
tubes intra flow cavities and blisters and pockets inter flow cavities Lava tubes form
when molten lava drains from the cooling flow leaving a hollow tube like structure
which may extend for a large longitudinal distance along the flow Blisters and pockets
generally are smaller in horizontal extent
Basalt is considered to be a relatively permeable rock and can transmit water
quite readily in both the horizontal and vertical directions In general water is
transmitted through the porous rock matrix along joints fractures and _inter flow
contacts cavities and along clinker layers Clinker and cavities serve as the primary
water transmission features because of their high permeability
W O INC Page 3
Hawaii California
SECTION 2 SITE CHARACTERIZATION
2 2 Existing Site Conditions
The project sites are within the Hawaiian Electric Light Company substations in
the Captain Cook and Kealia areas of the District of South Kona on the Island of Hawaii
Both substations are located along the makai side of Mamalahoa Highway
The substations are enclosed by a chain linked fence around the perimeter of the
sites Both sites have been graded and paved to a relatively level ground surface
Based on the topographic survey map provided the existing pad elevations are about
87 and 88 feet above Mean Sea Level MSL for Captain Cook and Kealia
Substations respectively
2 3 Subsurface Conditions
The subsurface conditions were explored by drilling and sampling one boring at
Captain Cook Substation designated as Boring No 1 extending to a depth of about
41 5 feet below the existing ground surface The approximate boring location is shown
on the Site Plan Plate 2 It should be noted that a boring was not drilled at the
Kealia Substation site due to presence of overhead high voltage electrical lines near the
proposed antenna location Therefore subsurface conditions at Kealia Substation was
assumed based on a site reconnaissance and review of construction plans for the
original development of the substation
Captain Cook Substation
Based on our field exploration the project site is underlain generally by fill materials
consisting of dense cobbles and boulders extending to a depth of about 8 feet
below the ground surface The fill materials were underlain by interbedded layers
of dense basalt formations pahoehoe basalt and clinker a a basalt extending
down to the maximum depth explored of about 41 5 feet below the ground surface
Clinker materials encountered generally consisted of medium dense gravel and
cobbles The dense basalt formations encountered below the surface fills were
generally hard to very hard and slightly weathered It should be noted that cavities
and or voids are commonly present in the basaltic lava flows in the vicinity and
therefore should be expected during project construction
W O INC Page 4
Hawaii California
SECTION 2 SITE CHARACTERIZATION
We did not encounter groundwater in the boring at the time of our field exploration
However groundwater levels may change due to seasonal precipitation surface
water runoff and other factors Detailed descriptions of the materials encountered
during our field exploration are presented on the Log of Boring Plate A 1
Kealia Substation
Based on the available plans and our site reconnaissance the project site was
generally constructed in a fill condition The thickness of the fill materials placed
near the new antenna site may be about 10 to 12 feet We envision that the fill
materials generally consisted of basaltic cobbles and boulders Based on the
geologic setting of the project site the fill materials are likely underlain by
interbedded layers of clinker a a basalt and dense basalt formations pahoehoe
basalt Clinker materials may consist of medium dense gravel and cobbles The
dense basalt formations may range from medium hard to very hard and relatively
unweathered to highly weathered It should be noted that cavities and or voids are
commonly present in the basaltic lava flows in the vicinity and therefore should be
expected during project construction
We do not anticipate encountering groundwater during construction However
groundwater levels may change due to seasonal precipitation surface water runoff
and other factors
2 4 Earthquakes and Seismicity
In general earthquakes that occur throughout the world are caused by shifts in
the tectonic plates In contrast earthquake activity in Hawaii is primarily linked to
volcanic activity Therefore earthquake activity in Hawaii generally occurs before or
during volcanic eruptions In addition earthquakes may result from the underground
movement of magma that comes close to the surface but does not erupt The Island of
Hawaii experiences thousands of earthquakes each year but most are so small that
they can only be detected by sensitive instruments However some of the earthquakes
are strong enough to be felt and a few cause minor to moderate damage
W O INC Page 5
Hawaii California
SECTION 2 SITE CHARACTERIZATION
In general earthquakes associated with volcanic activity are most common on
the Island of Hawaii Earthquakes that are directly associated with the movement of
magma are concentrated beneath the active Kilauea and Mauna Loa Volcanoes on the
Island of Hawaii Because the majority of the earthquakes in Hawaii over 90 percent
are related to volcanic activity the risk of seismic activity and degree of ground shaking
diminishes with increased distance from the active volcanoes in the southern portion of
the Island of Hawaii
The Island of Hawaii has experienced numerous earthquakes greater than
Magnitude 6 M6 including the recent earthquakes Based on
information obtained from the United States Geological Survey USGS Bulletin 2006
the following is a list of some destructive earthquakes that occurred on the Island of
Hawaii since 1868
DATE LOCATION MAGNITUDE
March 28 1868 South Hawaii A ee
South
7 0
7 9
August i CS
72
6 7
6 2
It should be noted that several of the significant earthquakes on the Island of
Hawaii have occurred on the west side in the past 100 years including two earthquakes
greater than Magnitude 6 in 1929 and 1951 In addition the recent
earthquakes occurred at the northwestern portion of the island Therefore it may be
concluded that the west side of the Island of Hawaii could experience moderate to
severe earthquakes and associated ground shaking depending on the earthquake
origin
W O INC Page 6
Hawaii California
SECTION 2 SITE CHARACTERIZATION
2 5 Seismic Design Considerations
It should be noted that the Island of Hawaii is within Seismic Zone 4 with an
effective peak ground acceleration of 0 40g in general accordance with the
requirements of the 1997 Uniform Building Code UBC Based on the subsurface
materials encountered and the geologic setting of the area the project site may be
classified from a seismic analysis standpoint as a Very Dense Soil and Soft Rock Profile
corresponding to a Soil Profile Type Sc
Based on our review of the available geologic information the project sites do not
appear to be in the immediate proximity of mapped geologic fault structures Therefore
the near source factors N and N may be assumed to be 1 0 for these project sites
END OF SITE CHARACTERIZATION
W O 6243 00 Page 7
GEOLABS INC
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
The project sites are generally underlain by fills materials over interbedded layers
of a a and pahoehoe basalt formations The thickness of the fill materials may range
from about 8 feet at Captain Cook Substation to about 12 feet at Kealia Substation Fill
materials generally consist of basaltic cobbles and boulders Clinker materials generally
consist of medium dense gravel and cobbles The dense basalt formations are generally
medium hard to very hard and relatively unweathered to highly weathered We do not
anticipate encountering groundwater level during construction
Based on the subsurface conditions anticipated at the project sites we
recommend using spread footings or mat foundations to support the new antenna
towers In order to provide a uniform bearing surface for the foundations we
recommend providing a minimum 12 inch thick layer of compacted base course or
select borrow subbase below the foundations The compacted base course or select
borrow subbase should extend beyond the edges of the foundations by at least 2 feet
An allowable bearing pressure of up to 4 000 pounds per square foot psf may be used
for the design of footings bearing on compacted base course or select borrow subbase
In general footings should be embedded a minimum of 24 inches below the lowest
adjacent exterior grade for the new antenna tower
Detailed discussion of these items and our geotechnical engineering design
recommendations are presented in the following sections
3 1 Mat Foundations and Shallow Footings
Based on the subsurface conditions anticipated at the project site we
recommend using spread footings or mat foundations to support the new antenna
towers Fill materials consisting of boulders and cobbles are anticipated at the
foundation subgrades Therefore in order to provide a uniform bearing surface for the
foundations we recommend providing a minimum 12 inch thick layer of compacted
base course or select borrow subbase below the foundations The compacted base
course or select borrow subbase should extend beyond the edges of the foundations by
W O INC Page 8
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
at least 2 feet The base course or select borrow subbase course should be placed in
level lifts not exceeding 6 inches in loose thickness moisture conditioned to above the
optimum moisture content and compacted to at least 95 percent relative compaction
An allowable bearing pressure of up to 4 000 pounds per square foot psf may
be used for the design of footings bearing on 12 inches of compacted base course or
select borrow subbase over on site materials This bearing value is for dead plus live
loads and may be increased by 50 percent for transient loads such as those caused by
wind or seismic forces
A modulus of subgrade reaction of 200 pounds per square inch per inch of
deflection pci may be used for the mat foundation bearing on base course or select
borrow subbase The subgrade modulus is the modulus of vertical subgrade reaction for
a 1 foot square test plate
In general footings should be embedded a minimum of 24 inches below the
lowest adjacent exterior grade for the new antenna tower Footings constructed near the
tops of slopes or on slopes should be embedded deep enough such that the horizontal
distance measured from the outside edge at the base of the footing to the face of the
slope is no less than 6 feet
In addition foundations next to other foundations utility trenches easements or
other retaining walls should be embedded below a 45 degree imaginary plane
extending upward from the bottom edge of the structure or utility trench or the footings
should extend to a depth as deep as the inverts of the utility lines This requirement is
necessary to avoid surcharging adjacent below grade structures with additional
structural loads and to reduce the potential for appreciable foundation settlement
The dead weight of the structure and the foundation may be used to provide the
required uplift load capacity Additionally the weight of the backfill material placed
above the foundations may be used to provide resistance to uplift loads if applicable A
unit weight of 130 pounds per cubic foot pcf may be used for the on site compacted
materials
W O INC Page 9
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
Soft and or loose materials encountered at the bottom of footing excavations
should be over excavated until dense materials are exposed in the footing excavation
The over excavation should be backfilled with select granular fill materials
moisture conditioned to above the optimum moisture content and compacted to a
minimum of 90 percent relative compaction Alternatively the bottom of the footing may
extend down to bear directly on the underlying competent material
If the foundations are designed and constructed in strict accordance with our
recommendations we estimate the total settlements of the foundations to be less than
1 inch Differential settlements between adjacent footings supported on similar materials
may be on the order of about 0 5 inch or less
Lateral loads acting on the structure may be resisted by friction developed
between the bottom of the foundation and the bearing soil and by passive earth
pressure acting against the near vertical faces of the foundation system A coefficient of
friction of 0 45 may be used for footings bearing on structural fill materials or dense
basalt formation Resistance due to passive earth pressure may be estimated using an
equivalent fluid pressure of 450 pounds per square foot per foot of depth pcf assuming
that the soils around the footings are well compacted The passive pressure resistance
in the upper 12 inches of the soil should be neglected unless covered by pavements or
slabs The passive resistance in the upper 12 inches of the soil should be neglected
unless covered by pavements or slabs
A Geolabs representative should observe footing excavations prior to the
placement of reinforcing steel and concrete to confirm the foundation bearing conditions
and the required embedment depths
3 2 Fills and Backfills
We envision that only minor site grading consisting of localized excavations and
backfilling will be required for the project A Geolabs representative should monitor
earthwork operations to observe whether undesirable materials are encountered during
the excavation process and to confirm whether the exposed soil rock conditions are
similar to those encountered in our field exploration
W O INC Page 10
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
General fills and backfills should consist of well graded granular materials
generally less than 3 inches in maximum dimension with sufficient fines to prevent the
occurrence of voids in the compacted mass In addition fill materials should contain
less than 30 percent particles passing the No 200 sieve by weight In general the
excavated on site materials may be re used as a source of structural fill materials
provided that they are processed to meet the maximum particle size and gradation
requirements presented above Based on the limited depth and extent of the fills and
backfills required at the site materials greater than 3 inches in size should be reduced
in size prior to their use as fill
Aggregate base course and select borrow subbase materials required under the
foundations should consist of crushed basaltic aggregates and should conform to
Sections 30 and 31 of the County of Hawaii Standard Specifications September 1986
Geolabs should test the imported fill materials for conformance with these
recommendations
Imported fill materials if required should be free of organics and deleterious
materials and should be suitable for the intended use based on the recommendations
for fill materials provided herein A Geolabs representative should observe and or test
imported materials a minimum of seven days prior to being transported to the project
site for the intended use
Fill materials should be placed in level lifts not exceeding 6 inches in loose
thickness moisture conditioned to above the optimum moisture content and compacted
to at least 95 percent relative compaction Relative compaction refers to the in place dry
density of soil expressed as a percentage of the maximum dry density of the same soil
established in accordance with ASTM D 1557 Optimum moisture is the water content
percentage by weight corresponding to the maximum dry density Compaction should
be accomplished by sheepsfoot rollers vibratory rollers or other types of acceptable
compaction equipment
W O INC Page 11
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
3 3 Underground Utility Lines
We envision that new underground utility lines may be required We anticipate
that most of the trenches for the utility lines will be excavated in the compacted fill at the
site
In general granular bedding consisting of 6 inches of open graded gravel
ASTM C 33 No 67 gradation should be provided below the pipes for uniform bearing
support Free draining granular materials such as open graded gravel ASTM C 33
No 67 gradation should be used for the initial trench backfill up to about 12 inches
above the pipes It is critical to use this free draining material to reduce the potential for
formation of voids below the haunches of pipes and to provide adequate support for the
sides of the pipes Improper backfill material around the pipes and improper placement
of the backfill could result in backfill settlement and pipe damage
As an alternative the granular bedding and the initial trench backfill up to about
12 inches above the top of the pipes may consist of 1 inch minus well graded granular
materials aggregate base course Where the 1 inch minus well graded granular
materials are used the granular bedding and the initial trench backfill should be
moisture conditioned and compacted to no less than 90 percent relative compaction
The upper portion of the trench backfill from the level 12 inches above the pipes
to the top of the subgrade or finished grade should consist of well graded granular
materials less than 3 inches in maximum particle size The backfill should be
moisture conditioned to above the optimum moisture placed in about 6 inch loose lifts
and mechanically compacted to at least 90 percent relative compaction Where
trenches are located in paved areas the upper 3 feet of the trench backfill below the
pavement grade should be compacted to no less than 95 percent relative compaction
3 4 Drainage
The finished grades outside the structures should be sloped to shed water away
from the foundations to reduce the potential for ponding Excessive landscape watering
near the foundations should be avoided Planters next to foundations should also be
W O INC Page 12
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
avoided or have concrete bottoms and drains to reduce the potential for significant
water infiltration into the subsurface
These drainage requirements are essential for the proper performance of the
above foundation recommendations since ponded water could cause subsurface soil
saturation and subsequent loss of strength The foundation excavations should be
properly backfilled against the walls or slab edges immediately after setting of the
concrete to reduce the potential for significant water infiltration into the subsurface
In addition drainage swales should be provided as soon as possible and should
be maintained to drain surface water runoff away from the foundations
3 5 Design Review
Preliminary and final drawings and specifications for the proposed development
should be forwarded to Geolabs for review and written comments prior to bid
advertisement This review is necessary to evaluate conformance of the plans and
specifications with the intent of the earthwork and foundation recommendations
provided herein If this review is not made Geolabs cannot be responsible for
misinterpretation of our recommendations
3 6 Construction Observation
Geolabs should be retained to provide geotechnical services during construction
of the proposed project The critical items of construction monitoring that require
Special Inspection include observation of the site preparation fill placement and
compaction and foundation construction A Geolabs representative should monitor
other aspects of the earthwork construction to observe compliance with the intent of the
design concepts specifications or recommendations and to expedite suggestions for
design changes that may be required in the event that subsurface conditions differ from
those anticipated at the time this report was prepared The recommendations provided
herein are contingent upon such observations
W O INC Page 13
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
If the actual exposed subsurface conditions encountered during construction are
different from those assumed or considered in this report then appropriate
modifications to the design should be made
END OF DISCUSSION AND RECOMMENDATIONS
W O INC Page 14
Hawaii California
SECTION 4 LIMITATIONS
The analyses and recommendations submitted herein are based in part upon
information obtained from the boring and site reconnaissance Variations of the
subsurface conditions beyond the boring may occur and the nature and extent of these
variations may not become evident until construction is underway If variations then
appear evident it will be necessary to re evaluate the recommendations provided in this
report
The boring location indicated herein is approximate having been taped from
surveyed stakes and visible features at the project site Elevation noted on the log of
boring was based on interpolation between the spot elevations and contour lines shown
on the topographic survey map transmitted by Hawaii Electric Light Company on
The physical location and elevation of the boring should be
considered accurate only to the degree implied by the methods used
The stratification lines shown on the graphic representations of the boring depict
the approximate boundaries between soil and or rock types and as such may denote a
gradual transition Water level data from the boring was measured at the time shown on
the graphic representations and or presented in the text of this report These data have
been reviewed and interpretations made in the formulation of this report Groundwater
was not encountered in the borings however it must be noted that fluctuation may
occur due to variation in rainfall temperature and other factors
This report has been prepared for the exclusive use of Hawaii Electric Light
Company and their project consultants for specific application to the design of the New
Antenna Towers project at Captain Cook and Kealia Substations in the District of South
Kona on the Island of Hawaii in accordance with generally accepted geotechnical
engineering principles and practices No warranty is expressed or implied
This report has been prepared solely for the purpose of assisting the engineers in
the project design Therefore this report may not contain sufficient data or the proper
W O INC Page 15
Hawaii California
SECTION 4 LIMITATIONS
information to serve as a basis for construction cost estimates A contractor wishing to
bid on this project is urged to retain a competent geotechnical engineer to assist in the
interpretation of this report and or in the performance of additional site specific
exploration for bid estimating purposes
The owner client should be aware that unanticipated soil and or rock conditions
are commonly encountered Unforeseen subsurface conditions such as soft deposits
hard layers cavities or perched groundwater may occur in localized areas and may
require additional probing or corrections in the field which may result in construction
delays to attain a properly constructed project Therefore a sufficient contingency fund
is recommended to accommodate these possible extra costs
This geotechnical engineering exploration conducted at the project site was not
intended to investigate the potential presence of hazardous materials existing at the
project site It should be noted that the equipment techniques and personnel used to
conduct a geo environmental exploration differ substantially from those applied in
geotechnical engineering
END OF LIMITATIONS
W O INC Page 16
Hawaii California
CLOSURE
The following plates and appendices are attached and complete this report
a EE Plate 1
General Site Plan eeeneeeeeeeesenseeeeeseeeesseeeeeeeeeessnsssanaaeeeseeesaaas Plate 2
Site Plan Plate 3
Appendix A Field Exploration i i ii ieeieeeeeeeeerenea Page A 1
Appendix B Laboratory Tests Page B 1
QQOQQQQQOO
Respectfully submitted
GEOLABS INC
President
Hawaii California
PLATES
UTM GRID ZONE DESIGNATION 4Q
UTM GRID ZONE OESIGNATIO
o f Homaktuhs Wateripics
Z sCamp
if t 4
pm
PROJECT LOCATIONS
PROJECT LOCATION MAP
NEW ANTENNA TOWERS
CAPTAIN COOK AND KEALIA SUBSTATIONS
SOUTH KONA ISLAND OF HAWAII
INC
ed a Geotechnical Engineering
GRAPHIC SCALE DATE DRAWN BY
REFERENCE MAP CREATED WITH TOPO 2001 NATIONAL GEOGRAPHIC SCALE Mh
PLATE
YY POHAKULOA TRAINING
es MELITARY RESERVATI
A é
UTM GRID ZONE DESIGNATION
UTM GRID ZONE DESIGNATIO
CAPTAIN COOK
SUBSTATION
KEALIA SUBSTATION
4
a
pm
dwg Hawaii
J
GENERAL SITE PLAN
NEW ANTENNA TOWERS
CAPTAIN COOK AND KEALIA SUBSTATIONS
SOUTH KONA ISLAND OF HAWAII
INC
a Geotechnical Engineering
GRAPHIC SCALE
DATE DRAWN BY PLATE
W O
REFERENCE MAP CREATED WITH TOPO 2001 NATIONAL GEOGRAPHIC acs 2
To
MAMALAHO A
aka OF Pavereely ah
CPEOPORTY LHD Ss
See ees
A MouAton
u
fi
f
g
3
tf
P
z
4
SITE PLAN
NEW ANTENNA TOWERS
CAPTAIN COOK AND KEALIA SUBSTATIONS
SOUTH KONA ISLAND OF HAWAII
LEGEND GEOLABS INC
Geotechnical Engineering
APPROXIMATE BORING
DATE DRAWN BY
PLATE
LOCATION DECEMBER 2009
REFERENCE
APPENDIX A
APPENDIX A
Field Exploration
The subsurface conditions at the site were explored by drilling and sampling
one boring designated as Boring No 1 to the maximum depth of about 41 5 feet below
the existing ground surface The approximate boring location is shown on the Site Plan
Plate 2 The boring was drilled using a truck mounted drill rig equipped with coring tools
The materials encountered in the boring were classified by visual and textural
examination in the field by our geologist who monitored the drilling operations on a
near continuous basis These classifications were further reviewed visually and by
testing in the laboratory Soils were classified in general conformance with the Unified
Soil Classification System as shown on Plate A 0 1 Graphic representations of the
materials encountered during drilling are provided on the Log of Boring Plate A 1
Core samples of the rock materials encountered at the project site were obtained
by using diamond core drilling techniques in general accordance with ASTM D 2113
Diamond Core Drilling for Site Investigation Core drilling is a rotary drilling method that
uses a hollow bit to cut into the rock formation The rock material left in the hollow core
of the bit is mechanically recovered for examination and descriptions are provided on
Rock Description System Plate A 0 2
Recovery REC is used as a subjective guide to the interpretation of the relative
quality of rock masses Recovery is defined as the actual length of material recovered
from a coring attempt versus the length of the core attempt For example if 3 7 feet of
material is recovered from a 5 0 foot core run the recovery would be 74 percent and
would be shown on the Logs of Borings as REC 74
The Rock Quality Designation RQD is also a subjective guide to the relative
quality of rock masses RQD is defined as the percentage of the core run that is sound
material in excess of 4 inches in length without any discontinuities discounting any drilling
induced fractures or breaks If 2 5 feet of sound material is recovered from a 5 0 foot core
run the RQD would be 50 percent and would be shown on the Log of Boring as
RQD 50 Generally the following is used to describe the relative quality of the rock
based on the Practical Handbook of Physical Properties of Rocks and Minerals
W O Page A 1
Hawaii California
Appendix A
Field Exploration
Excellent 90 100
The rippability or excavation characteristics of a rock mass is a function of the
relative hardness of the rock its relative quality brittleness and fissile characteristics
Dense basalt formations with high RQD values would be very difficult to rip and would
probably require more arduous methods of excavation
W O Page A 2
Hawaii California
GEOLABS INC
Geotechnical Engineering
Soil Log Legend
UNIFIED SOIL CLASSIFICATION SYSTEM USCS
TYPICAL
MAJOR DIVISIONS USCS DESCRIPTIONS
CLEAN
GRAVELS
GRAVELS
LESS THAN 5
COARSE FINES
GRAINED
SOILS MORE THAN 50 GRAVELS WITH
OF COARSE FINES
FRACTION
RETAINED ON MORE THAN 12
NO 4 SIEVE FINES
CLEAN SANDS
SANDS
LESS THAN 5
MORE THAN 50 FINES
OF MATERIAL
RETAINED ON NO 50 OR MORE OF
200 SIEVE COARSE FRACTION SANDS WITH
PASSING FINES
THROUGH NO 4
SIEVE MORE THAN 12
FINES
LIQUID LIMIT
LESS THAN 50
50 OR MORE OF
MATERIAL PASSING LIQUID LIMIT
THROUGH NO 200 50 OR MORE
HIGHLY ORGANIC SOILS
SIEVE
S
lo
o6 0
PAS
i SAECO
Se
BEpaooonone
WV
Hy
ih
filin
i
RW
Eat
oLo s oh
SAS
KS
nn he Ss
INNS Se a
INSAN
IE
x
Ry
IN
SN
4
IS
Na
IE
IE
a
AES
uv
WELL GRADED GRAVELS GRAVEL SAND
MIXTURES LITTLE OR NO FINES
POORLY GRADED GRAVELS GRAVEL SAND
MIXTURES LITTLE OR NO FINES
SILTY GRAVELS GRAVEL SAND SILT
MIXTURES
CLAYEY GRAVELS GRAVEL SAND CLAY
MIXTURES
WELL GRADED SANDS GRAVELLY SANDS
LITTLE OR NO FINES
POORLY GRADED SANDS GRAVELLY
SANDS LITTLE OR NO FINES
SILTY SANDS SAND SILT MIXTURES
CLAYEY SANDS SAND CLAY MIXTURES
INORGANIC SILTS AND VERY FINE SANDS
ROCK FLOUR SILTY OR CLAYEY FINE SANDS
OR CLAYEY SILTS WITH SLIGHT PLASTICITY
INORGANIC CLAYS OF LOW TO MEDIUM
PLASTICITY GRAVELLY CLAYS SANDY
CLAYS SILTY CLAYS LEAN CLAYS
ORGANIC SILTS AND ORGANIC SILTY
CLAYS OF LOW PLASTICITY
INORGANIC SILT MICACEOUS OR
DIATOMACEOUS FINE SAND OR SILTY
SOILS
INORGANIC CLAYS OF HIGH PLASTICITY
ORGANIC CLAYS OF MEDIUM TO HIGH
PLASTICITY ORGANIC SILTS
PEAT HUMUS SWAMP SOILS WITH HIGH
ORGANIC CONTENTS
NOTE DUAL SYMBOLS ARE USED TO INDICATE BORDERLINE SOIL CLASSIFICATIONS
m
iG
m
Zz
s
KH BOWL
2 INCH O D STANDARD PENETRATION TEST
3 INCH O D MODIFIED CALIFORNIA SAMPLE
SHELBY TUBE SAMPLE
GRAB SAMPLE
CORE SAMPLE
WATER LEVEL OBSERVED IN BORING
LIQUID LIMIT NP NON PLASTIC
PLASTICITY INDEX NP NON PLASTIC
TORVANE SHEAR tsf
POCKET PENETROMETER tsf
UNCONFINED COMPRESSION psi
UNCONSOLIDATED UNDRAINED
TRIAXIAL COMPRESSION ksf
GEOLABS INC
Rock Log Legend
Geotechnical Engineering
ROCK DESCRIPTIONS
Vy 2 AN
BASALT Se FINGER CORAL
eas
BOULDERS Limestone
BRECCIA
SANDSTONE
SILTSTONE
xxx XX
xxxx x
CLINKER
0
senate
XK
KA
x
55d
xo
te
XX
TUFF
a VOID CAVITY
ROCK DESCRIPTION SYSTEM
ROCK FRACTURE CHARACTERISTICS
The following terms describe general fracture spacing of a rock
ro
Y
os
atetetates
ratenes
etetateten
stetes
REX
acece
BS
Ke
Massive Greater than 24 inches apart
Slightly Fractured 12 to 24 inches apart
Moderately Fractured 6 to 12 inches apart
Closely Fractured 3 to 6 inches apart
Severely Fractured Less than 3 inches apart
DEGREE OF WEATHERING
The following terms describe the chemical weathering of a rock
Unweathered Rock shows no sign of discoloration or loss of strength
Slightly Weathered Slight discoloration inwards from open fractures
Moderately Weathered Discoloration throughout and noticeably weakened though not able to break by hand
Highly Weathered Most minerals decomposed with some corestones present in residual soil mass Can be broken by hand
Extremely Weathered Saprolite Mineral residue completely decomposed to soil but fabric and structure preserved
HARDNESS
The following terms describe the resistance of a rock to indentation or scratching
Very Hard Specimen breaks with difficulty after several pinging hammer blows
Example Dense fine grain volcanic rock
Hard Specimen breaks with some difficulty after several hammer blows
Example Vesicular vugular coarse grained rock
Medium Hard Specimen can be broked by one hammer blow Cannot be scraped by knife SPT may penetrate by
25 blows per inch with bounce
Example Porous rock such as clinker cinder and coral reef
Can be indented by one hammer blow Can be scraped or peeled by knife SPT can penetrate by
100 blows per foot
Example Weathered rock chalk like coral reef
Crumbles under hammer blow Can be peeled and carved by knife Can be indented by finger Plate
pressure
Example Saprolite A 0 2
GEOLABS INC NEW ANTENNA TOWERS
CAPTAIN COOK AND KEALIA SUBSTATIONS
CAPTAIN COOK SOUTH KONA ISLAND OF HAWAII
Geotechnical Engineering
Laboratory
Approximate Ground Surface
Elevation N A
3 inch ASPHALTIC CONCRETE
Light gray with brown mottling SANDY GRAVEL
BASALTIC with silt dense dry fill
Gray with light brown mottling COBBLES AND
BOULDER BASALTIC with sand gravel and
some silt dense dry fill
Pocket Pen
Depth feet
tsf
Penetration
Resistance
Other Tests
Dry Density
pcf
blows foot
Light gray vesicular BASALT slightly fractured
slightly weathered very hard
Gray with dark red mottling GRAVEL AND
COBBLES BASALTIC some sand medium
dense dry clinker
grades with multi color mottling
oe Sc
Date Started Water Level Not encountered
Date Completed Plate
8 Logged By Y Chiba Drill Rig Mobile B 53
g
5
va
Total Depth 41 5 feet Drilling Method 4 Auger HQ Coring A 1 1
Driving Energy 30 in drop
Work Order 6243 00
Other Tests
Core
BORING_LOG 6243
GEOLABS INC
NEW ANTENNA TOWERS
CAPTAIN COOK AND KEALIA SUBSTATIONS
CAPTAIN COOK SOUTH KONA ISLAND OF HAWAII
Geotechnical Engineering
Recovery
Penetration
Resistance
blows foot
Date Started
Date Completed
Logged By Y Chiba
Total Depth 41 5 feet
Work Order 6243 00
Continued from previous plate
Gray with dark red mottling scoriaceous
BASALT moderately fractured slightly
weathered hard
Pocket Pen
grades with multi color mottling
Boring terminated at 41 5 feet
Water Level Y Not encountered
Drill Rig Mobile B 53
Drilling Method 4 Auger HQ Coring
Driving Energy 30 in drop
APPENDIX B
APPENDIX B
Laboratory Tests
Unit Weight determinations ASTM D 2937 were performed on selected soil
samples as an aid in the classification and evaluation of soil properties The test results
are presented on the Logs of Borings at the appropriate sample depths
Two Unconfined Compression tests ASTM D 2938 were performed on selected
rock core samples to evaluate the unconfined compressive strength of the rock
formation encountered The unconfined compression test results are presented on
Plate B 1
W O Page B 1
Hawaii California
SUMMARY OF UNCONFINED COMPRESSION TESTS
New Antenna Towers
Captain Cook and Kealia Substations
South Kona Island of Hawaii
Location Total Unit Unconfined
Boring No Weight Compressive Strength
psi
TEST METHOD
ASTM D 2938 Unconfined Compression Test for Rock Cores
NOTES
pcf pounds per cubic foot
psi pounds per square inch
W O PLATE B 1
Hawaii California