GEOTECHNICAL ENGINEERING EXPLORATION
G1B SWITCH GEAR BUILDING
TRIPLER ARMY MEDICAL CENTER
Prepared for
SATO ASSOCIATES INC
W O 6311 00 B
GEOTECHNICAL ENGINEERING EXPLORATION
G1B SWITCH GEAR BUILDING
TRIPLER ARMY MEDICAL CENTER
W O 6311 00 B
Prepared for
SATO ASSOCIATES INC
LICENSED
PROFESSIONAL
ENGINEER
THIS WORK WAS PREPARED BY
ME OR UNDER MY SUPERVISION
EXPIRATION DATE
OF THE LICENSE
GEOLABS INC
Geotechnical Engineering and Drilling Services
2006 Kalihi Street Honolulu HI 96819
Hawaii California
GEOLABS INC
Geotechnical Engineering and Drilling Services
W O 6311 00 B
Mr David M Yamashita
Sato Associates Inc
2046 South King Street
Honolulu H 96826
Dear Mr Yamashita
Geolabs Inc is pleased to submit our report entitled Geotechnical Engineering
Exploration GiB Switch Gear Building Tripler Army Medical Center Honolulu Oahu
Hawaii prepared in support of the design of the proposed project
Our work was performed in general accordance with the scope of services
outlined in our revised fee proposal dated
Please note that the soil samples recovered during our field exploration
remaining after testing will be stored for a period of two months from the date of this
report The samples will be discarded after that date unless arrangements are made for
a longer sample storage period Please contact our office for alternative sample storage
requirements if appropriate
Detailed discussion and specific design recommendations are contained in the
body of this report If there is any point that is not clear please contact our office
Very truly yours
GEOLABS INC
yton d Mimura P E
President
2006 Kalihi Street Honolulu Hawaii 96819
Hawaii California
W O 6311 00 B
GEOLABS INC
Page i
Hawaii California
GEOTECHNICAL ENGINEERING EXPLORATION
G1B SWITCH GEAR BUILDING
TRIPLER ARMY MEDICAL CENTER
W O 6311 00 B
TABLE OF CONTENTS
Page
SUMMARY OF FINDINGS AND RECOMMENDATIONS iii
1
GENERAL 1
1 1
Introduction 1
1 2
Project Considerations 1
1 3
Purpose and Scope 2
2
SITE CHARACTERIZATION 4
2 1
Regional Geology 4
2 2
Site Description 6
2 3
Subsurface Conditions 6
3
DISCUSSION AND RECOMMENDATIONS 8
3 1
Building Foundations 8
3 2
Slabs On Grade 10
3 3
Lateral Earth Pressures 11
3 4
Temporary Shoring 12
3 5
Site Preparation 13
3 6
Excavation 14
3 7
Drainage 15
3 8
Design Review 15
3 9
Construction Monitoring 15
4
LIMITATIONS 17
CLOSURE 19
PLATES
Project Location Map Plate 1
Site Plan Plate 2
APPENDIX A
Field Exploration Page A 1
Soil Log Legend Plate A 01
Rock Log Legend Plate A 02
Logs of Borings Plates A 1 thru A 3
TABLE OF CONTENTS
Page
W O 6311 00 B
GEOLABS INC
Page ii
Hawaii California
APPENDIX B
Laboratory Tests Page B 1
Laboratory Test Data Plates B 1 and B 2
W O 6311 00 B
GEOLABS INC
Page iii
Hawaii California
GEOTECHNICAL ENGINEERING EXPLORATION
G1B SWITCH GEAR BUILDING
TRIPLER ARMY MEDICAL CENTER
W O 6311 00 B
SUMMARY OF FINDINGS AND RECOMMENDATIONS
In general 5 inches of asphaltic concrete underlain by 4 inches of PCC in Boring
No 3 were encountered at the parking area Medium stiff to stiff clay and silt were
encountered below the pavement extending to depths of about 3 to 5 feet below the
existing ground surface The clay and silt were underlain by loose to medium dense sand
and gravel extending to depths of about 10 feet below the existing ground surface The
sand and gravel were underlain by stiff silt and clay extending to depths of about 15 to
20 feet below the existing ground surface Below the stiff silt and clay extremely
weathered basalt grading to unweathered basalt was encountered extending to the
maximum depths explored of about 30 feet below the existing ground surface
Below the 5 inch thick Portland cement concrete slab at the daylight shaft
six inches of dense gravel was encountered in the boring Soft and moist silty clay was
encountered below the gravel and extended to a depth of about 4 feet below the top of the
PCC slab The silty clay was underlain by hard basalt rock extending to a depth of about
9 feet below the top of the PCC slab Very dense strongly cemented basaltic gravel and
sand mudrock was encountered below the basalt rock and extended to the maximum
depth explored of about 10 feet below the existing ground surface
Based on the subsurface conditions encountered we recommend supporting the
electrical switch gear building on a shallow foundation system consisting of spread and or
continuous footings An allowable bearing pressure of up to may be used to
design the foundations bearing on the in situ soils This bearing value is for dead plus live
loads and may be increased by one third 1 3 for transient loads such as those caused by
wind or seismic forces
Our laboratory tests indicate that in situ silty clay has a moderate expansion
potential when subjected to moisture fluctuations To reduce the potential for future
distress to the slabs on grade resulting from shrinking and swelling of the in situ silty clay
due to changes in the moisture content we recommend placing a minimum 12 inch thick
layer of non expansive select granular fill below the slabs In addition we recommend
scarifying the silty clay subgrade to a depth of about 8 inches moisture conditioning the
subgrade soils to at least 2 percent above the optimum moisture content and compacting
to a minimum of 90 percent relative compaction The text of this report should be referred
to for detailed discussion and recommendations
END OF SUMMARY OF FINDINGS AND RECOMMENDATIONS
W O 6311 00 B
GEOLABS INC
Page 1
Hawaii California
SECTION 1 GENERAL
1 1
Introduction
This report presents the results of our geotechnical engineering exploration
performed for the G1B Switch Gear Building project at Tripler Army Medical Center in
Honolulu on the Island of Oahu Hawaii The project location and general vicinity are
shown on the Project Location Map Plate 1
This report summarizes the findings and geotechnical recommendations derived
from our field exploration laboratory testing and engineering analyses The
recommendations presented herein are intended for the design of foundations
slabs on grade and site preparation The findings and recommendations presented
herein are subject to the limitations noted at the end of this report
1 2
Project Considerations
The G1B Switch Gear Building site is at Tripler Army Medical Center in Honolulu
on the Island of Oahu Hawaii The site is on the northeast side of the G1B wing of the
main hospital
Based on the information provided we understand that it is planned to construct
an electrical switch gear building The electrical switch gear building will be about
72 feet long by 37 5 feet wide The electrical switch gear building will be constructed
over an existing underground junction chamber structure daylight shaft and tunnel
structure
Based on the available plans the proposed finish floor elevation for the electrical
switch gear building is approximately 360 0 feet Mean Sea Level MSL We
understand that the existing junction chamber and tunnel concrete slabs on grade will
be demolished and replaced with thicker concrete slabs on grade The proposed finish
floor elevation for the junction chamber and tunnels is approximately 347 6 feet MSL
We understand that the existing slabs on grade and portions of the footings for
Tunnel Type C Tunnel Type F and the Junction Chamber will be demolished and
SECTION 1 GENERAL
W O 6311 00 B
GEOLABS INC
Page 2
Hawaii California
removed during construction In addition the top portions of the wearing concrete slabs
for Tunnel Type F and the Junction structure will be demolished and removed The
Contractor will need to install temporary shoring to protect the existing tunnel walls
slabs and footings
1 3
Purpose and Scope
The purpose of our exploration was to obtain an overview of the surface and
subsurface conditions to develop an idealized soil and or rock data set to
formulate geotechnical recommendations for design of the proposed project The work
was performed in general accordance with our revised fee proposal dated
The scope of work for this exploration included the following tasks and work efforts
1
Submittal of a safety plan and activity hazard analysis and application for
permits to drill and tone for utilities
2
Coordinate toning for utilities and staking of the boring locations
3
Mobilization and demobilization of a track mounted drill rig a portable drill
rig and two operators to and from the project site
4
Drilling and sampling of three borings extending to depths of about 10 to
30 feet below the existing ground surface
5
Coordination of the field exploration and logging of the borings by our
engineer geologist
6
Laboratory testing of selected samples obtained during the field
exploration as an aid in classifying the materials and evaluating their
engineering properties
7
Engineering analyses of the field and laboratory data to develop
geotechnical recommendations for design of the proposed project
8
Preparation of this report summarizing our work on the project and
presenting our findings and recommendations
9
Coordination of our overall work on the project by our project engineer
10
Quality assurance of our work and client design team consultation by our
principal engineer
11
Miscellaneous work efforts such as drafting word processing and clerical
support
SECTION 1 GENERAL
W O 6311 00 B
GEOLABS INC
Page 3
Hawaii California
Detailed descriptions of our field exploration methodology and the Logs of
Borings are presented in Appendix A Results of the laboratory tests performed on
selected soil samples obtained from our field exploration are presented in Appendix B
END OF GENERAL
W O 6311 00 B
GEOLABS INC
Page 4
Hawaii California
SECTION 2 SITE CHARACTERIZATION
2 1
Regional Geology
The Island of Oahu is composed largely of the weathered remnants of the
Waianae and Koolau shield volcanoes The older Waianae volcano forms the bulk of
the western third of the island while the younger Koolau shield forms the majority of the
eastern two thirds of the island It is believed that Waianae became extinct while
Koolau was still active and its eastern flank is partially buried below Koolau lava in
central Oahu
The Koolau volcanic shield was built during the early Pleistocene Epoch by
thinly bedded basaltic lava flows The main shield building activities ceased
approximately 2 5 million years ago Evidence from drilled wells indicate that the island
of Oahu has subsided by as much as 1 200 feet since the cessation of this early
volcanic activity Macdonald and Abbot 1970
During that period of subsidence coral algal reefs began to grow on the southern
coast of Oahu forming broad bays with barrier reefs across its mouth The growth of the
reefs essentially kept pace with the rate of subsidence A series of lagoons formed
behind the barrier reefs and both terrigenous and marine sediments accumulated in the
lagoons Macdonald and Abbott 1970
During the later Pleistocene Epoch Ice Age many sea level changes occurred
as a result of widespread glaciation in the continental areas of the world As the great
continental glaciers advanced the level of the ocean fell since there was less water
available to fill the oceanic basins Conversely as the glaciers receded or melted
global sea levels rose because more water was available The land mass of Oahu
remained essentially stable during these changes and the fluctuations were eustatic in
nature These glacio eustatic fluctuations resulted in stands of the sea which were both
higher and lower relative to the present sea level of Oahu
The higher sea level stands caused the accumulation of deltas and fans of
terrigenous sediments in the heads of old bays accumulation of reef deposits at
SECTION 2 SITE CHARACTERIZATION
W O 6311 00 B
GEOLABS INC
Page 5
Hawaii California
correspondingly higher elevations and deposition of lagoonal marine sediments in the
quiet waters protected by fringing reefs The lower sea stands caused streams to carve
valleys in the sediments and reef deposits Subaerial exposure of the sediments and
calcareous materials caused desiccation of the soft deltaic materials and lagoonal
deposits and induration of the calcareous reef materials In addition renewed subaerial
erosion of the upper areas of the volcanic dome deposited terrigenous alluvial soils
under relatively high energy conditions
During periods of no significant sea level changes continued stream action
extended the alluvial deltas and fans seaward and deposited alluvium over the lagoonal
sediments During these stable periods the growth of fringing coral algal reefs formed
distinct ledges of reef limestone at elevations roughly conforming to the level of the sea
during that period About 15 000 years ago a relatively rapid rise in sea level occurred
During that rise the valleys in the project area were submerged In the last
10 000 years or so the sea level has adjusted to its present stand Terrigenous and
marine sediments have continued to accumulate in low energy estuarine or lagoonal
environments resulting in thick deposits of soft loose sediments along the coast in areas
that were formerly valleys and drainageways
The TAMC site is geologically situated on the northeastern flank of the Aliamanu
vent and Salt Lake vent complex of the Honolulu Volcanic Series As the molten
magma ascended through these vents it reacted with the groundwater generating
steam This steam caused explosive eruptions which deposited low cones of ash
material that have consolidated to form tuff locally referred to as mudrock
The Aliamanu tuff is an older water laid ash deposit that was laid down when the
sea level was higher than its present level The Aliamanu eruptive event deposited its
material over alluvium originating from Halawa Stream After this phase of volcanic
activity ceased sedimentary deposits accumulated over the Aliamanu tuff before the
next phase began Then the Salt Lake eruptions began when the sea was at about
40 to 60 feet below its present level The Salt Lake eruptive event deposited its material
over earlier tuffs from the older Aliamanu events The water that accumulated in the
SECTION 2 SITE CHARACTERIZATION
W O 6311 00 B
GEOLABS INC
Page 6
Hawaii California
crater was believed to originate from depressional springs and rainwater During
periods of little rainfall the shallow ponded water was reduced by evaporation and over
the years the mineral salt content of the ponded water increased resulting in the name
Salt Lake
2 2
Site Description
The G1B Switch Gear Building site is at Tripler Army Medical Center in Honolulu
on the Island of Oahu Hawaii The site is on the northeast side of the G1B wing of the
main hospital The project location is shown on the Site Plan Plate 2
The majority of the proposed electrical switch gear building will be constructed
over an existing underground junction chamber structure daylight shaft and tunnel
structure The existing underground structures consist of concrete walls and
slabs on grade These structures are supported on shallow foundations The area
above the underground structures consists of a parking area and concrete flatwork
2 3
Subsurface Conditions
Our field exploration program consisted of drilling and sampling three borings
designated as Boring Nos 1 through 3 extending to depths of about 10 to 30 feet below
the existing ground surface Boring Nos 1 and 3 were drilled at the existing parking lot
northeast of the proposed switch gear building and Boring No 2 was drilled at the
existing daylight shaft
Boring Nos 1 and 3 generally encountered 5 inches of asphaltic concrete In
Boring No 3 4 inches of Portland cement concrete PCC was encountered below the
asphaltic concrete Medium stiff to stiff clay and silt were encountered below the
pavement extending to depths of about 3 to 5 feet below the existing ground surface
The clay and silt were underlain by loose to medium dense sand and gravel with varying
amounts of silt extending to depths of about 10 feet below the existing ground surface
The sand and gravel were underlain by stiff silt and clay extending to depths of about
15 to 20 feet below the existing ground surface Below the stiff silt and clay extremely
weathered basalt saprolite was encountered to depths of about 20 to 24 feet below the
SECTION 2 SITE CHARACTERIZATION
W O 6311 00 B
GEOLABS INC
Page 7
Hawaii California
existing ground surface The extremely weathered basalt was generally soft and broke
down to clay and silt Medium hard to hard basalt was encountered below the
extremely weathered basalt and extended to the maximum depths explored of about
30 feet below the existing ground surface
Boring No 2 generally encountered a 5 inch thick PCC slab Below the slab
6 inches of dense gravel was encountered in the boring Soft and moist silty clay was
encountered below the gravel and extended to a depth of about 4 feet below the top of
the PCC slab The silty clay was underlain by hard basalt rock extending to a depth of
about 9 feet below the top of the PCC slab Very dense strongly cemented basaltic
gravel and sand mudrock was encountered below the basalt rock and extended to the
maximum depth explored of about 10 feet below the existing ground surface
We did not encounter groundwater in the borings at the time of our field
exploration However it should be noted that groundwater levels are subject to change
due to seasonal precipitation storm surge conditions and other factors
Detailed descriptions of our field exploration methodology and the Logs of
Borings are presented in Appendix A Results of the laboratory tests performed on
selected soil samples retrieved from our field exploration are presented in Appendix B
END OF SITE CHARACTERIZATION
W O 6311 00 B
GEOLABS INC
Page 8
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
Based on the subsurface conditions encountered we recommend using shallow
spread and or continuous footings bearing on the in situ soils to support the proposed
new electrical switch gear building Soft soils were encountered below the day light
shaft slab The soft soils extended to a depth of about 4 feet below the top of slab If
encountered the soft and or loose soils should be removed to expose the underlying
firm materials The resulting over excavation should be backfilled with compacted select
granular fill
The silty clay soils have a moderate expansion potential when subjected to
moisture fluctuations We recommend placing a minimum 12 inch thick layer of
non expansive select granular fill material below the slabs to reduce the potential for
future distress to the slabs on grade resulting from shrinking and swelling of the silty
clay soils due to changes in the moisture content
In addition we recommend properly preparing the subgrade soils by scarifying
the subgrade soils to a depth of about 8 inches moisture conditioning the subgrade
soils to at least 2 percent above the optimum moisture content and compacting to a
minimum of 90 percent relative compaction The underlying subgrade soils should be
wetted and kept moist until the final placement of slab concrete or pavement Where
shrinkage cracks are observed after compaction of the subgrade we recommend
preparing the soils again as recommended
Detailed discussions and recommendations for design of building foundations
slabs on grade site preparation and other geotechnical aspects of the project are
presented in the following sections
3 1
Building Foundations
Based on the subsurface conditions encountered at the project site we
recommend using shallow foundations consisting of spread and or continuous footings
bearing on the in situ soils to support the proposed new electrical switch gear building
An allowable bearing pressure of up to 3 000 pounds per square foot psf may be used
SECTION 3 DISCUSSION AND RECOMMENDATIONS
W O 6311 00 B
GEOLABS INC
Page 9
Hawaii California
to design shallow foundations bearing on the in situ soils This bearing value is for
those caused by wind or seismic forces
In general footings should be embedded a minimum of 18 inches below the
lowest adjacent finished grades Foundations next to utility trenches or easements
should be embedded below a one horizontal to one vertical 1H 1V imaginary plane
extending upward from the bottom edge of the utility trench or as deep as the inverts of
the utility lines This requirement is necessary to avoid surcharging adjacent
below grade structures with additional structural loads and to reduce the potential for
appreciable foundation settlement
The soils encountered at the bottom of footing excavations should be compacted
to a firm and unyielding base Based on our boring drilled at the existing day light shaft
structure soft soils were encountered below the slab and extended to a depth of about
4 feet below the top of slab Soft and or loose soils encountered at the bottom of the
footing excavations should be removed to expose the underlying firm materials The
resulting over excavation should be backfilled with compacted select granular fill
If the foundations are designed and constructed in accordance with our
recommendations we estimate that total footing settlements may be on the order of
1 inch or less We estimate that the differential settlements between adjacent
foundations to be on the order of about 0 5 inch
Lateral loads acting on the structure may be resisted by friction developed
between the bottom of the foundation and the bearing soil and by passive earth
pressure acting against the near vertical faces of the foundation system A coefficient
of friction of 0 35 may be used for footings bearing on in situ soils Resistance due to
passive earth pressure may be estimated using an equivalent fluid pressure of
300 pounds per square foot per foot of depth pcf This assumes that the soils around
the footings are well compacted Unless covered by pavements or slabs the passive
resistance in the upper 12 inches of soil should be neglected
SECTION 3 DISCUSSION AND RECOMMENDATIONS
W O 6311 00 B
GEOLABS INC
Page 10
Hawaii California
Footing excavations should be observed by a qualified geotechnical technician
under the supervision of a licensed geotechnical engineer with a minimum of 10 years
of experience
3 2
Slabs On Grade
Based on our field exploration the project site is generally underlain by silty clay
materials Our laboratory tests indicate that the silty clay soils have a moderate
expansion potential when subjected to moisture fluctuations To reduce the potential for
future distress to the slabs on grade resulting from shrinking and swelling of the clayey
soils due to changes in the moisture content we recommend capping the slab subgrade
with a 12 inch thick layer of non expansive select granular fill The non expansive
select granular fill should be compacted to a minimum of 90 percent relative
compaction
Prior to placing the non expansive select granular fill we recommend scarifying
the clayey subgrade soils to a depth of about 8 inches moisture conditioning the soils to
at least 2 percent above the optimum moisture content and compacting to a minimum
of 90 percent relative compaction The underlying subgrade soils and select granular fill
should be wetted and kept moist until the final placement of slab concrete Where
shrinkage cracks are observed after compaction of the subgrade we recommend
preparing the soils again as recommended Saturation and subsequent yielding of the
exposed subgrade due to inclement weather and poor drainage may require
over excavation of the soft areas and replacement with engineered fill
For interior building slabs we recommend placing a minimum 4 inch thick layer of
cushion fill consisting of No 3B Fine gravel ASTM C 33 No 67 gradation below the
slabs to serve as a capillary break and to provide more uniform support of the slabs To
reduce moisture infiltration and subsequent damage to floor coverings an impervious
moisture barrier is recommended on top of the No 3B Fine gravel Flexible floor coverings
such as carpet or sheet vinyl should be considered since they can better mask minor slab
cracking
SECTION 3 DISCUSSION AND RECOMMENDATIONS
W O 6311 00 B
GEOLABS INC
Page 11
Hawaii California
Where slabs are subjected to vibrations a minimum of 6 inches of compacted
aggregate subbase should be provided below the slabs in lieu of the 4 inch thick
cushion fill layer The minimum 12 inch thick layer of select granular fill recommended
above may be reduced to 6 inches thick The aggregate subbase layer should be
moisture conditioned to above the optimum moisture content and compacted to a
minimum of 95 percent relative compaction
The thickened edges of slabs adjacent to unpaved areas should be embedded at
least 12 inches below the lowest adjacent grade It should be emphasized that the
areas adjacent to the slab edges should be backfilled tightly against the edges of the
slabs with relatively impervious soils These areas should also be graded to divert water
away from the slabs and to reduce the potential for water ponding around the slabs
3 3
Lateral Earth Pressures
As previously mentioned the new switch gear building will be constructed over
an existing underground junction chamber structure daylight shaft and tunnel structure
We understand that the switch gear equipment will induce surcharge loading on the
existing underground structure walls therefore lateral earth pressures are required to
determine new and existing loading on the underground structure walls Based on the
subsurface conditions anticipated behind the existing underground structure walls the
following estimated lateral earth pressures expressed in equivalent fluid pressures of
pounds per square foot per foot of depth pcf acting on the existing underground
structure walls are presented in the following table
LATERAL EARTH PRESSURES
Earth Pressure
Component
Active
pcf
At Rest
pcf
Horizontal
40
60
Vertical
None
None
SECTION 3 DISCUSSION AND RECOMMENDATIONS
W O 6311 00 B
GEOLABS INC
Page 12
Hawaii California
For uniform surcharge stresses imposed on the loaded side of the wall a
rectangular distribution with uniform pressure equal to 33 percent of the vertical
surcharge pressure acting on the entire height of the wall which is free to deflect
cantilever may be used For a wall that is restrained a rectangular distribution equal
to 50 percent of the vertical surcharge pressure acting over the entire height of the wall
may be used for design
3 4
Temporary Shoring
We understand that the existing slabs on grade and portions of the footings for
Tunnel Type C Tunnel Type F and the Junction Chamber will be demolished and
removed during construction In addition the top portions of the wearing concrete slabs
for Tunnel Type F and the Junction structure will be demolished and removed The
Contractor will need to install temporary shoring to protect the existing tunnel walls
slabs and footings
Adequate shoring should be installed prior to demolition and removal of slabs
and footings to reduce the potential for appreciable lateral movements of the adjacent
ground which may result in potential distress to the existing tunnel walls and slabs
It must be noted that some movements of the shoring system and the adjacent
ground may still occur due to changes in earth stresses Due to the complexity of the
stress changes it is difficult to accurately estimate the magnitude of movement The
magnitude also depends greatly upon workmanship such as how quickly and tightly the
shoring and bracing supports are installed and the subsoil conditions
We recommend that the Contractor develop and implement a monitoring
program to detect ground movement and or subsidence which may result in damage to
the existing tunnel walls and slabs It should be noted that minor settlements of the
adjacent ground may occur during and after installation of the temporary shoring
Therefore we recommend that a qualified geotechnical engineer be retained by the
contractor to design and evaluate the shoring system used
SECTION 3 DISCUSSION AND RECOMMENDATIONS
W O 6311 00 B
GEOLABS INC
Page 13
Hawaii California
3 5
Site Preparation
Based on the existing topography we anticipate minor grading at the site Site
grading operations should be observed by a qualified geotechnical technician under the
supervision of a licensed geotechnical engineer with a minimum of 10 years of
experience
At the on set of earthwork the area within the contract grading limits should be
cleared and grubbed thoroughly Vegetation debris deleterious material and other
unsuitable materials should be removed and disposed off site Soft and yielding areas
encountered during clearing and grubbing should be over excavated to expose firm
material The resulting excavation should be backfilled with engineered fill The
excavated soft and or organic soils should be properly disposed of off site Contract
documents should include additive and deductive unit prices for over excavation and
engineered fill placement to account for variations in the over excavation quantities
After clearing and grubbing areas to receive fills and finished subgrades in cut
areas should be scarified to a depth of 8 inches moisture conditioned to at least
2 percent above the optimum moisture content and compacted to a minimum of
90 percent relative compaction The areas subjected to vehicular traffic should be
compacted to a minimum of 95 percent relative compaction Relative compaction refers
to the in place dry density of soil expressed as a percentage of the maximum dry
density of the same soil established in accordance with ASTM D 1557 Optimum
moisture is the water content percentage by dry weight corresponding to the maximum
dry density
Where shrinkage cracks are observed after the subgrade compaction we
recommend preparing the subgrade soil again as recommended above Saturation and
subsequent yielding of the exposed subgrade due to inclement weather and poor
drainage may require over excavating the soft areas and replacing these areas with
engineered fill
SECTION 3 DISCUSSION AND RECOMMENDATIONS
W O 6311 00 B
GEOLABS INC
Page 14
Hawaii California
The on site soils generated from the cut areas may be reused as a source of
general fill material below select granular fill layer provided they are free of vegetation
deleterious materials and rock fragments greater than 3 inches in maximum dimension
Imported fill materials should consist of select granular fill material The select granular fill
material should consist of crushed basalt or coral that should be well graded from coarse
to fine with particles no larger than 3 inches in largest dimension and should contain
between 10 and 30 percent particles passing the No 200 sieve The material should have
a laboratory CBR value of 20 or more and should have a maximum swell of less than
1 percent
General fill materials should be moisture conditioned to at least 2 percent above
the optimum moisture content placed in level lifts not exceeding 8 inches in loose
thickness and compacted to a minimum of 90 percent relative compaction Select
granular fill material should be placed in level lifts not exceeding 8 inches in loose
thickness moisture conditioned to above the optimum moisture content and compacted
to a minimum of 90 percent relative compaction Relative compaction refers to the
in place dry density of soil expressed as a percentage of the maximum dry density of
the same soil established in accordance with ASTM D 1557 Optimum moisture is the
water content percentage by dry weight corresponding to the maximum dry density
Compaction should be accomplished with sheepsfoot rollers vibratory rollers or
other types of acceptable compaction equipment Water tamping jetting or ponding
should not be allowed to compact the on site clayey soils
3 6
Excavation
It is anticipated that the soils encountered at the site may be excavated with
normal heavy excavation equipment The above discussions regarding the rippability of
the surface materials are based on field data obtained from the borings drilled at the
project site and our experience in the project vicinity Contractors bidding on this project
should be encouraged to review and understand the geologic environment of the project
site and to examine the site conditions and soil data to make their own interpretation
SECTION 3 DISCUSSION AND RECOMMENDATIONS
W O 6311 00 B
GEOLABS INC
Page 15
Hawaii California
3 7
Drainage
The finished grades outside the building should be sloped to shed water away
from foundations and slabs and to reduce the potential for ponding It is also advised to
install gutter systems around the building and to divert discharge away from the
foundation and slab areas Excessive landscape watering near the foundations and
slabs should also be avoided Planters next to foundations should be avoided or have
concrete bottoms and drains to reduce the potential for water infiltration into the
subsoils Drainage swales should be provided as soon as possible and maintained to
drain surface run off away from the slabs and foundations
These drainage requirements are essential for the proper performance of the
above foundation recommendations since ponded water could cause subsurface soil
saturation and subsequent loss of strength and or heaving of the near surface clayey
soils The foundation excavations should be properly backfilled against the footings
immediately after setting of the concrete to reduce the potential for water infiltration
3 8
Design Review
Final drawings and specifications for the proposed construction should be
forwarded to Geolabs for review and written comments prior to solicitations for
construction bids This review is needed to evaluate conformance of the plans and
specifications with the intent of the earthwork and foundation recommendations
provided herein If this review is not made Geolabs cannot be responsible for
misinterpretation of our recommendations
3 9
Construction Monitoring
Geolabs should be retained to provide geotechnical engineering services during
construction of the project The critical items of construction monitoring that require
Special Inspection include
Observation of foundation excavation and preparation
Observation of subgrade preparation
Observation and testing of the fill placement and compaction
SECTION 3 DISCUSSION AND RECOMMENDATIONS
W O 6311 00 B
GEOLABS INC
Page 16
Hawaii California
A Geolabs representative should monitor other aspects of the earthwork
construction to observe compliance with the intent of the design concepts
specifications and or recommendations and to expedite suggestions for design
changes that may be required in the event that subsurface conditions differ from those
anticipated at the time this report was prepared The recommendations provided herein
are contingent upon such observations If the actual exposed subsurface conditions
encountered during construction differ from those assumed or considered in this report
Geolabs
should
be
contacted
to
review
and or
revise
the
geotechnical
recommendations presented herein
We understand that Geolabs may not be retained to provide on site construction
observation during foundation and earthwork operations A contractor quality control
CQC may be used for the project The qualified geotechnical engineer should be a
licensed civil engineer in the State of Hawaii with a minimum of ten years of
geotechnical engineering design and construction experience in similar subsurface
conditions The field observations should be performed by the geotechnical engineer or
a representative from his her firm under the direct supervision of the geotechnical
engineer
END OF DISCUSSION AND RECOMMENDATIONS
W O 6311 00 B
GEOLABS INC
Page 17
Hawaii California
SECTION 4 LIMITATIONS
The analyses and recommendations submitted herein are based in part upon
information obtained from the field borings Variations of subsurface soil conditions
between and beyond the borings may occur and the nature and extent of these
variations may not become evident until construction is underway If variations then
appear evident it will be necessary to re evaluate the recommendations provided
herein
The field boring locations indicated herein are approximate having been
estimated by taping from the features shown on the Enlarged Area of Project Site
Location Plans contained in the Scope of Work dated The field boring
locations should be considered accurate only to the degree implied by the methods
used
The stratification lines shown on the graphic representations of the borings depict
the approximate boundaries between soil types and as such may denote a gradual
transition Water level data presented in the text of this report were based on
measurements recorded in the borings at the times shown on the graphic
representations These data have been reviewed and interpretations made in the
formulation of this report However it must be noted that fluctuation may occur due to
variation in rainfall temperature and other factors
This report has been prepared for the exclusive use of Sato Associates Inc
and the U S Army Corps of Engineers for specific application to the G1B Switch Gear
Building project at Tripler Army Medical Center as described in this report in
accordance with generally accepted geotechnical engineering principles and practices
No warranty is expressed or implied
It should be noted that this report has been prepared solely for the purpose of
assisting the architect and engineers in the preparation of the design documents for the
project Therefore this report may not contain sufficient data or the proper information
SECTION 4 LIMITATIONS
W O 6311 00 B
GEOLABS INC
Page 18
Hawaii California
for use to form the basis for preparation of construction cost estimates or contract
bidding A contractor wishing to bid on this project should retain a competent
geotechnical engineer to assist in the interpretation of this report and or performance of
site specific exploration for bid estimating purposes
The owner client should be aware that unanticipated subsurface conditions are
commonly encountered Unforeseen subsurface conditions such as perched
groundwater soft deposits hard layers or loose fills may occur in localized areas and
may require additional probing or corrections in the field which may result in
construction delays to attain a properly constructed project Therefore a sufficient
contingency fund is recommended to accommodate these possible extra costs
This geotechnical exploration conducted at the project site was not intended to
investigate the potential presence of hazardous materials existing at the site The
equipment techniques and personnel used to conduct a geo environmental exploration
differ substantially from those applied in geotechnical engineering
END OF LIMITATIONS
CLOSURE
The following plates and appendices are attached and complete this report
Project LOCation MAD sericea eR Plate 1
price AoE EC a Cog CG ee oR Renee Plate 2
Appendix A
i nccsscorsaeonncsnexamnssnoneniananeeawanveiearnnena aruunsignenvanauannvennenievansuacaeaunins Appendix B
QOQQO0N000
Respectfully submitted
GEOLABS INC
By
Glenn Barut P E
Project Engineer
Clayton S Mimura P E
President
CSM GB f
W O 6311 00 B GEOLABS INC Page 19
Hawaii California
PLATES
PACIFIC OCEAN
ISLAND MAP _ garsers point
NO SCALE
GENERAL PROJECT LOCATION
PROJECT LOCATION
PROJECT LOCATION MAP
G1B SWITCH GEAR BUILDING
TRIPLER ARMY MEDICAL CENTER
Zz
3 INC
en Geotechnical Engineering
GRAPHIC SCALE
DATE DRAWN BY PLATE
w o
SCALE
REFERENCE MAP CREATED WITH TOPO 2001 NATIONAL 4
6311 00 B
GEOGRAPHIC TOPO
mn T
WAL Dt
S 9 LEST OS a MENDES
ope eg RUA
oe
Ww Ww
SITE PLAN
G1B SWITCH GEAR BUILDING
TRIPLER ARMY MEDICAL CENTER
LEGEND GEOLABS INC
Geotechnical Engineering
e APPROXIMATE BORING LOCATION aa DATE DRAWN BY LA
0
TE
SCALE WW
REFERENCE re
NEW FLOOR PLAN SWITCHGEAR BUILDING PROVIDED BY SATO ASSOCIATES ON GRAPHIC SCALE Z
File
APPENDIX A
W O 6311 00 B
GEOLABS INC
DECEMBER 2010 Page A 1
Hawaii California
A P P E N D I X A
Field Exploration
The subsurface conditions at the project site were explored by drilling and
sampling three borings designated as through 7 extending to depths of
about 10 to 30 feet below the existing ground surface The approximate boring locations
are shown on the Site Plan Plate 2 The borings were drilled using track mounted and
portable drill rigs equipped with continuous flight augers
Our engineer geologist classified the materials encountered in the borings by
visual and textural examination in the field and monitored the drilling operations on a
near continuous basis These classifications were further reviewed visually and by
testing in the laboratory Soils were classified in general conformance with the Unified
Soil Classification System as shown on the Soil Log Legend Plate A 0 1 Rock cores
were described in general accordance with the Rock Description System as shown on
the Rock Log Legend Plate A 0 2 Graphic representations of the materials
encountered are presented on the Logs of Borings Plates A 1 through A 3
Relatively undisturbed soil samples were obtained from the borings drilled in
general accordance with ASTM D 3550 Ring Lined Barrel Sampling of Soils by driving
a 3 inch OD Modified California sampler with a 140 pound hammer falling 30 inches In
addition some samples were obtained from the borings drilled in general accordance
with ASTM D 1586 Penetration Test and Split Barrel Sampling of Soils by driving a
2 inch OD standard penetration sampler using the same hammer and drop The blow
counts needed to drive the sampler the second and third 6 inches of an 18 inch drive
are shown as the Penetration Resistance on the Logs of Borings at the appropriate
sample depths
Pocket penetrometer tests were performed on selected cohesive soil samples
retrieved in the field The pocket penetrometer test provides an indication of the
unconfined compressive strength of the sample Pocket penetrometer test results are
summarized on the Logs of Borings at the appropriate sample depths
Core samples of the rock materials encountered at the project site were obtained
by using diamond core drilling techniques in general accordance with ASTM D 2113
Diamond Core Drilling for Site Investigation Core drilling is a rotary drilling method that
uses a hollow bit to cut into the rock formation The rock material left in the hollow core
of the bit is mechanically recovered for examination and description
Recovery REC is used as a subjective guide to the interpretation of the relative
quality of rock masses Recovery is defined as the actual length of material recovered
from a coring attempt versus the length of the core attempt For example if 3 7 feet of
material is recovered from a 5 0 foot core run the recovery would be 74 percent and
would be shown on the Logs of Borings as REC 74
Appendix A
Field Exploration
W O 6311 00 B
DECEMBER 2010 Page A 2
The Rock Quality Designation RQD is also a subjective guide to the relative
quality of rock masses RQD is defined as the percentage of the core run that is sound
material in excess of 4 inches in length without any discontinuities discounting any drilling
induced fractures or breaks If 2 5 feet of sound material is recovered from a 5 0 foot core
run the RQD would be 50 percent and would be shown on the Logs of Borings as
RQD 50 Generally the following is used to describe the relative quality of the rock
based on the Practical Handbook of Physical Properties of Rocks and Minerals
Rock Quality
RQD
Very Poor
0 25
Poor
25 50
Fair
50 75
Good
75 90
Excellent
90 100
The rippability or excavation characteristics of a rock mass is a function of the
relative hardness of the rock its relative quality brittleness and fissile characteristics
Dense basalt formations with high RQD values would be very difficult to rip and probably
would require more arduous methods of excavation
GEOLABS INC
Geotechnical Engineering
Soil Log Legend
UNIFIED SOIL CLASSIFICATION SYSTEM USCS
GRAVELS
COARSE
GRAINED
SOILS MORE THAN 50
OF COARSE
FRACTION
RETAINED ON
NO 4 SIEVE
GRAVELS
LESS THAN 5
GRAVELS WITH
FINES
MORE THAN 12
FINES
WELL GRADED GRAVELS GRAVEL SAND
MIXTURES LITTLE OR NO FINES
POORLY GRADED GRAVELS GRAVEL SAND
MIXTURES LITTLE OR NO FINES
SILTY GRAVELS GRAVEL SAND SILT
MIXTURES
SANDS
MORE THAN 50
OF MATERIAL
RETAINED ON NO 50 OR MORE OF
200 SIEVE COARSE FRACTION
PASSING
THROUGH NO 4
SIEVE
CLEAN SANDS
LESS THAN 5
FINES
SANDS WITH
FINES
MORE THAN 12
FINES
LIQUID LIMIT
LESS THAN 50
CLAYEY GRAVELS GRAVEL SAND CLAY
MIXTURES
WELL GRADED SANDS GRAVELLY SANDS
LITTLE OR NO FINES
POORLY GRADED SANDS GRAVELLY
SANDS LITTLE OR NO FINES
SILTY SANDS SAND SILT MIXTURES
CLAYEY SANDS SAND CLAY MIXTURES
INORGANIC SILTS AND VERY FINE SANDS
ROCK FLOUR SILTY OR CLAYEY FINE SANDS
OR CLAYEY SILTS WITH SLIGHT PLASTICITY
a i
SS
nn
I
INORGANIC CLAYS OF LOW TO MEDIUM
PLASTICITY GRAVELLY CLAYS SANDY
CLAYS SILTY CLAYS LEAN CLAYS
ORGANIC SILTS AND ORGANIC SILTY
CLAYS OF LOW PLASTICITY
50 OR MORE OF
MATERIAL PASSING SIND
THROUGH NO 200
SIEVE CLAYS
LIQUID LIMIT
50 OR MORE
NSS
INORGANIC SILT MICACEOUS OR
DIATOMACEOUS FINE SAND OR SILTY
SOILS
INORGANIC CLAYS OF HIGH PLASTICITY
ORGANIC CLAYS OF MEDIUM TO HIGH
PLASTICITY ORGANIC SILTS
HIGHLY ORGANIC SOILS
PEAT HUMUS SWAMP SOILS WITH HIGH
ORGANIC CONTENTS
NOTE DUAL SYMBOLS ARE USED TO INDICATE BORDERLINE SOIL CLASSIFICATIONS
LEGEND
SHELBY TUBE SAMPLE
GRAB SAMPLE
CORE SAMPLE
N
M
i
2 INCH 0 D STANDARD PENETRATION TEST
3 INCH O D MODIFIED CALIFORNIA SAMPLE
WATER LEVEL OBSERVED IN BORING
LIQUID LIMIT NP NON PLASTIC
PLASTICITY INDEX NP NON PLASTIC
TORVANE SHEAR tsf
POCKET PENETROMETER tsf
UNCONFINED COMPRESSION psi
UNCONSOLIDATED UNDRAINED
TRIAXIAL COMPRESSION ksf
GEOLABS INC
Rock Log Legend
Geotechnical Engineering
BASALT
ROCK DESCRIPTIONS
FINGER CORAL
BOULDERS
BRECCIA
CLINKER
COBBLES
LIMESTONE
SANDSTONE
SILTSTONE
x
raceees
nae
050 0
SSS
e
XS
TUFF
x
sates
ees
ace s
p
Ke
BS
bese
CORAL
VOID CAVITY
ROCK DESCRIPTION SYSTEM
ROCK FRACTURE CHARACTERISTICS
The following terms describe general fracture spacing of a rock
Massive
Slightly Fractured
Moderately Fractured
Closely Fractured
Severely Fractured
Greater than 24 inches apart
12 to 24 inches apart
6 to 12 inches apart
3 to 6 inches apart
Less than 3 inches apart
DEGREE OF WEATHERING
The following terms describe the chemical weathering of a rock
Unweathered
Slightly Weathered
Moderately Weathered
Highly Weathered
Extremely Weathered
HARDNESS
Rock shows no sign of discoloration or loss of strength
Slight discoloration inwards from open fractures
Discoloration throughout and noticeably weakened though not able to break by hand
Most minerals decomposed with some corestones present in residual soil mass Can be broken by hand
Saprolite Mineral residue completely decomposed to soil but fabric and structure preserved
The following terms describe the resistance of a rock to indentation or scratching
Very Hard
Hard
Medium Hard
Specimen breaks with difficulty after several pinging hammer blows
Example Dense fine grain volcanic rock
Specimen breaks with some difficulty after several hammer blows
Example Vesicular vugular coarse grained rock
Specimen can be broked by one hammer blow Cannot be scraped by knife SPT may penetrate by
25 blows per inch with bounce
Example Porous rock such as clinker cinder and coral reef
Can be indented by one hammer blow Can be scraped or peeled by knife SPT can penetrate by
100 blows per foot
Example Weathered rock chalk like coral reef
Crumbles under hammer blow Can be peeled and carved by knife Can be indented by finger Plate
pressure
Example Saprolite A 0 2
SWITCH GEAR BUILDING
TRIPLER ARMY MEDICAL CENTER
Geotechnical Engineering
im
oy
Q
Approximate Ground Surface
Elevation N A
Dry Density
Recovery
pef
Core
Pocket Pen
Depth feet
Other Tests
Moisture
RQD
Penetration
Resistance
blows foot
Description
5 inch ASPHALTIC CONCRETE
Light brown SILTY SAND with gravel dense
damp to dry
Brown CLAYEY SILT SILTY CLAY with sand and
gravel basaltic stiff dry
Gray brown SILTY GRAVEL with sand loose
moist
as
oO
Oo
ho
A
fey
Grayish brown with orange and purple mottling
SILTY CLAY stiff moist
Gray with black orange and light brown mottling
BASALT extremely weathered soft breaks
down to silt clay and sand
Gray BASALT severely fractured extremely
weathered medium hard
Gray vesicular BASALT moderately fractured
unweathered hard
Boring terminated at 30 feet
Date Started Water Level Not Encountered
Date Completed
Logged By P Padilla Drill Rig CME 75
Total Depth 30 feet Drilling Method 4 Auger PQ Coring
Work Order 6311 00 B Driving Energy 30 in drop
SWITCH GEAR BUILDING
TRIPLER ARMY MEDICAL CENTER
Geotechnical Engineering
Laboratory Field
_ Approximate Ground Surface
cosl Elevation N A
D
o 2 eola
8 Description
s jarli as
wo
moist
Dark brown with orange mottling SILTY CLAY
with some sand soft moist
Gray vesicular BASALT moderately fractured
unweathered hard
Gray vesicular BASALT moderately to severely
fractured unweathered hard
Gray GRAVEL BASALTIC with light brown
sand strongly cemented very dense breccia
Boring terminated at 10 feet
35
Date Started Water Level Y Not Encountered
Date Completed Plate
Logged By P Padilla Drill Rig
Total Depth 10 feet Drilling Method 4 Auger NQ Coring
Work Order 6311 00 B Driving Energy 30 in drop
SWITCH GEAR BUILDING
TRIPLER ARMY MEDICAL CENTER
Geotechnical Engineering
7
Q
a
Laboratory
Approximate Ground Surface
Elevation N A
Description
t 5 inch ASPHALTIC CONCRETE
4 inch PORTLAND CEMENT CONCRETE
Direct Light brown SILTY SAND with gravel dense
Shear damp to dry
Brown SILTY CLAY with sand and some gravel
basaltic and coralline medium stiff moist
Brown SANDY GRAVEL with silt medium
dense moist
Other Tests
Moisture
Content
Dry Density
pct
Penetration
Resistance
blows foot
Pocket Pen
ie
oe
Nl
oO
Reddish brown SILTY CLAY CLAYEY SILT with
sand and gravel basaltic stiff moist
a
Reddish brown with gray orange and black
mottling SILTY CLAY with extremely weathered
sand very stiff moist
Consol
Greenish gray with multi color mottling BASALT
extremely weathered soft
grades to medium hard at 22 5 feet
Gray vesicular BASALT moderately fractured
unweathered hard
No
oa
oO
Boring terminated at 30 feet
KI
Date Started Water Level Not Encountered
Date Completed
Logged By P Padilla Drill Rig CME 75
Total Depth 30 feet Drilling Method 4 Auger PQ Coring A 3
Work Order B Driving Energy 30 in drop
APPENDIX B
APPENDIX B
Laboratory Tests
Moisture Content ASTM D 2216 and Unit Weight ASTM D 2937
determinations were performed on selected samples as an aid in the classification and
evaluation of soil properties The test results are presented on the Logs of Borings at
the appropriate sample depths
One 1 inch Ring Swell test was performed on a relatively undisturbed sample to
evaluate the swelling potential of the on site clayey soils The test results are
summarized on Plate B 1
One Sieve Analysis test was performed on a selected soil
sample to evaluate the gradation characteristics of the soils and to aid in soil
Classification Graphic presentation of the test results are provided on Plate B 2
Two Direct Shear tests ASTM D 3080 were performed on selected samples to
evaluate the shear strength characteristics of the materials tested The test results are
presented on Plates B 3 and B 4
Hawaii California
SUMMARY OF ONE INCH RING SWELL TESTS
G1B Switch Gear Building
Tripler Army Medical Center
Honolulu Oahu Hawaii
Soil Dry Moisture Contents Ring
Location Depth Description Density Initial _Air Dried Final Swell
feet pcf
Clayey Silt
NOTE Sample tested was relatively undisturbed in a
2 4 inch diameter by 1 inch high ring It was
air dried overnight and then saturated for 24 hours
under a surcharge pressure of 55 psf
Hawaii California
U S SIEVE OPENING IN INCHES HYDROMETER
4
3 8
PERCENT FINER BY WEIGHT
1
GRAIN SIZE IN MILLIMETERS
COBBLES GRAVEL SAND
coarse fine coarse medium fine
Depth ft Description
Sample Depth Gravel
54 9
GRAIN SIZE DISTRIBUTION ASTM C 117 C 136
GEOLABS INC
GEOTECHNICAL ENGINEERING G1B SWITCH GEAR BUILDING
TRIPLER ARMY MEDICAL CENTER
W O 6311 00 B
SHEAR STRESS psf
Cohesion 446 psf
Friction Angle 29 degrees
a
oO
oO
i
i
NORMAL STRESS psf
Moisture Content
Dry Density pcf
Height inches
Moisture Content 36 5
Dry Density
Height inches 0 971
Sample B 2 _Diameter inches
Description Dark brown with orange Normal Stress
mottling silty clay with some Peak Shear Stress
Sample Sample
2 3
36 9
82 7
1 00
35 0
85 7
0 965
2 42
sand vo eek ne i earned Meee
Shear Displacement inches 34
DIRECT SHEAR TEST ASTM D 3080
GEOLABS INC
GEOTECHNICAL ENGINEERING G1B SWITCH GEAR BUILDING
TRIPLER ARMY MEDICAL CENTER
W O 6311 00 B
Cohesion 0 psf
Friction Angle 45 degrees
ee te
t
oO
o
oO
7
a
oy
mi
ir
ii
uw
x
w
i
NORMAL STRESS psf
Moisture Content
Dry Density pcf
Height inches
Moisture Content
Dry Density pcf
Height inches
Sample B 3 Diameter inches
Depth 0 feet aSS
Description Brown silty clay with sand
ormal Stress psf
and some gravel ae
GEOLABS INC
GEOTECHNICAL ENGINEERING G1B SWITCH GEAR BUILDING
TRIPLER ARMY MEDICAL CENTER
W O 6311 00 B