GEOTECHNICAL ENGINEERING EXPLORATION
G1B SWITCH GEAR BUILDING
TRIPLER ARMY MEDICAL CENTER
Prepared for
SATO ASSOCIATES INC
LICENSED
PROFESSIONAL
ENGINEER
No 4176 C
THIS WORK WAS PREPARED BY
ME OR UNDER MY SUPERVISION
EXPIRATION DATE
OF THE LICENSE
GEOLABS INC
Geotechnical Engineering and Drilling Services
2006 Kalihi Street e Honolulu HI 96819
Hawaii California
GEOLABS INC
Geotechnical Engineering and Drilling Services
Mr David M Yamashita
Sato Associates Inc
2046 South King Street
Honolulu HI 96826
Dear Mr Yamashita
Geolabs Inc is pleased to submit our report entitled Geotechnical Engineering
Exploration G1B Switch Gear Building Tripler Army Medical Center Honolulu Oahu
Hawaii prepared in support of the design of the proposed project
Our work was performed in general accordance with the scope of services
outlined in our revised fee proposal dated
Please note that the soil samples recovered during our field exploration
remaining after testing will be stored for a period of two months from the date of this
report The samples will be discarded after that date unless arrangements are made for
a longer sample storage period Please contact our office for alternative sample storage
requirements if appropriate
Detailed discussion and specific design recommendations are contained in the
body of this report If there is any point that is not clear please contact our office
Very truly yours
GEOLABS INC
President
CSM GB as
2006 Kalihi Street e Honolulu Hawaii 96819
Hawaii California
GEOLABS INC
Page i
Hawaii California
GEOTECHNICAL ENGINEERING EXPLORATION
G1B SWITCH GEAR BUILDING
TRIPLER ARMY MEDICAL CENTER
TABLE OF CONTENTS
Page
SUMMARY OF FINDINGS AND RECOMMENDATIONS iii
1
GENERAL 1
1 1
Introduction 1
1 2
Project Considerations 1
1 3
Purpose and Scope 2
2
SITE CHARACTERIZATION 4
2 1
Regional Geology 4
2 2
Site Description 6
2 3
Subsurface Conditions 6
3
DISCUSSION AND RECOMMENDATIONS 8
3 1
Building Foundations 8
3 2
Slabs On Grade 10
3 3
Existing Tunnel Structures 11
3 4
Temporary Shoring 12
3 5
Site Preparation 13
3 6
Excavation 15
3 7
Drainage 15
3 8
Design Review 15
3 9
Construction Monitoring 16
4
LIMITATIONS 17
CLOSURE 19
PLATES
Project Location Map Plate 1
Site Plan Plate 2
APPENDIX A
Field Exploration Page A 1
Soil Log Legend Plate A 0 1
Rock Log Legend Plate A 0 2
Logs of Borings Plates A 1 thru A 3
TABLE OF CONTENTS
Page
GEOLABS INC
Page ii
Hawaii California
APPENDIX B
Laboratory Tests Page B 1
Laboratory Test Data Plates B 1 thru B 4
GEOLABS INC
Page iii
Hawaii California
GEOTECHNICAL ENGINEERING EXPLORATION
G1B SWITCH GEAR BUILDING
TRIPLER ARMY MEDICAL CENTER
SUMMARY OF FINDINGS AND RECOMMENDATIONS
In general 5 inches of asphaltic concrete underlain by 4 inches of PCC in Boring
No 3 were encountered at the parking area Medium stiff to stiff clay and silt were
encountered below the pavement extending to depths of about 3 to 5 feet below the
existing ground surface The clay and silt were underlain by loose to medium dense sand
and gravel extending to depths of about 10 feet below the existing ground surface The
sand and gravel were underlain by stiff silt and clay extending to depths of about 15 to
20 feet below the existing ground surface Below the stiff silt and clay extremely
weathered basalt grading to unweathered basalt was encountered extending to the
maximum depths explored of about 30 feet below the existing ground surface
Below the 5 inch thick Portland cement concrete slab at the daylight shaft
six inches of dense gravel was encountered in the boring Soft and moist silty clay was
encountered below the gravel and extended to a depth of about 4 feet below the top of the
PCC slab The silty clay was underlain by hard basalt rock extending to a depth of about
9 feet below the top of the PCC slab Very dense strongly cemented basaltic gravel and
sand mudrock was encountered below the basalt rock and extended to the maximum
depth explored of about 10 feet below the existing ground surface
Based on the subsurface conditions encountered we recommend supporting the
electrical switch gear building on a shallow foundation system consisting of spread and or
continuous footings An allowable bearing pressure of up to may be used to
design the foundations bearing on the in situ soils This bearing value is for dead plus live
loads and may be increased by one third 1 3 for transient loads such as those caused by
wind or seismic forces
Our laboratory tests indicate that in situ silty clay has a moderate expansion
potential when subjected to moisture fluctuations To reduce the potential for future
distress to the slabs on grade resulting from shrinking and swelling of the in situ silty clay
due to changes in the moisture content we recommend placing a minimum 12 inch thick
layer of non expansive select granular fill below the slabs In addition we recommend
scarifying the silty clay subgrade to a depth of about 8 inches moisture conditioning the
subgrade soils to at least 2 percent above the optimum moisture content and compacting
to a minimum of 90 percent relative compaction The text of this report should be referred
to for detailed discussion and recommendations
END OF SUMMARY OF FINDINGS AND RECOMMENDATIONS
GEOLABS INC
Page 1
Hawaii California
SECTION 1 GENERAL
1 1
Introduction
This report presents the results of our geotechnical engineering exploration
performed for the G1B Switch Gear Building project at Tripler Army Medical Center in
Honolulu on the Island of Oahu Hawaii The project location and general vicinity are
shown on the Project Location Map Plate 1
This report summarizes the findings and geotechnical recommendations derived
from our field exploration laboratory testing and engineering analyses The
recommendations presented herein are intended for the design of foundations
slabs on grade and site preparation The findings and recommendations presented
herein are subject to the limitations noted at the end of this report
1 2
Project Considerations
The G1B Switch Gear Building site is at Tripler Army Medical Center in Honolulu
on the Island of Oahu Hawaii The site is on the northeast side of the G1B wing of the
main hospital
Based on the information provided we understand that it is planned to construct
an electrical switch gear building The electrical switch gear building will be about
72 feet long by 37 5 feet wide The electrical switch gear building will be constructed
over an existing underground junction chamber structure daylight shaft and tunnel
structure
Based on the available plans the proposed finish floor elevation for the electrical
switch gear building is approximately 360 0 feet Mean Sea Level MSL We
understand that the existing junction chamber and tunnel concrete slabs on grade will
be demolished and replaced with thicker concrete slabs on grade The proposed finish
floor elevation for the junction chamber and tunnels is approximately 347 6 feet MSL
We understand that the existing slabs on grade and portions of the footings for
Tunnel Type C Tunnel Type F and the Junction Chamber will be demolished and
removed during construction In addition the top portions of the wearing concrete slabs
SECTION 1 GENERAL
GEOLABS INC
Page 2
Hawaii California
for Tunnel Type F and the Junction structure will be demolished and removed The
Contractor will need to install temporary shoring to protect the existing tunnel walls
slabs and footings
1 3
Purpose and Scope
The purpose of our exploration was to obtain an overview of the surface and
subsurface conditions to develop an idealized soil and or rock data set to
formulate geotechnical recommendations for design of the proposed project The work
was performed in general accordance with our revised fee proposal dated
The scope of work for this exploration included the following tasks and work efforts
1
Submittal of a safety plan and activity hazard analysis and application for
permits to drill and tone for utilities
2
Coordinate toning for utilities and staking of the boring locations
3
Mobilization and demobilization of a track mounted drill rig a portable drill
rig and two operators to and from the project site
4
Drilling and sampling of three borings extending to depths of about 10 to
30 feet below the existing ground surface
5
Coordination of the field exploration and logging of the borings by our
engineer geologist
6
Laboratory testing of selected samples obtained during the field
exploration as an aid in classifying the materials and evaluating their
engineering properties
7
Engineering analyses of the field and laboratory data to develop
geotechnical recommendations for design of the proposed project
8
Preparation of this report summarizing our work on the project and
presenting our findings and recommendations
9
Coordination of our overall work on the project by our project engineer
10
Quality assurance of our work and client design team consultation by our
principal engineer
11
Miscellaneous work efforts such as drafting word processing and clerical
support
SECTION 1 GENERAL
GEOLABS INC
Page 3
Hawaii California
Detailed descriptions of our field exploration methodology and the Logs of
Borings are presented in Appendix A Results of the laboratory tests performed on
selected soil samples obtained from our field exploration are presented in Appendix B
END OF GENERAL
GEOLABS INC
Page 4
Hawaii California
SECTION 2 SITE CHARACTERIZATION
2 1
Regional Geology
The Island of Oahu is composed largely of the weathered remnants of the
Waianae and Koolau shield volcanoes The older Waianae volcano forms the bulk of
the western third of the island while the younger Koolau shield forms the majority of the
eastern two thirds of the island It is believed that Waianae became extinct while
Koolau was still active and its eastern flank is partially buried below Koolau lava in
central Oahu
The Koolau volcanic shield was built during the early Pleistocene Epoch by
thinly bedded basaltic lava flows The main shield building activities ceased
approximately 2 5 million years ago Evidence from drilled wells indicate that the island
of Oahu has subsided by as much as 1 200 feet since the cessation of this early
volcanic activity Macdonald and Abbot 1970
During that period of subsidence coral algal reefs began to grow on the southern
coast of Oahu forming broad bays with barrier reefs across its mouth The growth of the
reefs essentially kept pace with the rate of subsidence A series of lagoons formed
behind the barrier reefs and both terrigenous and marine sediments accumulated in the
lagoons Macdonald and Abbott 1970
During the later Pleistocene Epoch Ice Age many sea level changes occurred
as a result of widespread glaciation in the continental areas of the world As the great
continental glaciers advanced the level of the ocean fell since there was less water
available to fill the oceanic basins Conversely as the glaciers receded or melted
global sea levels rose because more water was available The land mass of Oahu
remained essentially stable during these changes and the fluctuations were eustatic in
nature These glacio eustatic fluctuations resulted in stands of the sea which were both
higher and lower relative to the present sea level of Oahu
The higher sea level stands caused the accumulation of deltas and fans of
terrigenous sediments in the heads of old bays accumulation of reef deposits at
correspondingly higher elevations and deposition of lagoonal marine sediments in the
SECTION 2 SITE CHARACTERIZATION
GEOLABS INC
Page 5
Hawaii California
quiet waters protected by fringing reefs The lower sea stands caused streams to carve
valleys in the sediments and reef deposits Subaerial exposure of the sediments and
calcareous materials caused desiccation of the soft deltaic materials and lagoonal
deposits and induration of the calcareous reef materials In addition renewed subaerial
erosion of the upper areas of the volcanic dome deposited terrigenous alluvial soils
under relatively high energy conditions
During periods of no significant sea level changes continued stream action
extended the alluvial deltas and fans seaward and deposited alluvium over the lagoonal
sediments During these stable periods the growth of fringing coral algal reefs formed
distinct ledges of reef limestone at elevations roughly conforming to the level of the sea
during that period About 15 000 years ago a relatively rapid rise in sea level occurred
During that rise the valleys in the project area were submerged In the last
10 000 years or so the sea level has adjusted to its present stand Terrigenous and
marine sediments have continued to accumulate in low energy estuarine or lagoonal
environments resulting in thick deposits of soft loose sediments along the coast in areas
that were formerly valleys and drainageways
The TAMC site is geologically situated on the northeastern flank of the Aliamanu
vent and Salt Lake vent complex of the Honolulu Volcanic Series As the molten
magma ascended through these vents it reacted with the groundwater generating
steam This steam caused explosive eruptions which deposited low cones of ash
material that have consolidated to form tuff locally referred to as mudrock
The Aliamanu tuff is an older water laid ash deposit that was laid down when the
sea level was higher than its present level The Aliamanu eruptive event deposited its
material over alluvium originating from Halawa Stream After this phase of volcanic
activity ceased sedimentary deposits accumulated over the Aliamanu tuff before the
next phase began Then the Salt Lake eruptions began when the sea was at about
40 to 60 feet below its present level The Salt Lake eruptive event deposited its material
over earlier tuffs from the older Aliamanu events The water that accumulated in the
crater was believed to originate from depressional springs and rainwater During
periods of little rainfall the shallow ponded water was reduced by evaporation and over
SECTION 2 SITE CHARACTERIZATION
GEOLABS INC
Page 6
Hawaii California
the years the mineral salt content of the ponded water increased resulting in the name
Salt Lake
2 2
Site Description
The G1B Switch Gear Building site is at Tripler Army Medical Center in Honolulu
on the Island of Oahu Hawaii The site is on the northeast side of the G1B wing of the
main hospital The project location is shown on the Site Plan Plate 2
The majority of the proposed electrical switch gear building will be constructed
over an existing underground junction chamber structure daylight shaft and tunnel
structure The existing underground structures consist of concrete walls and
slabs on grade These structures are supported on shallow foundations The area
above the underground structures consists of a parking area and concrete flatwork
2 3
Subsurface Conditions
Our field exploration program consisted of drilling and sampling three borings
designated as Boring Nos 1 through 3 extending to depths of about 10 to 30 feet below
the existing ground surface Boring Nos 1 and 3 were drilled at the existing parking lot
northeast of the proposed switch gear building and Boring No 2 was drilled at the
existing daylight shaft
Boring Nos 1 and 3 generally encountered 5 inches of asphaltic concrete In
Boring No 3 4 inches of Portland cement concrete PCC was encountered below the
asphaltic concrete Medium stiff to stiff clay and silt were encountered below the
pavement extending to depths of about 3 to 5 feet below the existing ground surface
The clay and silt were underlain by loose to medium dense sand and gravel with varying
amounts of silt extending to depths of about 10 feet below the existing ground surface
The sand and gravel were underlain by stiff silt and clay extending to depths of about
15 to 20 feet below the existing ground surface Below the stiff silt and clay extremely
weathered basalt saprolite was encountered to depths of about 20 to 24 feet below the
existing ground surface The extremely weathered basalt was generally soft and broke
down to clay and silt Medium hard to hard basalt was encountered below the
SECTION 2 SITE CHARACTERIZATION
GEOLABS INC
Page 7
Hawaii California
extremely weathered basalt and extended to the maximum depths explored of about
30 feet below the existing ground surface
Boring No 2 generally encountered a 5 inch thick PCC slab Below the slab
6 inches of dense gravel was encountered in the boring Soft and moist silty clay was
encountered below the gravel and extended to a depth of about 4 feet below the top of
the PCC slab The silty clay was underlain by hard basalt rock extending to a depth of
about 9 feet below the top of the PCC slab Very dense strongly cemented basaltic
gravel and sand mudrock was encountered below the basalt rock and extended to the
maximum depth explored of about 10 feet below the existing ground surface
We did not encounter groundwater in the borings at the time of our field
exploration However it should be noted that groundwater levels are subject to change
due to seasonal precipitation storm surge conditions and other factors
Detailed descriptions of our field exploration methodology and the Logs of
Borings are presented in Appendix A Results of the laboratory tests performed on
selected soil samples retrieved from our field exploration are presented in Appendix B
END OF SITE CHARACTERIZATION
GEOLABS INC
Page 8
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
Based on the subsurface conditions encountered we recommend using shallow
spread and or continuous footings bearing on the in situ soils to support the proposed
new electrical switch gear building Soft soils were encountered below the day light
shaft slab The soft soils extended to a depth of about 4 feet below the top of slab If
encountered the soft and or loose soils should be removed to expose the underlying
firm materials The resulting over excavation should be backfilled with compacted select
granular fill
The silty clay soils have a moderate expansion potential when subjected to
moisture fluctuations We recommend placing a minimum 12 inch thick layer of
non expansive select granular fill material below the slabs to reduce the potential for
future distress to the slabs on grade resulting from shrinking and swelling of the silty
clay soils due to changes in the moisture content
In addition we recommend properly preparing the subgrade soils by scarifying
the subgrade soils to a depth of about 8 inches moisture conditioning the subgrade
soils to at least 2 percent above the optimum moisture content and compacting to a
minimum of 90 percent relative compaction The underlying subgrade soils should be
wetted and kept moist until the final placement of slab concrete or pavement Where
shrinkage cracks are observed after compaction of the subgrade we recommend
preparing the soils again as recommended
Detailed discussions and recommendations for design of building foundations
slabs on grade site preparation and other geotechnical aspects of the project are
presented in the following sections
3 1
Building Foundations
Based on the subsurface conditions encountered at the project site we
recommend using shallow foundations consisting of spread and or continuous footings
bearing on the in situ soils to support the proposed new electrical switch gear building
An allowable bearing pressure of up to 3 000 pounds per square foot psf may be used
to design shallow foundations bearing on the in situ soils This bearing value is for
SECTION 3 DISCUSSION AND RECOMMENDATIONS
GEOLABS INC
Page 9
Hawaii California
those caused by wind or seismic forces
In general footings should be embedded a minimum of 18 inches below the
lowest adjacent finished grades Foundations next to utility trenches or easements
should be embedded below a one horizontal to one vertical 1H 1V imaginary plane
extending upward from the bottom edge of the utility trench or as deep as the inverts of
the utility lines This requirement is necessary to avoid surcharging adjacent
below grade structures with additional structural loads and to reduce the potential for
appreciable foundation settlement
The soils encountered at the bottom of footing excavations should be compacted
to a firm and unyielding base Based on our boring drilled at the existing day light shaft
structure soft soils were encountered below the slab and extended to a depth of about
4 feet below the top of slab Soft and or loose soils encountered at the bottom of the
footing excavations should be removed to expose the underlying firm materials The
resulting over excavation should be backfilled with compacted select granular fill
If the foundations are designed and constructed in accordance with our
recommendations we estimate that total footing settlements may be on the order of
1 inch or less We estimate that the differential settlements between adjacent
foundations to be on the order of about 0 5 inch
Lateral loads acting on the structure may be resisted by friction developed
between the bottom of the foundation and the bearing soil and by passive earth
pressure acting against the near vertical faces of the foundation system A coefficient
of friction of 0 35 may be used for footings bearing on in situ soils Resistance due to
passive earth pressure may be estimated using an equivalent fluid pressure of
300 pounds per square foot per foot of depth pcf This assumes that the soils around
the footings are well compacted Unless covered by pavements or slabs the passive
resistance in the upper 12 inches of soil should be neglected
SECTION 3 DISCUSSION AND RECOMMENDATIONS
GEOLABS INC
Page 10
Hawaii California
Footing excavations should be observed by a qualified geotechnical technician
under the supervision of a licensed geotechnical engineer with a minimum of 10 years
of experience
3 2
Slabs On Grade
Based on our field exploration the project site is generally underlain by silty clay
materials Our laboratory tests indicate that the silty clay soils have a moderate
expansion potential when subjected to moisture fluctuations To reduce the potential for
future distress to the slabs on grade resulting from shrinking and swelling of the clayey
soils due to changes in the moisture content we recommend capping the slab subgrade
with a 12 inch thick layer of non expansive select granular fill The non expansive
select granular fill should be compacted to a minimum of 90 percent relative
compaction
Prior to placing the non expansive select granular fill we recommend scarifying
the clayey subgrade soils to a depth of about 8 inches moisture conditioning the soils to
at least 2 percent above the optimum moisture content and compacting to a minimum
of 90 percent relative compaction The underlying subgrade soils and select granular fill
should be wetted and kept moist until the final placement of slab concrete Where
shrinkage cracks are observed after compaction of the subgrade we recommend
preparing the soils again as recommended Saturation and subsequent yielding of the
exposed subgrade due to inclement weather and poor drainage may require
over excavation of the soft areas and replacement with engineered fill
For interior building slabs we recommend placing a minimum 4 inch thick layer of
cushion fill consisting of No 3B Fine gravel ASTM C 33 No 67 gradation below the
slabs to serve as a capillary break and to provide more uniform support of the slabs To
reduce moisture infiltration and subsequent damage to floor coverings an impervious
moisture barrier is recommended on top of the No 3B Fine gravel Flexible floor coverings
such as carpet or sheet vinyl should be considered since they can better mask minor slab
cracking
SECTION 3 DISCUSSION AND RECOMMENDATIONS
GEOLABS INC
Page 11
Hawaii California
Where slabs are subjected to vibrations a minimum of 6 inches of compacted
aggregate subbase should be provided below the slabs in lieu of the 4 inch thick
cushion fill layer The minimum 12 inch thick layer of select granular fill recommended
above may be reduced to 6 inches thick The aggregate subbase layer should be
moisture conditioned to above the optimum moisture content and compacted to a
minimum of 95 percent relative compaction
The thickened edges of slabs adjacent to unpaved areas should be embedded at
least 12 inches below the lowest adjacent grade It should be emphasized that the
areas adjacent to the slab edges should be backfilled tightly against the edges of the
slabs with relatively impervious soils These areas should also be graded to divert water
away from the slabs and to reduce the potential for water ponding around the slabs
3 3
Existing Tunnel Structures
As previously mentioned the new switch gear building will be constructed over
an existing underground junction chamber structure daylight shaft and tunnel structure
We understand that the switch gear equipment will induce surcharge loading on the
existing underground structure walls therefore lateral earth pressures are required to
determine new and existing loading on the underground structure walls In addition the
allowable bearing pressure of the soils anticipated below the existing tunnel structure
foundations is required to determine if the tunnel structure foundations can support the
increased bearing pressure due to the surcharge loading
Based on the subsurface conditions anticipated behind the existing underground
structure walls the following estimated lateral earth pressures expressed in equivalent
fluid pressures of pounds per square foot per foot of depth pcf acting on the existing
underground structure walls are presented in the following table
LATERAL EARTH PRESSURES
Earth Pressure
Component
Active
pcf
At Rest
pcf
Horizontal
40
60
Vertical
None
None
SECTION 3 DISCUSSION AND RECOMMENDATIONS
GEOLABS INC
Page 12
Hawaii California
For uniform surcharge stresses imposed on the loaded side of the wall a
rectangular distribution with uniform pressure equal to 33 percent of the vertical
surcharge pressure acting on the entire height of the wall which is free to deflect
cantilever may be used For a wall that is restrained a rectangular distribution equal
to 50 percent of the vertical surcharge pressure acting over the entire height of the wall
may be used for design
Based on the borings drilled near the existing tunnel structures we anticipate
that the existing tunnel structure foundations are bearing on stiff silty clay clayey silt
Assuming that the anticipated bearing soils were compacted during the tunnel structure
foundation construction we believe that an allowable bearing pressure of about
may be used to evaluate whether the existing foundations can support the
increased bearing pressure due to the surcharge loading caused by the new switch
gear equipment
If the bearing soils anticipated below the existing tunnel structures were
compacted to a firm and unyielding base during foundation construction we estimate
that total footing settlements may be on the order of 1 inch or less In addition we
estimate that the differential settlements between adjacent foundations to be on the
order of about 0 5 inch
3 4
Temporary Shoring
We understand that the existing slabs on grade and portions of the footings for
Tunnel Type C Tunnel Type F and the Junction Chamber will be demolished and
removed during construction In addition the top portions of the wearing concrete slabs
for Tunnel Type F and the Junction structure will be demolished and removed The
Contractor will need to install temporary shoring to protect the existing tunnel walls
slabs and footings
Adequate shoring should be installed prior to demolition and removal of slabs
and footings to reduce the potential for appreciable lateral movements of the adjacent
ground which may result in potential distress to the existing tunnel walls and slabs
SECTION 3 DISCUSSION AND RECOMMENDATIONS
GEOLABS INC
Page 13
Hawaii California
It must be noted that some movements of the shoring system and the adjacent
ground may still occur due to changes in earth stresses Due to the complexity of the
stress changes it is difficult to accurately estimate the magnitude of movement The
magnitude also depends greatly upon workmanship such as how quickly and tightly the
shoring and bracing supports are installed and the subsoil conditions
We recommend that the Contractor develop and implement a monitoring
program to detect ground movement and or subsidence which may result in damage to
the existing tunnel walls and slabs It should be noted that minor settlements of the
adjacent ground may occur during and after installation of the temporary shoring
Therefore we recommend that a qualified geotechnical engineer be retained by the
contractor to design and evaluate the shoring system used
3 5
Site Preparation
Based on the existing topography we anticipate minor grading at the site Site
grading operations should be observed by a qualified geotechnical technician under the
supervision of a licensed geotechnical engineer with a minimum of 10 years of
experience
At the on set of earthwork the area within the contract grading limits should be
cleared and grubbed thoroughly Vegetation debris deleterious material and other
unsuitable materials should be removed and disposed off site Soft and yielding areas
encountered during clearing and grubbing should be over excavated to expose firm
material The resulting excavation should be backfilled with engineered fill The
excavated soft and or organic soils should be properly disposed of off site Contract
documents should include additive and deductive unit prices for over excavation and
engineered fill placement to account for variations in the over excavation quantities
After clearing and grubbing areas to receive fills and finished subgrades in cut
areas should be scarified to a depth of 8 inches moisture conditioned to at least
2 percent above the optimum moisture content and compacted to a minimum of
90 percent relative compaction The areas subjected to vehicular traffic should be
compacted to a minimum of 95 percent relative compaction Relative compaction refers
SECTION 3 DISCUSSION AND RECOMMENDATIONS
GEOLABS INC
Page 14
Hawaii California
to the in place dry density of soil expressed as a percentage of the maximum dry
density of the same soil established in accordance with ASTM D 1557 Optimum
moisture is the water content percentage by dry weight corresponding to the maximum
dry density
Where shrinkage cracks are observed after the subgrade compaction we
recommend preparing the subgrade soil again as recommended above Saturation and
subsequent yielding of the exposed subgrade due to inclement weather and poor
drainage may require over excavating the soft areas and replacing these areas with
engineered fill
The on site soils generated from the cut areas may be reused as a source of
general fill material below select granular fill layer provided they are free of vegetation
deleterious materials and rock fragments greater than 3 inches in maximum dimension
Imported fill materials should consist of select granular fill material The select granular fill
material should consist of crushed basalt or coral that should be well graded from coarse
to fine with particles no larger than 3 inches in largest dimension and should contain
between 10 and 30 percent particles passing the No 200 sieve The material should have
a laboratory CBR value of 20 or more and should have a maximum swell of less than
1 percent
General fill materials should be moisture conditioned to at least 2 percent above
the optimum moisture content placed in level lifts not exceeding 8 inches in loose
thickness and compacted to a minimum of 90 percent relative compaction Select
granular fill material should be placed in level lifts not exceeding 8 inches in loose
thickness moisture conditioned to above the optimum moisture content and compacted
to a minimum of 90 percent relative compaction Relative compaction refers to the
in place dry density of soil expressed as a percentage of the maximum dry density of
the same soil established in accordance with ASTM D 1557 Optimum moisture is the
water content percentage by dry weight corresponding to the maximum dry density
SECTION 3 DISCUSSION AND RECOMMENDATIONS
GEOLABS INC
Page 15
Hawaii California
Compaction should be accomplished with sheepsfoot rollers vibratory rollers or
other types of acceptable compaction equipment Water tamping jetting or ponding
should not be allowed to compact the on site clayey soils
3 6
Excavation
It is anticipated that the soils encountered at the site may be excavated with
normal heavy excavation equipment The above discussions regarding the rippability of
the surface materials are based on field data obtained from the borings drilled at the
project site and our experience in the project vicinity Contractors bidding on this project
should be encouraged to review and understand the geologic environment of the project
site and to examine the site conditions and soil data to make their own interpretation
3 7
Drainage
The finished grades outside the building should be sloped to shed water away
from foundations and slabs and to reduce the potential for ponding It is also advised to
install gutter systems around the building and to divert discharge away from the
foundation and slab areas Excessive landscape watering near the foundations and
slabs should also be avoided Planters next to foundations should be avoided or have
concrete bottoms and drains to reduce the potential for water infiltration into the
subsoils Drainage swales should be provided as soon as possible and maintained to
drain surface run off away from the slabs and foundations
These drainage requirements are essential for the proper performance of the
above foundation recommendations since ponded water could cause subsurface soil
saturation and subsequent loss of strength and or heaving of the near surface clayey
soils The foundation excavations should be properly backfilled against the footings
immediately after setting of the concrete to reduce the potential for water infiltration
3 8
Design Review
Final drawings and specifications for the proposed construction should be
forwarded to Geolabs for review and written comments prior to solicitations for
construction bids This review is needed to evaluate conformance of the plans and
specifications with the intent of the earthwork and foundation recommendations
SECTION 3 DISCUSSION AND RECOMMENDATIONS
GEOLABS INC
Page 16
Hawaii California
provided herein If this review is not made Geolabs cannot be responsible for
misinterpretation of our recommendations
3 9
Construction Monitoring
Geolabs should be retained to provide geotechnical engineering services during
construction of the project The critical items of construction monitoring that require
Special Inspection include
Observation of foundation excavation and preparation
Observation of subgrade preparation
Observation and testing of the fill placement and compaction
A Geolabs representative should monitor other aspects of the earthwork
construction to observe compliance with the intent of the design concepts
specifications and or recommendations and to expedite suggestions for design
changes that may be required in the event that subsurface conditions differ from those
anticipated at the time this report was prepared The recommendations provided herein
are contingent upon such observations If the actual exposed subsurface conditions
encountered during construction differ from those assumed or considered in this report
Geolabs
should
be
contacted
to
review
and or
revise
the
geotechnical
recommendations presented herein
We understand that Geolabs may not be retained to provide on site construction
observation during foundation and earthwork operations A contractor quality control
CQC may be used for the project The qualified geotechnical engineer should be a
licensed civil engineer in the State of Hawaii with a minimum of ten years of
geotechnical engineering design and construction experience in similar subsurface
conditions The field observations should be performed by the geotechnical engineer or
a representative from his her firm under the direct supervision of the geotechnical
engineer
END OF DISCUSSION AND RECOMMENDATIONS
GEOLABS INC
Page 17
Hawaii California
SECTION 4 LIMITATIONS
The analyses and recommendations submitted herein are based in part upon
information obtained from the field borings Variations of subsurface soil conditions
between and beyond the borings may occur and the nature and extent of these
variations may not become evident until construction is underway If variations then
appear evident it will be necessary to re evaluate the recommendations provided
herein
The field boring locations indicated herein are approximate having been
estimated by taping from the features shown on the Enlarged Area of Project Site
Location Plans contained in the Scope of Work dated The field boring
locations should be considered accurate only to the degree implied by the methods
used
The stratification lines shown on the graphic representations of the borings depict
the approximate boundaries between soil types and as such may denote a gradual
transition Water level data presented in the text of this report were based on
measurements recorded in the borings at the times shown on the graphic
representations These data have been reviewed and interpretations made in the
formulation of this report However it must be noted that fluctuation may occur due to
variation in rainfall temperature and other factors
This report has been prepared for the exclusive use of Sato Associates Inc
and the U S Army Corps of Engineers for specific application to the G1B Switch Gear
Building project at Tripler Army Medical Center as described in this report in
accordance with generally accepted geotechnical engineering principles and practices
No warranty is expressed or implied
It should be noted that this report has been prepared solely for the purpose of
assisting the architect and engineers in the preparation of the design documents for the
project Therefore this report may not contain sufficient data or the proper information
for use to form the basis for preparation of construction cost estimates or contract
SECTION 4 LIMITATIONS
GEOLABS INC
Page 18
Hawaii California
bidding A contractor wishing to bid on this project should retain a competent
geotechnical engineer to assist in the interpretation of this report and or performance of
site specific exploration for bid estimating purposes
The owner client should be aware that unanticipated subsurface conditions are
commonly encountered Unforeseen subsurface conditions such as perched
groundwater soft deposits hard layers or loose fills may occur in localized areas and
may require additional probing or corrections in the field which may result in
construction delays to attain a properly constructed project Therefore a sufficient
contingency fund is recommended to accommodate these possible extra costs
This geotechnical exploration conducted at the project site was not intended to
investigate the potential presence of hazardous materials existing at the site The
equipment techniques and personnel used to conduct a geo environmental exploration
differ substantially from those applied in geotechnical engineering
END OF LIMITATIONS
CLOSURE
The following plates and appendices are attached and complete this report
PROJSCE LOCATION WED ccninnssvszancsncenseeauananwnmsenaencannannciNZiseiaWRisdeneeceonernnnaenenanoneeeernenin Plate 1
SITS 66 esueuiasl aah water Plate 2
Appendix A
OO Appendix B
QQQQ00000
Respectfully submitted
GEOLABS INC
By
Glenn Barut P E
Project Engineer
By
on S Mimura P E
President
CSM GB as
Hawaii California
PLATES
SALT LAKE
Imtangatronal
Jr rich
ieee
Course
PROJECT LOCATION
GRAPHIC SCALE
Plotter CutePDF Writer Plotstyle GEOLABS No Dithering ctb
REFERENCE MAP CREATED WITH TOPO 2001 NATIONAL
GEOGRAPHIC TOPO
PACIFIC
KAENA POINT
KAHALUU
WAIANAE
NANAKULI
ISLAND MAP parsers POINT
NO SCALE
i of
ENERAL PROJECT LOCATION
OCEAN
N
PROJECT LOCATION MAP
G1B SWITCH GEAR BUILDING
TRIPLER ARMY MEDICAL CENTER
GEOLABS INC
Geotechnical Engineering
DATE DRAWN BY
SCALE W O
PLATE
1
Plotter CutePDF Writer Plotstyle GEOLABS No Dithering ctb
EXsT
CT ARKI P IN
lexst PARKING PARKING
PARKING
EXISTING TUNNEL 1_EXIsTING a Call
WALLS BELOW GRADE STORM DRAIN
a a ak
EXISTING Tharcneo AREA INgICATES
SIDEWALK I or AcLhe EW CONCRETE SLA
NEW EXP J RAN é 1
SEE SESE SY SS ii oN
er tN SS a
Lt
SS
X SS
5 Ss en LA
oe ps ne ExPoseD
EXISTING wx A EXSTING
DIRT GRADE VEE See STRUCTURAL DWGS FOR FINAL FINISH f RES bs PIPED 4
ae jack ol SAAT THICKNESS
so EL 358 7
SS
7
NEW MECH
EQUIP Pag
EST 4
C C222 EASY CONG
SARS
Po
EXST ENPOSED FIRE BPAINHLER
EXPOSED ob _
H PIPE D
Des
WALL EXST EXPOS
SEHROUECTION A gs ea Y DRAIN
0 4
y
4
iy 4
iy 4
iy is
4
a
SITE PLAN
G1B SWITCH GEAR BUILDING
TRIPLER ARMY MEDICAL CENTER
LEGEND GEOLABS INC
Geotechnical Engineering
oe APPROXIMATE BORING LOCATION
PLATE
REFERENCE en SCALE W O 9
NEW FLOOR PLAN SWITCHGEAR BUILDING PROVIDED BY SATO ASSOCIATES ON GRAPHIC SCALE 00 B
APPENDIX A
GEOLABS INC
DECEMBER 2010 Page A 1
Hawaii California
A P P E N D I X A
Field Exploration
The subsurface conditions at the project site were explored by drilling and
sampling three borings designated as through 3 extending to depths of
about 10 to 30 feet below the existing ground surface The approximate boring locations
are shown on the Site Plan Plate 2 The borings were drilled using track mounted and
portable drill rigs equipped with continuous flight augers
Our engineer geologist classified the materials encountered in the borings by
visual and textural examination in the field and monitored the drilling operations on a
near continuous basis These classifications were further reviewed visually and by
testing in the laboratory Soils were classified in general conformance with the Unified
Soil Classification System as shown on the Soil Log Legend Plate A 0 1 Rock cores
were described in general accordance with the Rock Description System as shown on
the Rock Log Legend Plate A 0 2 Graphic representations of the materials
encountered are presented on the Logs of Borings Plates A 1 through A 3
Relatively undisturbed soil samples were obtained from the borings drilled in
general accordance with ASTM D 3550 Ring Lined Barrel Sampling of Soils by driving
a 3 inch OD Modified California sampler with a 140 pound hammer falling 30 inches In
addition some samples were obtained from the borings drilled in general accordance
with ASTM D 1586 Penetration Test and Split Barrel Sampling of Soils by driving a
2 inch OD standard penetration sampler using the same hammer and drop The blow
counts needed to drive the sampler the second and third 6 inches of an 18 inch drive
are shown as the Penetration Resistance on the Logs of Borings at the appropriate
sample depths
Core samples of the rock materials encountered at the project site were obtained
by using diamond core drilling techniques in general accordance with ASTM D 2113
Diamond Core Drilling for Site Investigation Core drilling is a rotary drilling method that
uses a hollow bit to cut into the rock formation The rock material left in the hollow core
of the bit is mechanically recovered for examination and description
Recovery REC is used as a subjective guide to the interpretation of the relative
quality of rock masses Recovery is defined as the actual length of material recovered
from a coring attempt versus the length of the core attempt For example if 3 7 feet of
material is recovered from a 5 0 foot core run the recovery would be 74 percent and
would be shown on the Logs of Borings as REC 74
The Rock Quality Designation RQD is also a subjective guide to the relative
quality of rock masses RQD is defined as the percentage of the core run that is sound
material in excess of 4 inches in length without any discontinuities discounting any drilling
induced fractures or breaks If 2 5 feet of sound material is recovered from a 5 0 foot core
run the RQD would be 50 percent and would be shown on the Logs of Borings as
Appendix A
Field Exploration
GEOLABS INC
DECEMBER 2010 Page A 2
Hawaii California
RQD 50 Generally the following is used to describe the relative quality of the rock
based on the Practical Handbook of Physical Properties of Rocks and Minerals
Rock Quality
RQD
Very Poor
0 25
Poor
25 50
Fair
50 75
Good
75 90
Excellent
90 100
The rippability or excavation characteristics of a rock mass is a function of the
relative hardness of the rock its relative quality brittleness and fissile characteristics
Dense basalt formations with high RQD values would be very difficult to rip and probably
would require more arduous methods of excavation
MORE THAN 50
OF COARSE
FRACTION
RETAINED ON
NO 4 SIEVE
2 INCH O D STANDARD PENETRATION TEST
POCKET PENETROMETER tsf
UNCONFINED COMPRESSION psi
50 OR MORE OF
COARSE FRACTION
PASSING
THROUGH NO 4
SIEVE
MORE THAN 50
OF MATERIAL
RETAINED ON NO
200 SIEVE
50 OR MORE OF
MATERIAL PASSING
THROUGH NO 200
SIEVE
TORVANE SHEAR tsf
TRIAXIAL COMPRESSION ksf
A 0 1
3 INCH O D MODIFIED CALIFORNIA SAMPLE
SILTY GRAVELS GRAVEL SAND SILT
MIXTURES
OL
PEAT HUMUS SWAMP SOILS WITH HIGH
ORGANIC CONTENTS
INORGANIC CLAYS OF LOW TO MEDIUM
PLASTICITY GRAVELLY CLAYS SANDY
CLAYS SILTY CLAYS LEAN CLAYS
Soil Log Legend
UC
TV
ORGANIC CLAYS OF MEDIUM TO HIGH
PLASTICITY ORGANIC SILTS
SC
Plate
GM
FINE
GRAINED
SOILS
COARSE
GRAINED
SOILS
UNCONSOLIDATED UNDRAINED
CLEAN SANDS
SANDS WITH
FINES
SP
SANDS
GRAVELS
WELL GRADED GRAVELS GRAVEL SAND
MIXTURES LITTLE OR NO FINES
ML
CL
OH
LESS THAN 5
FINES
GRAVELS WITH
FINES
CLEAN
GRAVELS
UU
PEN
PI
LL
INORGANIC SILTS AND VERY FINE SANDS
ROCK FLOUR SILTY OR CLAYEY FINE SANDS
OR CLAYEY SILTS WITH SLIGHT PLASTICITY
POORLY GRADED GRAVELS GRAVEL SAND
MIXTURES LITTLE OR NO FINES
CLAYEY GRAVELS GRAVEL SAND CLAY
MIXTURES
WELL GRADED SANDS GRAVELLY SANDS
LITTLE OR NO FINES
POORLY GRADED SANDS GRAVELLY
SANDS LITTLE OR NO FINES
SILTY SANDS SAND SILT MIXTURES
CLAYEY SANDS SAND CLAY MIXTURES
GRAB SAMPLE
PLASTICITY INDEX NP NON PLASTIC
SILTS
AND
CLAYS
SILTS
AND
CLAYS
LIQUID LIMIT
LESS THAN 50
USCS
TYPICAL
DESCRIPTIONS
GW
MORE THAN 12
FINES
HIGHLY ORGANIC SOILS
NOTE DUAL SYMBOLS ARE USED TO INDICATE BORDERLINE SOIL CLASSIFICATIONS
SM
MAJOR DIVISIONS
GP
MORE THAN 12
FINES
PT
LESS THAN 5
FINES
UNIFIED SOIL CLASSIFICATION SYSTEM USCS
ORGANIC SILTS AND ORGANIC SILTY
CLAYS OF LOW PLASTICITY
SW
GC
INORGANIC SILT MICACEOUS OR
DIATOMACEOUS FINE SAND OR SILTY
SOILS
INORGANIC CLAYS OF HIGH PLASTICITY
LEGEND
CORE SAMPLE
WATER LEVEL OBSERVED IN BORING
LIQUID LIMIT
50 OR MORE
CH
MH
SHELBY TUBE SAMPLE
LIQUID LIMIT NP NON PLASTIC
GEOLABS INC
Geotechnical Engineering
A 0 2
ROCK DESCRIPTIONS
Plate
BRECCIA
CLINKER
COBBLES
CORAL
BASALT
ROCK DESCRIPTION SYSTEM
Greater than 24 inches apart
12 to 24 inches apart
6 to 12 inches apart
3 to 6 inches apart
Less than 3 inches apart
Rock shows no sign of discoloration or loss of strength
Slight discoloration inwards from open fractures
Discoloration throughout and noticeably weakened though not able to break by hand
Most minerals decomposed with some corestones present in residual soil mass Can be broken by hand
Saprolite Mineral residue completely decomposed to soil but fabric and structure preserved
The following terms describe general fracture spacing of a rock
The following terms describe the chemical weathering of a rock
ROCK FRACTURE CHARACTERISTICS
DEGREE OF WEATHERING
HARDNESS
BOULDERS
VOID CAVITY
TUFF
SILTSTONE
LIMESTONE
FINGER CORAL
Unweathered
Slightly Weathered
Moderately Weathered
Highly Weathered
Extremely Weathered
Very Hard
Hard
Medium Hard
Soft
Very Soft
SANDSTONE
Massive
Slightly Fractured
Moderately Fractured
Closely Fractured
Severely Fractured
Rock Log Legend
The following terms describe the resistance of a rock to indentation or scratching
Specimen breaks with difficulty after several pinging hammer blows
Example Dense fine grain volcanic rock
Specimen breaks with some difficulty after several hammer blows
Example Vesicular vugular coarse grained rock
Specimen can be broked by one hammer blow Cannot be scraped by knife SPT may penetrate by
25 blows per inch with bounce
Example Porous rock such as clinker cinder and coral reef
Can be indented by one hammer blow Can be scraped or peeled by knife SPT can penetrate by
100 blows per foot
Example Weathered rock chalk like coral reef
Crumbles under hammer blow Can be peeled and carved by knife Can be indented by finger
pressure
Example Saprolite
GEOLABS INC
Geotechnical Engineering
0
87
24
6
11
32
54
40 3
Ref
100
100
5 inch ASPHALTIC CONCRETE
Light brown SILTY SAND with gravel dense
damp to dry
Brown CLAYEY SILT SILTY CLAY with sand and
gravel basaltic stiff dry
Gray brown SILTY GRAVEL with sand loose
moist
Grayish brown with orange and purple mottling
SILTY CLAY stiff moist
Gray with black orange and light brown mottling
BASALT extremely weathered soft breaks
down to silt clay and sand
Gray BASALT severely fractured extremely
weathered medium hard
Gray vesicular BASALT moderately fractured
unweathered hard
Boring terminated at 30 feet
103
95
85
80
89
GM
MH
CH
GM
CH
15
16
15
33
39
24
Sieve
Pocket Pen
tsf
Date Started
Date Completed
Logged By
Total Depth
Work Order
Dry Density
pcf
CME 75
4 Auger PQ Coring
30 in drop
Core
Recovery
Laboratory
Penetration
Resistance
blows foot
Sample
Field
P Padilla
30 feet
6311 00 B
USCS
Depth feet
5
10
15
20
25
30
35
Graphic
Drill Rig
Drilling Method
Driving Energy
Moisture
Content
Approximate Ground Surface
Elevation N A
1
RQD
A 1
Description
Water Level
Other Tests
Log of
Boring
Plate
Not Encountered
GEOLABS INC
Geotechnical Engineering
G1B SWITCH GEAR BUILDING
TRIPLER ARMY MEDICAL CENTER
88
46
3
2 6
15 0
100
100
5 inch PORTLAND CEMENT CONCRETE
Gray SANDY GRAVEL BASALTIC dense
moist
Dark brown with orange mottling SILTY CLAY
with some sand soft moist
Gray vesicular BASALT moderately fractured
unweathered hard
Gray vesicular BASALT moderately to severely
fractured unweathered hard
Gray GRAVEL BASALTIC with light brown
sand strongly cemented very dense breccia
Boring terminated at 10 feet
81
GW
GW
CH
37
Direct
Shear
Pocket Pen
tsf
Date Started
Date Completed
Logged By
Total Depth
Work Order
Dry Density
pcf
CME 75
4 Auger NQ Coring
30 in drop
Core
Recovery
Laboratory
Penetration
Resistance
blows foot
Sample
Field
P Padilla
10 feet
6311 00 B
USCS
Depth feet
5
10
15
20
25
30
35
Graphic
Drill Rig
Drilling Method
Driving Energy
Moisture
Content
Approximate Ground Surface
Elevation N A
2
RQD
A 2
Description
Water Level
Other Tests
Log of
Boring
Plate
Not Encountered
GEOLABS INC
Geotechnical Engineering
G1B SWITCH GEAR BUILDING
TRIPLER ARMY MEDICAL CENTER
SWITCH GEAR BUILDING
TRIPLER ARMY MEDICAL CENTER
Geotechnical Engineering
Approximate Ground Surface
Elevation N A
Description
5 inch ASPHALTIC CONCRETE
Light brown SILTY SAND with gravel dense H
damp to dry
Brown SILTY CLAY with sand and some gravel
basaltic and coralline medium stiff moist
Brown SANDY GRAVEL with silt medium
dense moist
Other Tests
Moisture
Content
Dry Density
pcf
Penetration
Resistance
blows foot
Pocket Pen
KE _ Sample
Q
Reddish brown SILTY CLAY CLAYEY SILT with
sand and gravel basaltic stiff moist
Q
x
Reddish brown with gray orange and black
mottling SILTY CLAY with extremely weathered
sand very stiff moist
Greenish gray with multi color mottling BASALT
extremely weathered soft
grades to medium hard at 22 5 feet
Gray vesicular BASALT moderately fractured
unweathered hard
a
Boring terminated at 30 feet
i
Date Started Water Level Not Encountered
Date Completed
Logged By P Padilla Drill Rig CME 75
Total Depth 30 feet Drilling Method 4 Auger PQ Coring A 3
Work Order 6311 00 B Driving Energy 30 in drop
B
APPENDIX B
GEOLABS INC
DECEMBER 2010 Page B 1
Hawaii California
A P P E N D I X B
Laboratory Tests
Moisture Content ASTM D 2216 and Unit Weight ASTM D 2937
determinations were performed on selected samples as an aid in the classification and
evaluation of soil properties The test results are presented on the Logs of Borings at
the appropriate sample depths
One 1 inch Ring Swell test was performed on a relatively undisturbed sample to
evaluate the swelling potential of the on site clayey soils The test results are
summarized on Plate B 1
One Sieve Analysis test ASTM C 117 C 136 was performed on a selected
soil sample to evaluate the gradation characteristics of the soils and to aid in soil
classification Graphic presentation of the test results are provided on Plate B 2
Two Direct Shear tests ASTM D 3080 were performed on selected samples to
evaluate the shear strength characteristics of the materials tested The test results are
presented on Plates B 3 and B 4
GEOLABS INC
DECEMBER 2010 PLATE B 1
Hawaii California
SUMMARY OF ONE INCH RING SWELL TEST
G1B Switch Gear Building
Tripler Army Medical Center
Honolulu Oahu Hawaii
Moisture Contents
Location
Depth
Soil
Description
Dry
Density
Initial
Air Dried
Final
Ring
Swell
feet
pcf
B 1
5
Grayish Brown
with Orange
and Purple
Mottling Silty
Clay
82 4
35 3
29 5
41 8
6 2
NOTES Sample tested was undisturbed in a 2 4 inch diameter
by one inch high ring The sample was air dried
overnight and then saturated for 24 hours under a
surcharge pressure of 55 psf
0
5
10
15
20
25
30
35
40
45
50
55
60
65
70
75
80
85
90
95
100
0 001
0 01
0 1
1
10
100
3 8
7 1
230 0
HYDROMETER
3
GRAIN SIZE IN MILLIMETERS
PERCENT FINER BY WEIGHT
100
coarse
1 2
Sample
1 551
8 799
B 2
PI
LL
PL
coarse
1
1 5
3
2
40
Depth ft
Gravel
54 9
33 0
Sand
COBBLES
Sample
D30 mm
140
20
Description
Cu
GRAVEL
U S SIEVE NUMBERS
D10 mm
Gray brown silty gravel GM with sand
16
fine
37 5
Cc
3 4
fine
SILT OR CLAY
medium
GRAIN SIZE DISTRIBUTION ASTM C 117 C 136
SAND
Fine
60
4
30
200
4
6
12 0
Depth ft
810 14
50
U S SIEVE OPENING IN INCHES
6
D60 mm
D100 mm
B 1
5
5
B 1
Plate
W O 6311 00 B
GEOTECHNICAL ENGINEERING
GEOLABS INC
G1B SWITCH GEAR BUILDING
TRIPLER ARMY MEDICAL CENTER
0
500
1 000
1 500
2 000
2 500
3 000
0
500
1 000
1 500
2 000
2 500
3 000
NORMAL STRESS psf
SHEAR STRESS psf
DIRECT SHEAR TEST ASTM D 3080
INITIAL
Moisture Content
Moisture Content
Dry Density pcf
446 psf
29 degrees
1010
1540
2121
0 0024
0 0023
0 0024
2 42
2 42
2 42
82 1
83 3
85 7
81 7
80 9
82 7
Cohesion
0 04
0 34
0 21
0 995
0 971
0 965
Height inches
Diameter inches
Peak Shear Stress psf
Shear Displacement inches
Dark brown with orange
mottling silty clay with some
sand
1 00
1 00
1 00
Height inches
B 3
36 4
36 5
35 0
FINAL
Dry Density pcf
Normal Stress psf
Sample
B 2
5 feet
Depth
Description
40 4
37 6
36 9
Sample
1
Sample
2
Sample
3
Deformation Rate inch minute
Friction Angle
1000
2000
3000
Plate
W O 6311 00 B
GEOTECHNICAL ENGINEERING
GEOLABS INC
G1B SWITCH GEAR BUILDING
TRIPLER ARMY MEDICAL CENTER
0
500
1 000
1 500
2 000
2 500
3 000
0
500
1 000
1 500
2 000
2 500
3 000
NORMAL STRESS psf
SHEAR STRESS psf
DIRECT SHEAR TEST ASTM D 3080
INITIAL
Moisture Content
Moisture Content
Dry Density pcf
0 psf
45 degrees
636
1326
2210
0 0023
0 0023
0 0022
2 42
2 42
2 42
88 8
89 1
90 6
87 5
86 1
87 8
Cohesion
0 20
0 20
0 20
0 986
0 965
0 969
Height inches
Diameter inches
Peak Shear Stress psf
Shear Displacement inches
Brown silty clay with sand
and some gravel
1 00
1 00
1 00
Height inches
B 4
33 7
32 9
32 9
FINAL
Dry Density pcf
Normal Stress psf
Sample
B 3
0 feet
Depth
Description
25 1
27 2
27 7
Sample
1
Sample
2
Sample
3
Deformation Rate inch minute
Friction Angle
1000
2000
3000
Plate
W O 6311 00 B
GEOTECHNICAL ENGINEERING
GEOLABS INC
G1B SWITCH GEAR BUILDING
TRIPLER ARMY MEDICAL CENTER
