GEOTECHNICAL ENGINEERING EXPLORATION
WEST CHILLER PLANT
BRIGHAM YOUNG UNIVERSITY HAWAII CAMPUS
W O 6430 40 F
Prepared for
BRIGHAM YOUNG UNIVERSITY HAWAII
GEOLABS INC
Geotechnical Engineering and Drilling Services
GEOTECHNICAL ENGINEERING EXPLORATION
WEST CHILLER PLANT
BRIGHAM YOUNG UNIVERSITY HAWAII CAMPUS
W O 6430 40 F
Prepared for
BRIGHAM YOUNG UNIVERSITY HAWAII
LICENSED
PROFESSIONAL
ENGINEER
No 10114 C
THIS WORK WAS PREPARED BY
ME OR UNDER MY SUPERVISION
SIGNATURE EXPIRATION DATE
OF THE LICENSE
GEOLABS INC
Geotechnical Engineering and Drilling Services
2006 Kalihi Street e Honolulu Hl 96819
Hawaii California
GEOLABS INC
Geotechnical Engineering and Drilling Services
W O 6430 40 F
Brigham Young University Hawaii
Street
Laie HI 96762 1294
Dear Mr Jeppson
Geolabs Inc is pleased to submit our report entitled Geotechnical Engineering
Exploration West Chiller Plant Brigham Young University Hawaii Campus Laie
Oahu Hawaii prepared for the design of the chiller plant
Our work was performed in general accordance with the scope of work outlined in
our fee proposal dated
Please note that the soil samples recovered during our field exploration
remaining after testing will be stored for a period of two months from the date of this
report The samples will be discarded after that date unless arrangements are made for
a longer sample storage period Please contact our office for alternative sample storage
requirements if appropriate
Detailed discussion and specific recommendations for design are contained in the
body of this report If there is any point that is not clear please contact our office
Very truly yours
GEOLABS INC
ns Mi
President
2006 Kalihi Street Honolulu Hawaii 96819
Hawaii California
W O 6430 40 F
GEOLABS INC
Page i
Hawaii California
GEOTECHNICAL ENGINEERING EXPLORATION
WEST CHILLER PLANT
BRIGHAM YOUNG UNIVERSITY HAWAII CAMPUS
W O 6430 40 F
TABLE OF CONTENTS
Page
SUMMARY OF FINDINGS AND RECOMMENDATIONS iii
1
GENERAL 1
1 1
Project Considerations 1
1 2
Purpose and Scope 1
2
SITE CHARACTERIZATION 3
2 1
Regional Geology 3
2 2
Site Description 4
2 3
Subsurface Conditions 4
2 4
Seismic Design Considerations 5
Earthquakes and Seismicity 5
Soil Profile Type for Seismic Design 6
3
DISCUSSION AND RECOMMENDATIONS 8
3 1
Foundations 8
3 2
Slabs On Grade 10
3 3
Site Grading 11
Site Preparation 11
Fills and Backfills 12
Fill Placement and Compaction Requirements 13
3 4
Underground Utilities 13
3 5
Drainage 14
3 6
Design Review 14
3 7
Construction Monitoring 14
4
LIMITATIONS 16
CLOSURE 18
PLATES
Project Location Map Plate 1
Site Plan Plate 2
TABLE OF CONTENTS
Page
W O 6430 40 F
GEOLABS INC
Page ii
Hawaii California
APPENDIX A
Field Exploration Page A 1
Soil Log Legend Plate A
Log of Boring Plate A 1
APPENDIX B
Laboratory Tests Page B 1
Laboratory Test Data Plates B 1 and B 2
W O 6430 40 F
GEOLABS INC
Page iii
Hawaii California
GEOTECHNICAL ENGINEERING EXPLORATION
WEST CHILLER PLANT
BRIGHAM YOUNG UNIVERSITY HAWAII CAMPUS
W O 6430 40 F
SUMMARY OF FINDINGS AND RECOMMENDATIONS
Our boring generally encountered alluvium consisting of medium stiff to stiff clays
and silts extending down to the maximum depth explored of about 26 5 feet below the
existing ground surface We encountered groundwater at about 17 feet below the
existing ground surface in our boring at the time of our field exploration
In general we recommend using shallow spread and or continuous strip footings
bearing on the re compacted on site materials or new compacted fills to support the
new West Chiller Plant Foundations for support of the new structures also may consist
of thickened edge slab footings bearing on the re compacted on site materials or new
compacted fills
It should be noted that based on our laboratory test results the near surface
alluvium generally exhibit a slight to moderate expansion potential when subjected to
moisture fluctuations To reduce the potential for future distress to the lightly loaded
slabs on grade resulting from shrinking and swelling of the clayey soils we recommend
preparing the clayey subgrade soils properly and capping with a 12 inch thick layer of
non expansive select granular fill materials for design purposes The non expansive
select granular fill should extend a minimum of 2 feet beyond edges of the structures
Prior to placement of the non expansive select granular fill the clayey subgrade
soils should be scarified to a depth of about 8 inches moisture conditioned to about
2 percent above the optimum moisture content and compacted to a minimum of
90 percent relative compaction The non expansive select granular fill also should be
moisture conditioned to above the optimum moisture content and compacted to a
minimum of 90 percent relative compaction
The text of this report should be referred to for detailed discussion and specific
recommendations for the design of this project
END OF SUMMARY OF FINDINGS AND RECOMMENDATIONS
W O 6430 40 F
GEOLABS INC
Page 1
Hawaii California
SECTION 1 GENERAL
This report presents the results of our geotechnical engineering exploration
performed for the proposed West Chiller Plant project at Brigham Young University
Hawaii campus in Laie on the Island of Oahu Hawaii The project location and general
vicinity are show on the Project Location Map Plate 1
This report summarizes the findings from our field exploration and laboratory
testing and presents our geotechnical recommendations derived from our analyses for
the project These recommendations are intended for the design of foundations
slabs on grade
site
preparation
and
pavements
only
The
findings
and
recommendations presented herein are subject to the limitations noted at the end of this
report
1 1
Project Considerations
The project site is within the existing Hawaii Campus of Brigham Young University
in the Laie area on the Island of Oahu Hawaii We understand that the new West Chiller
Plant is planned adjacent to the existing McKay Auditorium and Class Building along
Aloha Circle The new West Chiller Plant will consist of a single story building with a
footprint of about 57 feet by 57 feet In addition an open cooling tower enclosure will
have a footprint of about 46 feet by 52 feet The new building and the cooling tower
enclosure will have concrete masonry unit CMU walls of about 17 feet in height
The new building will have a finish floor elevation of about 14 8 feet Mean Sea
Level MSL Based on the existing grades we envision only minor site grading
consisting of cuts and fills of less than about 1 foot in height will be required to achieve
the design finished grades
1 2
Purpose and Scope
The purpose of our exploration was to obtain an overview of the subsurface
conditions at the project site to develop a soil data set to formulate geotechnical
recommendations for design of the project In order to accomplish this we conducted
an exploration program consisting of the following tasks and efforts
SECTION 1 GENERAL
W O 6430 40 F
GEOLABS INC
Page 2
Hawaii California
1
Coordination of boring stakeout and utility clearance at the proposed boring
location by our field engineer geologist
2
Mobilization and demobilization of truck mounted drilling equipment and
two operators to and from the project site
3
Drilling and sampling of one borehole extending to a depth of about
26 5 feet below the existing ground surface
4
Coordination of the field exploration and logging of the boring by our
geologist
5
Laboratory testing of selected samples obtained during the field
exploration as an aid in classifying the materials and evaluating their
engineering properties
6
Analyses of the field and laboratory data to formulate geotechnical
recommendations for the design of foundations slabs on grade site
preparation and pavements at the project site
7
Preparation of this report summarizing our work on the project and
presenting our findings and recommendations
8
Coordination of our overall work on the project by our project engineer
9
Quality assurance of our work and client design team consultation by our
principal engineer
10
Miscellaneous work efforts such as drafting word processing and clerical
support
Detailed descriptions of our field exploration and the Log of Boring are presented
in Appendix A Results of the laboratory tests performed on selected soil samples are
presented in Appendix B
END OF GENERAL
W O 6430 40 F
GEOLABS INC
Page 3
Hawaii California
SECTION 2 SITE CHARACTERIZATION
2 1
Regional Geology
The Island of Oahu is composed largely of the weathered remnants of the extinct
Waianae and Koolau shield volcanoes The older Waianae Volcano forms the bulk of
the western third of the island while the younger Koolau Volcano forms the majority of
the eastern two thirds of the island It is believed that Waianae Volcano became extinct
while Koolau Volcano was still active and its eastern flank is partially buried below the
Koolau lavas in Central Oahu
During the Pleistocene Epoch sea levels fluctuated in response to the cycles of
continental glaciation As the glaciers grew and advanced less water was available to
fill the oceanic basins such that the sea levels fell below the present stands of the sea
When the glaciers melted and receded an excess of water became available such that
the sea levels rose to above the present sea level
The higher sea level stands caused the formation of deltas and fans of
accumulated terrigenous sediments in the heads of the old bays accumulated reef
deposits at correspondingly higher elevations and deposition of lagoonal marine
sediments in the quiet waters protected by fringing reefs The lower sea stands caused
streams to carve valleys in the sediments and reef deposits
The coastal area of Laie lies within the Coastal Plain province of Oahu and is to
the northeast of the Ko olau Mountain province As a result much of the generally flat
land area is underlain by unconsolidated coastal sediments coralline silts and sands
with pockets of hard cemented sand dunes sandstone and coral limestone rock
formation Progressing toward the hills of the Ko olau Mountains the subsurface
conditions gradually change to reflect an increase in thickness of terrestrial sediments
such as the alluvial soils derived from the hills and valleys located to the southwest of
the coastline The alluvial soils may overlie the buried coral and sand deposits in the
subsurface
The coral and limestone rock buried in the subsurface often contain locally
occurring void and cavity structures originating during the deposition of the calcareous
SECTION 2 SITE CHARACTERIZATION
W O 6430 40 F
GEOLABS INC
Page 4
Hawaii California
deposits in shallow marine environments In addition some of the voids develop
following the coral and limestone deposition as a result of the slow percolation of fresh
water down through the geologic strata leaching the calcareous mineralogy of the
materials
Some areas of La ie are underlain by soft compressible soils associated with
marsh land and swamp type deposits Some of these soft ground deposits may be
buried in the shallow subsurface beneath firmer fill soils placed to raise the ground
elevation during development of the region The exposed rocky ground comprising
La ie Point is believed to represent fossil reef and calcareous dune deposits which at
one time represented beach deposits situated along an old shoreline
2 2
Site Description
The project site is within the existing Hawaii Campus of Brigham Young University
in the Laie area on the Island of Oahu Hawaii The new West Chiller Plant will be
located adjacent to the existing McKay Auditorium and Class Building along Aloha Circle
The project site is currently an open lawn area with several coconut trees The
project site is generally level Based on the topographic survey map the existing ground
surface ranges from about 14 to 16 feet MSL
2 3
Subsurface Conditions
The subsurface conditions at the project site were explored by drilling and
sampling one boring designated as Boring No 40F 1 extending to a depth of about
26 5 feet below the existing ground surface The approximate boring location is shown
on the Site Plan Plate 2
Based on the boring drilled the subsurface conditions at the new West Chiller
Plant site generally consist of alluvium The alluvium generally consisted of medium
stiff to stiff clays and silts extending down to the maximum depth explored of about
26 5 feet below the existing ground surface It should be noted that based on our
laboratory test results the near surface alluvium generally exhibit a slight to moderate
expansion potential when subjected to moisture fluctuations
SECTION 2 SITE CHARACTERIZATION
W O 6430 40 F
GEOLABS INC
Page 5
Hawaii California
We encountered groundwater at about 7 0 feet below the existing ground surface
in our boring at the time of our field exploration However groundwater levels likely will
change due to seasonal precipitation surface water runoff and other factors
Detailed descriptions of the materials encountered during our field exploration
are presented on the Log of Boring in Appendix A Results of the laboratory tests
performed on selected soil samples are presented in Appendix B
2 4
Seismic Design Considerations
The project will be designed in accordance with the requirements of the
International Building Code 2006 Edition IBC 2006 the current code adopted by the
City and County of Honolulu Based on the IBC 2006 the project site may be subjected
to seismic activity and seismic design considerations will need to be addressed The
following subsections provide discussions on the seismicity and soil profile type for
seismic design
Earthquakes and Seismicity
In general earthquakes throughout the world are caused by shifts in the tectonic
plates In contrast earthquake activity in Hawaii is linked primarily to volcanic
activity therefore earthquake activity in Hawaii generally occurs before or during
volcanic eruptions In addition earthquakes may result from the underground
movement of magma that comes close to the surface but does not erupt The
Island of Hawaii experiences thousands of earthquakes each year but most are
so small that only sensitive instruments can detect them However some of the
earthquakes are strong enough to be felt and a few cause minor to moderate
damage
In general earthquakes associated with volcanic activity are most common on
the Island of Hawaii Earthquakes that are directly associated with the movement
of magma are concentrated beneath the active Kilauea and Mauna Loa
Volcanoes on the Island of Hawaii Because the majority of earthquakes in
Hawaii over 90 percent are related to volcanic activity the risk of seismic
activity and degree of ground shaking diminishes with increased distance from
the Island of Hawaii The Island of Hawaii has experienced numerous
SECTION 2 SITE CHARACTERIZATION
W O 6430 40 F
GEOLABS INC
Page 6
Hawaii California
earthquakes greater than Magnitude 5 M5 however earthquakes are not
confined only to the Island of Hawaii
To a lesser degree the Island of Maui has experienced several earthquakes
greater than Magnitude 5 Therefore moderate to strong earthquakes have
occurred in the County of Maui The effects of earthquakes occurring on the
Islands of Hawaii and Maui may be felt on the Island of Oahu For example small
landslides occurred on the Island of Oahu as a result of the Maui Earthquake of
Some houses on the Island of Oahu were reportedly damaged as a
result of the Lanai Earthquake of 1871 M7
In the last 150 years of recorded history we are not aware of earthquakes
greater than Magnitude 6 that have occurred on the Island of Oahu An
earthquake of Magnitude 4 8 to 5 0 occurred along the Diamond Head Fault in
1948 on the Island of Oahu The moderate tremor resulted in broken store
windows ruptured building walls and broken underground water mains
Soil Profile Type for Seismic Design
Based on the subsurface materials anticipated at the project site and our
experience in the project vicinity the project site may be classified from a seismic
analysis standpoint as being a Stiff Soil Profile site corresponding to a
Site Class D soil profile type based on the International Building Code
Table No 2006 Edition Based on Site Class D the following seismic
design parameters were estimated and may be used for seismic analysis of the
project
SECTION 2 SITE CHARACTERIZATION
W O 6430 40 F
GEOLABS INC
Page 7
Hawaii California
SEISMIC DESIGN PARAMETERS
Parameter
Value
Peak Bedrock Acceleration PBA Site Class B
0 256g
Spectral Response Acceleration Site Class B SS
0 595g
Spectral Response Acceleration Site Class B S1
0 168g
Site Class
D
Site Coefficient Fpga
1 288
Site Coefficient Fa
1 324
Site Coefficient Fv
2 127
Design Peak Ground Acceleration PGA Site Class D
0 220g
Design Spectral Response Acceleration SDS
0 525g
Design Spectral Response Acceleration SD1
0 239g
END OF SITE CHARACTERIZATION
W O 6430 40 F
GEOLABS INC
Page 8
Hawaii California
SECTION 3 DISCUSSION AND RECOMMENDATIONS
Our boring generally encountered alluvium consisting of medium stiff to stiff clays
and silts extending down to the maximum depth explored of about 26 5 feet below the
existing ground surface We encountered groundwater at about 7 0 feet below the
existing ground surface in our boring at the time of our field exploration
In general we recommend using shallow spread and or continuous strip footings
bearing on the re compacted on site materials or new compacted fills to support the
new West Chiller Plant Foundations for support of the new structures also may consist
of thickened edge slab footings bearing on the re compacted on site materials or new
compacted fills
It should be noted that based on our laboratory test results the near surface
alluvium generally exhibit a slight to moderate expansion potential when subjected to
moisture fluctuations To reduce the potential for future distress to the lightly loaded
slabs on grade resulting from shrinking and swelling of the clayey soils we recommend
preparing the clayey subgrade soils properly and capping with a 12 inch thick layer of
non expansive select granular fill materials for design purposes The non expansive
select granular fill should extend a minimum of 2 feet beyond edges of the structures
Prior to placement of the non expansive select granular fill the clayey subgrade
soils should be scarified to a depth of about 8 inches moisture conditioned to about
2 percent above the optimum moisture content and compacted to a minimum of
90 percent relative compaction The non expansive select granular fill also should be
moisture conditioned to above the optimum moisture content and compacted to a
minimum of 90 percent relative compaction
Detailed discussion of these items and our geotechnical recommendations for
design are presented in the following sections
3 1
Foundations
We understand that the new West Chiller Plant will consist of a single story
structure with CMU walls We recommend using shallow spread and or continuous strip
SECTION 3 DISCUSSION AND RECOMMENDATIONS
W O 6430 40 F
GEOLABS INC
Page 9
Hawaii California
footings bearing on the re compacted on site materials or new compacted fills to
support the new West Chiller Plant Foundations for support of the new structures also
may consist of thickened edge slab footings bearing on the re compacted on site
materials or new compacted fills
An allowable bearing pressure of up to 2 500 pounds per square foot psf may
be used to design footings bearing on the re compacted on site materials or compacted
fill This bearing value is for supporting dead plus live loads and may be increased by
one third 1 3 for transient loads such as those caused by wind or seismic forces In
general the foundations should be embedded a minimum of 18 inches below the lowest
adjacent finished grade
Foundations next to other foundations utility trenches or easements should be
embedded below a 45 degree imaginary plane extending upward from the bottom edge
of the utility trench or the footings should extend to a depth as deep as the inverts of
the utility lines This requirement is necessary to avoid surcharging adjacent
below grade structures with additional structural loads and to reduce the potential for
appreciable foundation settlement
Soft and or loose materials if encountered at the bottom of footing excavations
should be over excavated until dense and or stiff materials are exposed in the footing
excavations The over excavation should be backfilled with select granular fill materials
moisture conditioned to above the optimum moisture content and compacted to a
minimum of 90 percent relative compaction Alternatively the bottom of the footing may
be extended down to bear directly on the underlying competent materials
If foundations are designed and constructed in strict accordance with our
recommendations we estimate the total settlements of the foundations to be on the
order of about 1 inch Differential settlements between adjacent footings supported on
similar materials may be on the order of about 0 5 inches
Lateral loads acting on the structure may be resisted by friction developed
between the bottom of the foundation and the bearing soil and by passive earth
pressure acting against the near vertical faces of the foundation system A coefficient of
SECTION 3 DISCUSSION AND RECOMMENDATIONS
W O 6430 40 F
GEOLABS INC
Page 10
Hawaii California
friction of 0 30 may be used for footings bearing on the recompacted on site soils or
compacted fill Resistance due to passive earth pressure may be estimated using an
equivalent fluid pressure of 350 pounds per square foot per foot of depth pcf assuming
the soils around the footings are well compacted The passive pressure resistance in
the upper 12 inches of the soil should be neglected unless covered by pavements or
slabs
3 2
Slabs On Grade
We understand that slabs on grade will be used for the interior slabs of the new
building and cooling tower enclosure As previously mentioned clayey alluvium soils
were encountered near the ground surface at the site The near surface clayey soils
encountered exhibit a slight to moderate expansion potential when subjected to
moisture fluctuations
To reduce the potential for future distress to the lightly loaded slabs on grade
resulting from shrinking and swelling of the clayey soils we recommend preparing the
clayey subgrade soils properly and capping with a 12 inch thick layer of non expansive
select granular fill materials for design purposes The non expansive select granular fill
should extend a minimum of 2 feet beyond edges of the structures
Prior to placement of the non expansive select granular fill the clayey subgrade
soils should be scarified to a depth of about 8 inches moisture conditioned to about
2 percent above the optimum moisture content and compacted to a minimum of
90 percent relative compaction The non expansive select granular fill also should be
moisture conditioned to above the optimum moisture content and compacted to a
minimum of 90 percent relative compaction
For the interior building slabs not subjected to vehicular traffic we recommend
providing a minimum 4 inch thick layer of cushion fill consisting of open graded gravel
ASTM C33 No 67 gradation below the slabs The open graded gravel cushion fill
would serve as a capillary moisture break and would provide for uniform support of the
slabs To reduce the potential for excessive future moisture infiltration through the slab
and subsequent damage to floor coverings an impervious moisture barrier is
recommended on top of the open graded gravel cushion layer Interior walls should be
SECTION 3 DISCUSSION AND RECOMMENDATIONS
W O 6430 40 F
GEOLABS INC
Page 11
Hawaii California
designed to incorporate some flexibility to accommodate a small amount of possible
ground movements
Exterior concrete slabs such as walkways may be required for the project In
general we recommend providing a minimum 4 inch thick layer of select granular fill
materials below the exterior concrete slabs The select granular fill material should be
moisture conditioned and compacted to a minimum of 90 percent relative compaction
To reduce the potential for significant slab cracking due to concrete shrinkage crack
control joints should be provided at intervals equal to the width of the walkways with
expansion joints at right angle intersections
The thickened edges of slabs adjacent to unpaved areas should be embedded at
least 12 inches below the lowest adjacent grade It should be emphasized that the
areas adjacent to the slab edges should be backfilled tightly against the edges of the
slabs with relatively impervious soils These areas should also be graded to divert water
away from the slabs and to reduce the potential for water ponding around the slabs
3 3
Site Grading
Based on the anticipated finished grades provided only minor site grading
consisting of cuts and fills of less than about 1 foot in height will be required for the
project The following site grading items are addressed in the succeeding subsections
1
Site Preparation
2
Fills and Backfills
3
Fill Placement and Compaction Requirements
A Geolabs representative should monitor the earthwork operations to observe
whether undesirable materials are encountered during the excavation and scarification
process and to confirm whether the exposed subsurface conditions are similar to those
encountered in our field exploration
Site Preparation
At the on set of earthwork areas within the contract grading limits should be
cleared and grubbed thoroughly Vegetation debris deleterious materials and
other unsuitable materials should be removed and disposed of properly off site
SECTION 3 DISCUSSION AND RECOMMENDATIONS
W O 6430 40 F
GEOLABS INC
Page 12
Hawaii California
Loose and or soft soils where encountered should be over excavated to expose
firm and or dense materials and the resulting excavation should be backfilled
with well compacted fills The excavated soft and or organic soils should be
disposed of properly off site and or used in landscape areas where appropriate
After clearing and grubbing the subgrades should be scarified to a depth of
about 8 inches moisture conditioned to about 2 percent above the optimum
moisture content and compacted to a minimum of 90 percent relative
compaction Relative compaction refers to the in place dry density of soil
expressed as a percentage of the maximum dry density as determined by
ASTM D1557 Optimum moisture is the water content percentage by weight
corresponding to the maximum dry density
Fills and Backfills
In general the near surface soils encountered during our field exploration should
be suitable for use as general fill materials provided that the maximum particle size
is less than 3 inches in largest dimension The on site materials generated from the
excavations may be used as a source of general fill or backfill materials provided
that they are free of vegetation expansive soils and deleterious materials and
screened of the over sized materials and or processed to meet the above gradation
requirements less than 3 inches in largest dimension
Imported materials to be used as select granular fill should be non expansive
granular material such as crushed coral or basalt The select granular fill should be
well graded from coarse to fine with particles no larger than 3 inches in largest
dimension The material should have a California Bearing Ratio CBR value of
20 or higher and a swell potential of 1 percent or less when tested in accordance
with ASTM D 1883 The material should also contain between 10 and 30 percent
particles passing the No 200 sieve Imported fill materials should be tested for
conformance with these recommendations prior to delivery to the project site for the
intended use
SECTION 3 DISCUSSION AND RECOMMENDATIONS
W O 6430 40 F
GEOLABS INC
Page 13
Hawaii California
Fill Placement and Compaction Requirements
Fill materials required for the project should be placed in level lifts not exceeding
8 inches in loose thickness moisture conditioned to above the optimum moisture
content and compacted to a minimum of 90 percent relative compaction
Compaction requirements for the subgrades of improvements subjected to
vehicular traffic such as driveways should be increased to a minimum of
95 percent relative compaction Compaction should be accomplished by
sheepsfoot rollers vibratory rollers or other types of acceptable compaction
equipment Water tamping jetting or ponding should not be allowed to compact
the fills
3 4
Underground Utilities
We envision new utility lines i e electrical and water lines and utility line
connections adjacent to the project site may be required for the project We envision
that the new utility inverts generally will be about 3 feet or less below the existing
ground surface
In general we recommend using granular bedding consisting of 6 inches of
free draining granular materials ASTM C33 No 67 gradation below the pipes for
uniform support Free draining granular materials such as No 3B Fine gravel
ASTM C33 No 67 gradation also should be used for the initial trench backfill up to
about 12 inches above the pipes It is critical to use this free draining material to reduce
the potential for formation of voids below the haunches of the pipes and to provide
adequate support for the sides of the pipes Improper backfill material around the pipes
and improper placement of the backfill could result in backfill settlement and pipe
damage
The upper portion of the trench backfill from a level of 12 inches above the pipes
to the top of the subgrade or finished grade may consist of the excavated on site
materials with a maximum particle size of 3 inches or select granular fill materials The
backfill material should be moisture conditioned to above the optimum moisture content
placed in maximum 8 inch level loose lifts and mechanically compacted to at least
90 percent relative compaction In areas where trenches will be in paved areas the
SECTION 3 DISCUSSION AND RECOMMENDATIONS
W O 6430 40 F
GEOLABS INC
Page 14
Hawaii California
upper 3 feet of the trench backfill below the pavement finished grade should be
compacted to no less than 95 percent relative compaction
3 5
Drainage
The finished grades outside the buildings and other structures should be sloped
to shed water away from the foundations and slabs and to reduce the potential for
ponding In addition it is advised to install roof gutter systems around the buildings and
to divert the discharge away from the foundation and slab areas Excessive landscape
watering near the foundations and slabs also should be avoided Planters next to
foundations should be avoided or have concrete bottoms and drains to reduce the
potential for excessive water infiltration into the subsurface especially subsurface
conditions consisting of fill materials
The foundation excavations should be backfilled properly against the walls or
slab edges immediately after setting of the concrete to reduce the potential for
appreciable water infiltration into the subsurface In addition drainage swales should be
provided as soon as possible and should be maintained to drain surface water runoff
away from the foundations and slabs
3 6
Design Review
Final drawings and specifications for the project should be forwarded to Geolabs
for review and written comments prior to solicitation for construction bids This review is
necessary to evaluate conformance of the plans and specifications with the intent of the
geotechnical recommendations provided herein If this review is not made Geolabs
cannot be responsible for misinterpretation of our recommendations
3 7
Construction Monitoring
Geolabs should be retained to provide geotechnical engineering services during
construction of the project The critical items of construction monitoring that require
Special Inspection include the following
Observation of subgrade preparation
Observation and testing of the fill and backfill placement and compaction
Observation of foundation construction
SECTION 3 DISCUSSION AND RECOMMENDATIONS
W O 6430 40 F
GEOLABS INC
Page 15
Hawaii California
In addition a Geolabs representative should monitor the other aspects of the
earthwork construction to observe compliance with the intent of the design concepts
specifications and or recommendations and to expedite suggestions for design
changes that may be required in the event that subsurface conditions differ from those
anticipated at the time this report was prepared The recommendations presented
herein are contingent upon such observations
If the actual exposed subsurface conditions encountered during construction
differ from those assumed or considered herein Geolabs should be contacted to review
and or revise the geotechnical recommendations presented herein
END OF DISCUSSION AND RECOMMENDATIONS
W O 6430 40 F
GEOLABS INC
Page 16
Hawaii California
SECTION 4 LIMITATIONS
The analyses and recommendations submitted herein are based in part upon
information obtained from the field boring Variations of subsurface conditions beyond
the boring may occur and the nature and extent of these variations may not become
evident until construction is underway If variations then appear evident it will be
necessary to re evaluate the recommendations provided in this report
The field boring location indicated in this report is approximate having been
estimated by taping from visible features shown on site plan transmitted by R M Towill
Corporation on Boring elevation was estimated based on
interpolation between the spot elevations shown on the same plan The physical
location and elevation of the boring should be considered accurate only to the degree
implied by the methods used
The stratification lines shown on the graphic representations of the boring depict
the approximate boundaries between the soil and or rock types and as such may
denote a gradual transition Water level data from the boring was measured at the times
shown on the graphic representations and or presented in the text of this report
However it must be noted that fluctuation may occur due to variation in rainfall perched
groundwater conditions groundwater withdrawal and other factors
This report has been prepared for the exclusive use of Brigham Young University
Hawaii and their consultants for specific application to the proposed West Chiller
Plant project at Brigham Young University Hawaii Campus in Laie on the Island of
Oahu in accordance with generally accepted geotechnical engineering principles and
practices No warranty is expressed or implied
This report has been prepared solely for the purpose of assisting the architect
and engineers in the design of the proposed project Therefore this report may not
contain sufficient data or the proper information to serve as the basis for preparation of
construction cost estimates
SECTION 4 LIMITATIONS
W O 6430 40 F
GEOLABS INC
Page 17
Hawaii California
The owner client should be aware that unanticipated soil and or rock conditions
are commonly encountered Unforeseen subsurface conditions such as perched
groundwater soft deposits hard layers or cavities may occur in localized areas and
may require additional probing or corrections in the field which may result in
construction delays to attain a properly constructed project Therefore a sufficient
contingency fund is recommended to accommodate these possible extra costs
This geotechnical engineering exploration conducted at the project site was not
intended to investigate the potential for presence of hazardous materials existing at the
site It should be noted that the equipment techniques and personnel used to make a
geo environmental exploration differ substantially from those applied in geotechnical
engineering
END OF LIMITATIONS
CLOSURE 7
The following plates and appendices are attached and complete this report
Prajetet Location Mia eves accsccnsmanmsscenennasines wean cant Plate 1
Sit PLAN oo ccccsssssssssesseececccccecececeececeeeeeeeeeeeeeeeeeeeeneeeeeeeeeeeeeeeeeseseeeeeceeeeeeseseeeeseeseeeeys Plate 2
Field Exploration eccceeeeeseeseeeeeeeeseeesesseeeseeeeeeeeeeeeeeeeeeeeeeeeeseeeseeseeeeeeeeeees Appendix A
Laboratory TeSts cccccccccccssssssseeececccececeeesseeeeeeesssaasseeeceeeeeeseeeauseseeeeeeeeeneesaees Appendix B
DQQOQOOOO
Respectfully submitted
GEOLABS INC
5 Lia
Satoshi Tanaka P E
Senior Project Engineer
By
Clayton S Mi a P E
President
W O 6430 40 F GEOLABS INC Page 18
Hawaii California
PLATES
sf
re
STATE RECREATION
ee
PPR
a
ad
Ps ies
a abo a
e
Pipi yieactiiam
al Canter
PROJECT LOCATION
2000 FT
EEE
GRAPHIC SCALE
REFERENCE MAP CREATED WITH TOPO 2010 NATIONAL
GEOGRAPHIC 2007 TELE ATLAS
ee
VM Ea
PACIFIC OCEAN
N
WAIALUA
ISLAND MAP
NO SCALE
GENERAL PROJECT LOCATION
BARBERS POINT
it Kokuiko aiee
am STATE SEABIRD SANCTUARY
Mokualai
pee STATE SEABIRD SANC
LATE PONT
STATE WAYSIDE
hy
Pi
Laie
Beach Fark
by
at gs
iy
i
e heen
Ds Kokololls Beach
PROJECT LOCATION MAP
WEST CHILLER PLANT
BRIGHAM YOUNG UNIVERSITY HAWAII CAMPUS
GEOLABS INC
Geotechnical Engineering
DATE DRAWN BY PLATE
SCALE W O
1
6430 40 F
y gasline on ft wal
general classroom buldd
wood steps
i conc
electrical equipinent on
AN 35k wall
a tility
LEGEND
e APPROXIMATE BORING LOCATION
REFERENCE SITE PLAN GENERAL CLASSROOM BUILDING TRANSMITTED
BY R M TOWILL CORPORATION ON
Plotter DWG To Plotstyle RMTC Standard
sign S il classro
org buildin
ne
YY
Vi
9 elec Ox
utility box
Oo
utility BOX
grass
EXISTING HALE 2 DORMITORY SITE PLAN
WEST CHILLER PLANT
building BRIGHAM YOUNG UNIVERSITY HAWAII CAMPUS
GEOLABS INC
Geotechnical Engineering
DATE DRAWN BY
SCALE W O
APPENDIX A
W O 6430 40 F
GEOLABS INC
Page A 1
Hawaii California
A P P E N D I X A
Field Exploration
We explored the subsurface conditions at the project site by drilling and sampling
one borehole designated as Boring No 40F 1 The boring extended to a depth of about
26 5 feet below the existing ground surface The approximate boring location is shown
on the Site Plan Plate 2 The boring was drilled using a truck mounted drill rig equipped
with continuous flight augers
Our geologist classified the materials encountered in the boring by visual and
textural examination in the field in general accordance with ASTM D2488 Standard
Practice for Description and Identification of Soils and monitored the drilling operations
on a near continuous full time basis These classifications were further reviewed
visually and by testing in the laboratory Soils were classified in general accordance with
ASTM D2487 Standard Practice for Classification of Soils for Engineering Purposes
Unified Soil Classification System as shown on the Soil Log Legend Plate A 0 1
Deviations made to the soil classification in accordance with ASTM D2487 are described
in the Soil Classification Log Key Plate A 0 2 Graphic representations of the materials
encountered are presented on the Log of Boring Plate A 1
Relatively undisturbed soil samples were obtained in general accordance with
ASTM D3550 Ring Lined Barrel Sampling of Soils by driving a 3 inch OD Modified
California sampler with a 140 pound hammer falling 30 inches In addition some
samples were obtained from the boring drilled in general accordance with ASTM D1586
Penetration Test and Split Barrel Sampling of Soils by driving a 2 inch OD standard
penetration sampler using the same hammer and drop The blow counts needed to
drive the sampler the second and third 6 inches of an 18 inch drive are shown as the
Penetration Resistance on the Log of Boring at the appropriate sample depths The
penetration resistance shown on the Log of Boring indicates the number of blows
required for the specific sampler type used The blow counts may need to be factored to
obtain the Standard Penetration Test SPT blow counts
A 0 1
UNCONSOLIDATED UNDRAINED
TRIAXIAL COMPRESSION ksf
MORE THAN 50
OF COARSE
FRACTION
RETAINED ON
NO 4 SIEVE
50 OR MORE OF
COARSE FRACTION
PASSING
THROUGH NO 4
SIEVE
MORE THAN 50
OF MATERIAL
RETAINED ON NO
200 SIEVE
50 OR MORE OF
MATERIAL PASSING
THROUGH NO 200
SIEVE
TORVANE SHEAR tsf
2 INCH O D STANDARD PENETRATION TEST
POCKET PENETROMETER tsf
3 INCH O D MODIFIED CALIFORNIA SAMPLE
UNCONFINED COMPRESSION ksf
INORGANIC SILTS AND VERY FINE SANDS
ROCK FLOUR SILTY OR CLAYEY FINE SANDS
OR CLAYEY SILTS WITH SLIGHT PLASTICITY
POORLY GRADED GRAVELS GRAVEL SAND
MIXTURES LITTLE OR NO FINES
CLAYEY GRAVELS GRAVEL SAND CLAY
MIXTURES
WELL GRADED SANDS GRAVELLY SANDS
LITTLE OR NO FINES
POORLY GRADED SANDS GRAVELLY
SANDS LITTLE OR NO FINES
SILTY SANDS SAND SILT MIXTURES
CLAYEY SANDS SAND CLAY MIXTURES
LIQUID LIMIT
50 OR MORE
CH
NOTE DUAL SYMBOLS ARE USED TO INDICATE BORDERLINE SOIL CLASSIFICATIONS
MH
SILTS
AND
CLAYS
SILTS
AND
CLAYS
LIQUID LIMIT
LESS THAN 50
USCS
TYPICAL
DESCRIPTIONS
GW
MORE THAN 12
FINES
WATER LEVEL OBSERVED IN BORING OVERNIGHT
HIGHLY ORGANIC SOILS
SILTY GRAVELS GRAVEL SAND SILT
MIXTURES
OL
PEAT HUMUS SWAMP SOILS WITH HIGH
ORGANIC CONTENTS
INORGANIC CLAYS OF LOW TO MEDIUM
PLASTICITY GRAVELLY CLAYS SANDY
CLAYS SILTY CLAYS LEAN CLAYS
Soil Log Legend
ORGANIC CLAYS OF MEDIUM TO HIGH
PLASTICITY ORGANIC SILTS
SC
Plate
GM
FINE
GRAINED
SOILS
COARSE
GRAINED
SOILS
CLEAN SANDS
SANDS WITH
FINES
SP
SANDS
GRAVELS
WELL GRADED GRAVELS GRAVEL SAND
MIXTURES LITTLE OR NO FINES
ML
CL
OH
LESS THAN 5
FINES
GRAVELS WITH
FINES
CLEAN
GRAVELS
GRAB SAMPLE
PLASTICITY INDEX NP NON PLASTIC
UC
TV
PEN
LEGEND
WATER LEVEL OBSERVED IN BORING AT TIME OF
DRILLING
WATER LEVEL OBSERVED IN BORING AFTER DRILLING
SM
MAJOR DIVISIONS
GP
MORE THAN 12
FINES
PT
LESS THAN 5
FINES
UNIFIED SOIL CLASSIFICATION SYSTEM USCS
ORGANIC SILTS AND ORGANIC SILTY
CLAYS OF LOW PLASTICITY
SW
GC
INORGANIC SILT MICACEOUS OR
DIATOMACEOUS FINE SAND OR SILTY
SOILS
INORGANIC CLAYS OF HIGH PLASTICITY
PI
LL
CORE SAMPLE
SHELBY TUBE SAMPLE
LIQUID LIMIT NP NON PLASTIC
TXUU
GEOLABS INC
Geotechnical Engineering
A 0 2
Medium Sand
Fine Sand
4 to mm to 2 mm
12 inches 305 mm
Sieve Number and or Size
Gravel
10 to to
3 to 12 inches 75 mm to 305 mm
Description
PP Readings
tsf
0
4 0
N Value Blows Foot
MCS
0 4
RELATIVE DENSITY CONSISTENCY
GRAIN SIZE DEFINITION
ABBREVIATIONS
N Value Blows Foot
0 7
Dry Absence of moisture dry to the touch
Moist Damp but no visible water
Wet Visible free water usually soil is below water table
WOH Weight of Hammer
WOR Weight of Drill Rods
SPT Standard Penetration Test Split Spoon Sampler
MCS Modified California Sampler
PP Pocket Penetrometer
4 7
7 15
15 27
27 55
SPT
0 2
55
30
4 8
15 30
MOISTURE CONTENT DEFINITIONS
SPT
0 4
4 10
10 30
30 50
50
MCS
Loose
EXAMPLE Soil Containing 60 Gravel 25 Sand 15 Fines Described as SILTY GRAVEL with some sand
Plate
GRANULAR SOIL 200 50
2 4
8 15
Relative
Density
Very Loose
Dense
Very Dense
COHESIVE SOIL 200 50
PRIMARY constituents are composed of the largest
percent of the soil mass Primary constituents are
capitalized and bold i e GRAVEL SAND
accessory descriptions compose of the following
with some 12
with a little 5 12
with traces of 5
accessory descriptions are lower cased and follow the
Primary and Secondary Constituents
i e SILTY GRAVEL with a little sand
accessory descriptions compose of the following
with some 12
with a little 5 12
with traces of 5
accessory descriptions are lower cased and follow the
Primary and Secondary Constituents
i e SILTY CLAY with some sand
PRIMARY constituents are based on plasticity Primary
constituents are capitalized and bold i e CLAY SILT
SECONDARY constituents are composed of a
percentage less than the primary constituent If the soil
mass consists of 12 percent or more fines content a
cohesive constituent is used SILTY or CLAYEY
otherwise a granular constituent is used GRAVELLY
or SANDY provided that the secondary constituent
consists of 20 percent or more of the soil mass
Secondary constituents are capitalized and bold i e
SANDY GRAVEL CLAYEY SAND and precede the
primary constituent
SECONDARY constituents are composed of a
percentage less than the primary constituent but more
than 20 percent of the soil mass Secondary constituents
are capitalized and bold i e SANDY CLAY SILTY
CLAY CLAYEY SILT and precede the primary
constituent
Sand
Boulders
Cobbles
Coarse Gravel
Fine Gravel
GEOLABS INC CLASSIFICATION
Granular Soils
Cohesive Soils
Consistency
Very Soft
Soft
Medium Stiff
Stiff
Very Stiff
Hard
0 5
0
0
7 18
18 55
55 91
91
Medium Dense
Coarse Sand
with deviations from ASTM D2488
Soil Classification Log Key
Soil descriptions are based on Visual Manual Procedure with the
above modifications by Geolabs Inc to the Unified Soil Classification System USCS
GEOLABS INC
Geotechnical Engineering
37
40
50
61
52
50
53
79
68
73
70
CH
CH
GC
CH
23
7
11
6
16
15
21
LL 64
PI 34
LL 85
PI 49
Brown CLAY with traces of sand stiff moist
alluvium
grades to medium stiff
Reddish brown SILTY CLAY with traces of sand
medium stiff moist alluvium
grades with light brown mottling
Light brown GRAVELLY CLAY with a little sand
medium stiff alluvium
Dark brown with gray mottling CLAY stiff
alluvium
Boring terminated at 26 5 feet
Elevations estimated from Site Plan General
Classroom Building transmitted by R M Towill
Corporation on
Log of
Boring
Date Started
Date Completed
Logged By
Total Depth
Work Order
Other Tests
Plate
Pocket Pen
tsf
CME 75DG2
6 Hollow Stem Auger
30 in drop
5
10
15
20
25
30
35
Graphic
Drill Rig
Drilling Method
Driving Energy
Penetration
Resistance
blows foot
Approximate Ground Surface
Elevation feet
Sample
Moisture
Content
40F 1
Dry Density
pcf
Description
Energy Transfer Ratio 81
Laboratory
RQD
Core
Recovery
D Fukamizu
26 5 feet
6430 40 F
USCS
Depth feet
Water Level
Field
A 1
GEOLABS INC
Geotechnical Engineering
WEST CHILLER PLANT
BRIGHAM YOUNG UNIVERSITY HAWAII CAMPUS
1259 HRS
APPENDIX B
W O 6430 40 F
GEOLABS INC
Page B 1
Hawaii California
A P P E N D I X B
Laboratory Tests
Moisture Content ASTM D2216 and Unit Weight ASTM D2937 determinations
were performed on selected samples as an aid in the classification and evaluation of
soil properties The test results are presented on the Log of Boring at the appropriate
sample depths
One one inch Ring Swell test was performed on a relatively undisturbed sample
to evaluate the swelling potential of the near surface soils The test results are
summarized on Plate B 1
Two Atterberg Limits tests ASTM D4318 were performed on selected soil
samples to evaluate the liquid and plastic limits to aid in soil classification The test
results are summarized on the Log of Boring at the appropriate sample depths Graphic
presentations of the test results are provided on Plate B 2
40F 1
5
Dark brown clay CH with traces of rootlets
82 1
37 0
29 4
40 9
5 1
Moisture Contents
Location
SUMMARY OF RING SWELL TESTS
B 1
NOTE
Relatively Undisturbed
Remolded
Samples tested were either relatively undisturbed or remolded in 2 4 inch diameter by 1 inch high rings
They were air dried overnight and then saturated for 24 hours under a surcharge pressure of 55 psf
Depth
feet
Soil Description
Initial
Air Dried
Final
Ring
Swell
pcf
Dry
Density
Plate
W O 6430 40 F
GEOTECHNICAL ENGINEERING
GEOLABS INC
WEST CHILLER PLANT
BRIGHAM YOUNG UNIVERSITY HAWAII CAMPUS
0
10
20
30
40
50
60
70
80
90
100
0
20
40
60
80
100
120
PI
Depth ft
Sample
LL
PL
Description
64
85
5
5
ML or OL
CL ML
CL or OL
CH or OH
30
36
Dark brown clay CH with traces of rootlets
Dark brown clay CH
B 2
MH or OH
34
49
LIQUID LIMIT
PLASTICITY INDEX
40F 1
40F 1
ATTERBERG LIMITS TEST RESULTS ASTM D4318
Plate
W O 6430 40 F
GEOTECHNICAL ENGINEERING
GEOLABS INC
WEST CHILLER PLANT
BRIGHAM YOUNG UNIVERSITY HAWAII CAMPUS
