GEOTECHNICAL ENGINEERING EXPLORATION
REPLACE COOLING TOWER, BUILDING 137
TRIPLER ARMY MEDICAL CENTER
HONOLULU, OAHU, HAWAII
W.O. 6774-00 MARCH 5, 2013
Prepared for
WILSON OKAMOTO CORPORATION
LICENSED
PROFESSIONAL
ENGINEER
No. 7572-C
THIS WORK WAS PREPARED BY
ME OR UNDERLMY SUPERVISION.
4-30-14
EXPIRATION DATE
OF THE LICENSE
GEOLABS, INC.
Geotechnical Engineering and Drilling Services
2006 Kalihi Street e Honolulu, Hl 96819
Hawaii ¢ California
GEOLABS, INC.
Geotechnical Engineering and Drilling Services
March 5, 2013
W.O. 6774-00
Mr. Lance Oyama
Wilson Okamoto Corporation
1907 South Beretania Street, Suite 400
Honolulu, HI 96826
Dear Mr. Oyama:
Geolabs, Inc. is pleased to submit our report entitled "Geotechnical Engineering
Exploration, Replace Cooling Tower, Building 137, Tripler Army Medical Center,
Honolulu, Oahu, Hawaii” prepared for the design and construction of the project.
Our work was performed in general accordance with the scope of services outlined
in our fee proposal dated May 9, 2012.
Please note that the soil and rock samples recovered during our field exploration
(remaining after testing) will be stored for a period of two months from the date of this
report. The samples will be discarded after that date unless arrangements are made for
a longer sample storage period. Please contact our office for alternative sample storage
requirements, if appropriate.
Detailed discussion and recommendations are contained in the body of this report.
If there is any point that is not clear, please contact our office.
Very truly yours,
GEOLABS, INC.
yton S. Mimura, P.E.
President
CSM:DEF:mj
2006 Kalihi Street e Honolulu, Hawaii 96819
Phone: (808) 841-5064 ¢ Facsimile: (808) 847-1749 ¢ E-mail: hawaii@ geolabs.net
Hawaii ¢ California
W.O. 6774-00 
GEOLABS, INC. 
Page i 
Hawaii  California 
GEOTECHNICAL ENGINEERING EXPLORATION 
REPLACE COOLING TOWER, BUILDING 137 
TRIPLER ARMY MEDICAL CENTER 
HONOLULU, OAHU, HAWAII 
W.O. 6774-00     MARCH 5, 2013 
TABLE OF CONTENTS 
             Page 
SUMMARY OF FINDINGS AND RECOMMENDATIONS.............................................. iii 
1. 
GENERAL ............................................................................................................ 1 
1.1 
Introduction................................................................................................ 1 
1.2 
Project Considerations............................................................................... 1 
1.3 
Purpose and Scope ................................................................................... 1 
2. 
SITE CHARACTERIZATION................................................................................ 3 
2.1 
Regional Geology ...................................................................................... 3 
2.2 
Project Site Geology .................................................................................. 3 
2.3 
Existing Site Conditions ............................................................................. 4 
2.4 
Subsurface Conditions............................................................................... 4 
2.5 
Seismic Design Considerations ................................................................. 5 
2.5.1 Earthquakes and Seismicity............................................................ 5 
2.5.2 Soil Profile Type for Seismic Design ............................................... 6 
3. 
DISCUSSION AND RECOMMENDATIONS ........................................................ 8 
3.1 
Foundations............................................................................................... 8 
3.2 
Site Grading............................................................................................. 10 
3.2.1 Site Preparation ............................................................................ 10 
3.2.2 Fills and Backfills........................................................................... 11 
3.2.3 Compaction Requirements............................................................ 12 
3.3 
Retaining Structures ................................................................................ 13 
3.3.1 Retaining Wall Foundations .......................................................... 13 
3.3.2 Lateral Earth Pressures ................................................................ 13 
3.3.3 Drainage ....................................................................................... 14 
3.4 
Utility Trenches and Pits .......................................................................... 15 
3.5 
Pavement Design .................................................................................... 15 
3.6 
Design Review......................................................................................... 16 
3.7 
Construction Monitoring........................................................................... 17 
4. 
LIMITATIONS..................................................................................................... 18 
CLOSURE..................................................................................................................... 20 
TABLE OF CONTENTS 
Page 
W.O. 6774-00 
GEOLABS, INC. 
Page ii 
Hawaii  California 
PLATES 
Project Location Map................................................................................... Plate 1 
Site Plan ...................................................................................................... Plate 2 
APPENDIX A 
Field Exploration...................................................................................... Page A-1 
Soil Log Legend ....................................................................................Plate A-0.1 
Rock Log Legend .................................................................................Plate A-0.2 
Logs of Borings ........................................................................ Plates A-1 thru A-3 
APPENDIX B 
Laboratory Tests...................................................................................... Page B-1 
Laboratory Test Data ............................................................... Plates B-1 thru B-3 
W.O. 6774-00 
GEOLABS, INC. 
Page iii 
Hawaii  California 
GEOTECHNICAL ENGINEERING EXPLORATION 
REPLACE COOLING TOWER, BUILDING 137 
TRIPLER ARMY MEDICAL CENTER 
HONOLULU, OAHU, HAWAII 
W.O. 6774-00     MARCH 5, 2013 
SUMMARY OF FINDINGS AND RECOMMENDATIONS 
Our field exploration generally encountered a relatively thin surface layer of stiff 
to hard silty clay residual soil which graded with depth to saprolite and weathered basalt 
rock formation. We did not encounter groundwater in the drilled borings at the time of 
our field exploration, except at the bottom of Boring No. 1, which is probably perched 
water or drill water. 
Based on our exploration, we anticipate that the project site is underlain by 
near-surface clayey soils with a moderate expansion potential when subjected to 
moisture fluctuations.  Foundations should be designed properly due to the potential for 
structural distress caused by the expansive soil. 
In general, we believe the excavated on-site clayey soils (without deleterious 
materials and/or over-sized materials) may be reused as a source of non-structural fill 
materials. 
The text of this report should be referred to for more detailed discussions and 
specific design recommendations. 
END OF SUMMARY OF FINDINGS AND RECOMMENDATIONS 
W.O. 6774-00 
GEOLABS, INC. 
Page 1 
Hawaii  California 
SECTION 1.  GENERAL 
1.1 
Introduction 
This report presents the results of our geotechnical engineering exploration 
performed for the proposed Replace Cooling Tower – Building 137, Tripler Army 
Medical Center project in Honolulu on the Island of Oahu, Hawaii.  The project location 
and general vicinity are shown on the Project Location Map, Plate 1. 
This 
report 
summarizes 
our 
findings 
and 
geotechnical 
engineering 
recommendations derived from our field exploration, laboratory testing, and engineering 
analyses. These recommendations are intended for the design of foundations, retaining 
structures and site preparation only.  The findings and recommendations presented 
herein are subject to the limitations noted at the end of this report. 
1.2 
Project Considerations 
Building 137 is the central cooling plant for the air conditioning system at Tripler 
Army Medical Center.  It is proposed to replace the existing rooftop cooling towers at 
the plant with new air draft towers.  The new towers will be on the ground level next to 
the existing building.  In order to provide level area for the new towers, it will be 
necessary to grade the area and construct a retaining wall.  
Our geotechnical engineering exploration focused on the subsurface ground 
conditions for the grading and retaining wall design.  A total of three borings were drilled 
and sampled at the site to depths ranging between 22.8 and 30.3 feet below the existing 
ground surface using a truck-mounted drill rig.  Soil samples were collected using 
Modified California and standard penetration test samplers.  
1.3 
Purpose and Scope 
The purpose of our field exploration was to obtain an overview of the surface and 
subsurface conditions at the project site to develop an idealized soil/rock data set to 
formulate geotechnical engineering recommendations for the design of foundations, site 
preparation, retaining structures and pavements for the project.  The work was 
SECTION 1.  GENERAL 
W.O. 6774-00 
GEOLABS, INC. 
Page 2 
Hawaii  California 
performed in general accordance with our fee proposal dated May 9, 2012.  Our scope 
of work included the following tasks and work efforts: 
1. 
Mobilization and demobilization of a truck-mounted drill rig and operators to 
and from the project site. 
2. 
Drilling and sampling three borings to depths ranging between 22.8 and 
30.3 feet below the existing ground surface.  
3. 
Coordination of the field exploration and logging of the borings by our field 
engineer/geologist. 
4. 
Laboratory testing of selected soil samples obtained during the field 
exploration as an aid in classifying the materials and evaluating their 
engineering properties. 
5. 
Analyses of the field and laboratory data to formulate geotechnical 
engineering recommendations for the foundation and site grading design.  
6. 
Preparation of this report summarizing our work and presenting our findings 
and recommendations. 
7. 
Coordination of our overall work on the project by our project engineer. 
8. 
Quality assurance of our work and client/design team consultation by our 
principal engineer. 
9. 
Miscellaneous work efforts such as drafting, word processing, and clerical 
support. 
Detailed descriptions of our field exploration and Logs of Borings are presented 
in Appendix A of this report.  Results of the laboratory tests performed on selected soil 
samples are presented in Appendix B. 
END OF GENERAL 
W.O. 6774-00 
GEOLABS, INC. 
Page 3 
Hawaii  California 
SECTION 2.  SITE CHARACTERIZATION 
2.1 
Regional Geology 
The Island of Oahu is comprised largely of the weathered remnants of the 
Waianae and Koolau shield volcanoes.  The older Waianae Volcano forms the bulk of 
the western third of the island while the younger Koolau Volcano forms the majority of 
the eastern two-thirds of the island.  It is believed that Waianae became extinct while 
Koolau was still active, and its eastern flank is partially buried below Koolau lavas in 
central Oahu. 
During the Pleistocene Epoch, sea levels fluctuated in response to the cycles of 
continental glaciation.  As the glaciers grew and advanced, less water was available to 
fill the oceanic basins such that sea levels fell below the present stands of the sea.  
When the glaciers melted and receded, an excess of water became available such that 
the sea levels rose to above the present sea level. 
The higher sea level stands caused the formation of deltas and fans of 
accumulated terrigenous sediments in the heads of old bays, accumulated reef deposits 
at correspondingly higher elevations, and lagoonal/marine sediments in the quiet waters 
protected by fringing reefs.  The lower sea stands caused streams to carve valleys in 
the sediments and reef deposits.  Subaerial exposure of the sediments and calcareous 
materials caused consolidation of the soft deltaic materials and lagoonal deposits and 
induration of the calcareous reef materials.  
2.2 
Project Site Geology 
Following the extrusion of lavas in the early Pleistocene Epoch, the island 
underwent a long cycle of erosion and weathering forming the prominent ridgelines and 
summits as we know today. During the erosion period, the interfluvial ridges, and areas 
such as the Schofield Plateau, were subjected to deep chemical weathering, forming a 
mantle of residual soil and saprolite which grades with depth to saprolite and weathered 
basalt rock formation. 
SECTION 2.  SITE CHARACTERIZATION 
W.O. 6774-00 
GEOLABS, INC. 
Page 4 
Hawaii  California 
The project site is situated on an interfluvial ridge on the southeastern flank of 
Koolau.  The majority of the project area is underlain by residual clayey soils which 
grade with depth to saprolite over basalt rock formation.   
2.3 
Existing Site Conditions 
Building 137 is on the central portion of the Tripler Army Medical Center military 
reservation to the west of the main hospital building.  The project site is situated on the 
north and east sides of Building 137.  The ground surface is relatively level with a gentle 
slope down towards the west.  The surface has been covered with gravel and there is 
no vegetative cover.  Existing ground surface elevations range from about 
Elevation +282 feet in the western portion of the site up to Elevation +290 feet Mean 
Sea Level (MSL) in the eastern portion.  
2.4 
Subsurface Conditions  
The subsurface conditions at the project site were explored by drilling and 
sampling three borings, designated as Boring Nos. 1 through 3, extending to depths 
ranging between approximately 22.8 and 30.3 feet below the existing ground surface 
(BGS).  The approximate boring locations are shown on the Site Plan, Plate 2. 
Based on our field exploration, the subsurface conditions at the majority of the 
site generally consisted of stiff to hard clay soils which graded with depth to saprolite 
and weathered basalt rock formation. 
We encountered groundwater only in Boring No. 1 at a depth of about 30.0 feet 
BGS. We did not observe groundwater in the other borings at the time of our field 
exploration. It is most likely that the water observed in Boring No. 1 was perched or 
drilling water that had not dissipated at the time of measurement.  The existing ground 
elevations at the project site are at an elevation several tens of feet above the highest 
basal groundwater in the area. Therefore, we believe that the natural groundwater at the 
site should not have a significant impact on the earthwork. 
SECTION 2.  SITE CHARACTERIZATION 
W.O. 6774-00 
GEOLABS, INC. 
Page 5 
Hawaii  California 
Detailed descriptions of the materials encountered in the borings are presented 
on the Logs of Borings, as shown on Plates A-1 through A-3 of Appendix A.  Results of 
the laboratory tests performed on selected soil samples are presented in Appendix B.  
2.5 
Seismic Design Considerations 
Based on the International Building Code, 2006 Edition (IBC 2006), the project 
site may be subject to seismic activity, and seismic design considerations will need to 
be addressed. The following subsections provide discussions on the seismicity and soil 
profile type for seismic design. 
2.5.1 Earthquakes and Seismicity 
In general, earthquakes throughout the world are caused by shifts in the tectonic 
plates. In contrast, earthquake activity in Hawaii is primarily linked to volcanic 
activity; therefore, earthquake activity in Hawaii generally occurs before or during 
volcanic eruptions. In addition, earthquakes may result from the underground 
movement of magma that comes close to the surface but does not erupt. The Island 
of Hawaii experiences thousands of earthquakes each year, but most are so small 
that they can only be detected by sensitive instruments. However, some of the 
earthquakes are strong enough to be felt, and a few cause minor to moderate 
damage. 
In general, earthquakes associated with volcanic activity are most common on the 
Island of Hawaii. Earthquakes that are directly associated with the movement of 
magma are concentrated beneath the active Kilauea and Mauna Loa Volcanoes on 
the Island of Hawaii. Because majority of the earthquakes in Hawaii 
(over 90 percent) are related to volcanic activity, the risk of seismic activity and 
degree of ground shaking diminishes with increased distance from the Island of 
Hawaii. The Island of Hawaii has experienced numerous earthquakes greater than 
Magnitude 5 (M5+); however, earthquakes are not confined only to the Island of 
Hawaii.  To a lesser degree, the Island of Maui has experienced several 
earthquakes greater than Magnitude 5. Therefore, moderate to strong earthquakes 
have occurred in the County of Maui. The effects of earthquakes occurring on the 
Islands of Hawaii and Maui may be felt on the Island of Oahu. For example, small 
SECTION 2.  SITE CHARACTERIZATION 
W.O. 6774-00 
GEOLABS, INC. 
Page 6 
Hawaii  California 
landslides occurred on the Island of Oahu as a result of the Maui Earthquake of 
1938 (M6.8). Some houses on the Island of Oahu were reportedly damaged as a 
result of the Lanai Earthquake of 1871 (M7+). 
In the last 150 years of recorded history, we are not aware of earthquakes greater 
than Magnitude 6 that have occurred on the Island of Oahu. An earthquake of 
Magnitude 4.8 to 5.0 occurred along the Diamond Head Fault in 1948 on the Island 
of Oahu. The moderate tremor resulted in broken store windows, ruptured building 
walls, and broken underground water mains. 
2.5.2 Soil Profile Type for Seismic Design 
Based on the subsurface materials anticipated below the foundation subgrade level 
and the geologic setting of the area, we anticipate the project site may be classified 
from a seismic analysis standpoint as a “Stiff Soil Profile” corresponding to a Site 
Class D soil profile based on the International Building Code (Table No. 1613.5.2), 
2006 Edition. 
Based on Site Class D, the following seismic design parameters were estimated 
and may be used for seismic analysis of this project. 
SEISMIC DESIGN PARAMETERS 
Parameter 
Value 
Mapped MCE Spectral Response Acceleration, SS = 
0.593g 
Mapped MCE Spectral Response Acceleration, S1 = 
0.167g 
Site Class = 
“D” 
Site Coefficient, Fa = 
1.326 
Site Coefficient, Fv = 
2.132 
Adjusted MCE Spectral Response Acceleration, SMS = 
0.786g 
Adjusted MCE Spectral Response Acceleration, SM1 = 
0.356g 
Design Spectral Response Acceleration, SDS = 
0.524g 
Design Spectral Response Acceleration, SD1 = 
0.237g 
Peak Bedrock Acceleration, PBA (Site Class B) =  
0.158g 
Peak Ground Acceleration, PGA (Site Class D) = 
0.210g 
SECTION 2.  SITE CHARACTERIZATION 
W.O. 6774-00 
GEOLABS, INC. 
Page 7 
Hawaii  California 
Based on the subsurface conditions encountered, the phenomenon of soil 
liquefaction is not a design consideration for this project site. The risk for potential 
liquefaction is non-existent at this project site based on the subsurface conditions 
anticipated (clayey soil profile with no evidence of loose granular soils) and the 
absence of groundwater. 
END OF SITE CHARACTERIZATION 
W.O. 6774-00 
GEOLABS, INC. 
Page 8 
Hawaii  California 
SECTION 3.  DISCUSSION AND RECOMMENDATIONS 
Our field exploration at the project site generally encountered a relatively thin 
surface layer of stiff to hard silty clay residual soil which graded with depth to saprolite 
and weathered basalt rock formation. We did not encounter groundwater in the drilled 
borings at the time of our field exploration, except at the bottom of Boring No. 1, which 
is probably perched water or drill water. 
Based on our exploration, we anticipate that the project site is underlain by 
near-surface clayey soils with a moderate expansion potential when subjected to 
moisture fluctuations.  Foundations should be designed properly due to the potential for 
structural distress caused by the expansive soil. 
In general, we believe the excavated on-site clayey soils (without deleterious 
materials and/or over-sized materials) may be reused as a source of non-structural fill 
materials. 
Detailed discussions and recommendations for these items are further presented 
in the following sections. 
3.1 
Foundations 
Based on our exploration, we anticipate that the project site is underlain by 
near-surface clayey soils with a moderate expansion potential when subjected to moisture 
fluctuations.  Foundations should be designed properly due to the potential for structural 
distress caused by the expansive soil. To reduce the potential for structural distress 
resulting from swelling of the subgrade soils, we recommend providing a minimum of 
6 inches of non-expansive, structural fill material, as defined in the following “Site Grading” 
section, below the building foundation and slab areas in cut areas. 
An allowable bearing pressure of up to 3,000 pounds per square foot (psf) may be 
used for the design of shallow foundations bearing on the structural fill and/or new 
compacted fills needed to achieve the design finished grades. This bearing value is for 
dead-plus-live loads and may be increased by one-third (1/3) for transient loads, such as 
those caused by wind or seismic forces. 
SECTION 3.  DISCUSSION AND RECOMMENDATIONS 
W.O. 6774-00 
GEOLABS, INC. 
Page 9 
Hawaii  California 
In cut areas, the bottom of the footing excavations should be excavated a minimum 
of 6 inches below the bottom of footing elevation, moisture-conditioned to a minimum of 
2 percent above optimum moisture content and compacted to at least 90 percent relative 
compaction.  Soft and/or loose materials encountered at the bottom of footing excavations 
should be over-excavated to expose the underlying firm materials.  The over-excavation 
may be backfilled with granular soils compacted to a minimum of 95 percent relative 
compaction.  The foundation excavation should then be brought to footing bottom 
elevation with select non-expansive structural fill material moisture conditioned to a 
minimum of 2 percent above optimum moisture content and compacted to at least 
95 percent relative compaction. 
Relative compaction refers to the in-place dry density of soil expressed as a 
percentage of the maximum dry density of the same soil established in accordance with 
ASTM D 1557.  Optimum moisture is the water content (percentage by dry weight) 
corresponding to the maximum dry density. 
For footings bearing on new compacted structural fills, the bottom of the footing 
excavations should also be compacted to a minimum of 95 percent relative compaction 
prior to placement of reinforcing steel or concrete.   
In general, footings should be embedded a minimum of 24 inches below the lowest 
adjacent finish grades.  Foundations next to utility trenches or easements should be 
embedded below a 45-degree imaginary plane extending upward from the bottom edge of 
the utility trench or as deep as the inverts of the utility lines.  This requirement is 
necessary to avoid surcharging adjacent below-grade structures with additional structural 
loads and to reduce the potential for foundation settlement. 
We estimate that footing settlements under the anticipated design loads for footings 
bearing on subgrades prepared as recommended herein to be less than 1 inch total with 
differential settlements on the order of one-half (½) inch. 
Lateral loads acting on the structure may be resisted by friction developed between 
the bottom of the foundation and the bearing soil and by passive earth pressure acting 
against the near-vertical faces of the foundation system.  A coefficient of friction of 0.35 
SECTION 3.  DISCUSSION AND RECOMMENDATIONS 
W.O. 6774-00 
GEOLABS, INC. 
Page 10 
Hawaii  California 
may be used for footings bearing on the prepared subgrades.  Resistance due to passive 
earth pressure may be estimated using an equivalent fluid pressure of 300 pounds per 
square foot per foot of depth (pcf). This assumes that the soil around footings is 
well-compacted.  Unless covered by pavements or slabs, the passive resistance in the 
upper 12 inches of soil should be neglected. 
A Geolabs representative should observe footing excavations prior to the placement 
of reinforcing steel and/or concrete to confirm the foundation bearing conditions and the 
required embedment depths.  Due to the expansive nature of the on-site soils below the 
foundations, observation of the foundation excavations and preparation operations should 
be designated a “Special Inspection” item in accordance with the International Building 
Code (2006). 
3.2 
Site Grading 
Based on the existing topography, we envision the majority of the grading work 
will generally consist of cuts and fills of less than about 5 feet thick relative to the 
existing grades.  
Generally, a Geolabs representative should monitor the site grading operations 
to observe whether undesirable materials are encountered during the scarification 
process and to confirm whether the exposed soil and/or rock conditions are similar to 
those encountered in our field exploration. Items of grading addressed in the 
subsequent subsections include the following:  
Site Preparation 
Fills and Backfills 
Compaction Requirements 
3.2.1 Site Preparation 
At the on-set of earthwork, the area within the contract grading limits should be 
cleared and grubbed thoroughly. Vegetation, debris, deleterious and other 
unsuitable materials should be removed and disposed of properly off-site. Soft 
and/or yielding areas encountered during clearing and grubbing below areas 
designated to receive fill should be over-excavated to expose firm material, and the 
resulting excavation should be backfilled with well-compacted fills. Excavated soft 
SECTION 3.  DISCUSSION AND RECOMMENDATIONS 
W.O. 6774-00 
GEOLABS, INC. 
Page 11 
Hawaii  California 
and/or organic soils, if encountered, should be properly disposed of off-site and/or 
used in landscape areas, where appropriate. 
After clearing and grubbing, finished subgrades and areas designated to receive fills 
should be scarified to a depth of about 10 inches, moisture-conditioned to about 
2 percent above the optimum moisture, and recompacted to a minimum of 
90 percent relative compaction. Relative compaction refers to the in-place dry 
density of soil expressed as a percentage of the maximum dry density of the same 
soil established in accordance with ASTM D 1557. Optimum moisture is the water 
content (percentage by dry weight) corresponding to the maximum dry density. 
Where shrinkage cracks are observed at the ground surface after compaction of the 
subgrade, we recommend preparing the subgrade soil again as recommended 
above. Saturation and subsequent yielding of the exposed subgrade due to 
inclement weather and poor drainage may require over-excavation of the soft areas 
and replacement with well-compacted fill. A Geolabs representative should evaluate 
the need for over-excavation due to soft subgrade soil conditions. 
3.2.2 Fills and Backfills 
In general, we believe the excavated on-site clayey soils (without deleterious 
materials and/or over-sized materials) may be reused as a source of non-structural 
fill materials. If required, imported general fill materials should consist of materials 
with particle sizes of 6 inches or less in maximum dimension and should be free of 
deleterious materials. The material should have a laboratory California Bearing 
Ratio (CBR) value of 8 or higher and a swell potential of 2 percent or less when 
tested in accordance with ASTM D 1883.  
Non-expansive, select granular fill materials (structural fill) may be required under 
foundations, building slabs and exterior flatwork.  Geolabs should test the imported 
fill materials a minimum of seven days prior to being transported to the project site 
for the intended use. If required, imported materials, such as crushed coral or 
basalt, may be used for structural fill. The material should be well graded from 
coarse to fine with particles no greater than 3 inches in largest dimension. The 
SECTION 3.  DISCUSSION AND RECOMMENDATIONS 
W.O. 6774-00 
GEOLABS, INC. 
Page 12 
Hawaii  California 
material should contain between 10 and 30 percent particles passing the 
No. 200 sieve. In addition, the material should have a laboratory CBR value of 20 or 
higher and a swell potential of not more than 1 percent when tested in accordance 
with ASTM D 1883. 
3.2.3 Compaction Requirements 
General fill materials should be placed in level lifts not exceeding 10 inches in loose 
thickness, moisture-conditioned to about 2 percent above the optimum moisture 
content, and compacted to at least 90 percent relative compaction. The structural fill 
materials should be placed in level lifts of about 8 inches in loose thickness, 
moisture-conditioned to above the optimum moisture, and compacted to at least 
95 percent relative compaction.  
Relative compaction refers to the in-place dry density of soil expressed as a 
percentage of the maximum dry density of the same soil established in accordance 
with ASTM D 1557. Optimum moisture is the water content (percentage by weight) 
corresponding to the maximum dry density. Compaction should be accomplished by 
using sheepsfoot rollers, vibratory rollers, or other types of acceptable compaction 
equipment. 
Because moisture conditioning and compaction of the clayey subgrade soils and 
general fill materials are critical elements of the earthwork, Geolabs should perform 
observations and soil density tests during site grading operations to assist the 
contractor in obtaining the required degree of compaction and the proper moisture 
content on each fill lift. Where compaction is less than required, additional 
compactive effort should be applied with adjustment of moisture content as 
necessary, to obtain the specified compaction. It should be noted that the moisture 
requirement of the on-site fills and subgrades (at least 2 percent above the optimum 
moisture) is an important requirement considering the moderately expansive nature 
of the on-site clayey soils. 
SECTION 3.  DISCUSSION AND RECOMMENDATIONS 
W.O. 6774-00 
GEOLABS, INC. 
Page 13 
Hawaii  California 
3.3 
Retaining Structures 
Retaining walls will be required for the cooling tower replacement project.  In 
general, the following guidelines may be used for preliminary design of retaining 
structures. 
3.3.1 Retaining Wall Foundations 
In general, we believe that retaining wall foundations may be designed in 
accordance with the "Foundations" section herein.  The foundations should have a 
minimum width of 18 inches and should be embedded a minimum of 24 inches 
below the lowest adjacent finished grade on relatively flat areas.  For sloping ground 
conditions, the footings should extend deeper to obtain a minimum 8-foot setback 
distance measured horizontally from the outside edge of the footing to the face of 
the slope.  Wall footings oriented parallel to the direction of the slope should be 
constructed in stepped footings.   
3.3.2 Lateral Earth Pressures 
Retaining structures should be designed to resist the lateral earth pressures due to 
the adjacent soils and surcharge effects.  The recommended lateral earth pressures 
for design of retaining structures, expressed in equivalent fluid pressures of pounds 
per square foot per foot of depth (pcf), are presented in the following table.   
LATERAL EARTH PRESSURES FOR 
DESIGN OF RETAINING STRUCTURES 
Backfill 
Condition 
Earth Pressure 
Component 
Active 
(pcf) 
At-Rest 
(pcf) 
Horizontal 
40 
60 
Level 
Backfill 
Vertical 
None 
None 
Horizontal 
58 
75 
Maximum 2H:1V 
Sloping Backfill 
Vertical 
29 
38 
The values provided in the table above assume that the on-site soils or imported 
general fills will be used to backfill behind the walls.  It is assumed that the backfill 
SECTION 3.  DISCUSSION AND RECOMMENDATIONS 
W.O. 6774-00 
GEOLABS, INC. 
Page 14 
Hawaii  California 
behind retaining structures will be compacted to between 90 and 95 percent relative 
compaction.  Over-compaction of the retaining structure backfill should be avoided. 
In general, an active condition may be used for gravity retaining walls and retaining 
structures that are free to deflect by as much as 0.5 percent of the structure height.  
If the tops of the structures are not free to deflect beyond this degree, or are 
restrained, the retaining structures should be designed for the at-rest condition.  
These lateral earth pressures do not include hydrostatic pressures that might be 
caused by groundwater trapped behind the structures. 
Surcharge stresses due to areal surcharges, line loads, and point loads within a 
horizontal distance equal to the depth of the retaining structures should be 
considered in the design.  For uniform surcharge stresses imposed on the loaded 
side of the structure, a rectangular distribution with uniform pressure equal to 
33 percent of the vertical surcharge pressure acting on the entire height of the 
structure, which is free to deflect (cantilever), may be used in design.  For retaining 
structures that are restrained, a rectangular distribution equal to 50 percent of the 
vertical surcharge pressure acting over the entire height of the structures may be 
used for design.  Additional analyses during design may be needed to evaluate the 
surcharge effects of point loads and line loads. 
3.3.3 Drainage 
Retaining structures should be well drained to reduce the build-up of hydrostatic 
pressures.  A typical drainage system would consist of a 12-inch wide zone of 
permeable material, such as No. 3B Fine gravel (ASTM C 33, No. 67 gradation), 
placed directly around a perforated pipe (perforations down) at the base of the 
retaining structure discharging to an appropriate outlet or weepholes.  As an 
alternative, a prefabricated drainage product, such as MiraDrain or EnkaDrain, may 
be used in lieu of the drainage material.  The prefabricated drainage product should 
also be hydraulically connected to a perforated pipe at the base of the wall. 
Backfill behind the permeable drainage zone may consist of granular fill less than 
3 inches in maximum dimension.  Unless covered by concrete slabs, the upper 
SECTION 3.  DISCUSSION AND RECOMMENDATIONS 
W.O. 6774-00 
GEOLABS, INC. 
Page 15 
Hawaii  California 
12 inches of backfill should consist of relatively impervious materials to reduce the 
potential for water infiltration behind the retaining structures. 
3.4 
Utility Trenches and Pits  
We envision that new utility connections will be required.  In general, good 
construction practices should be utilized for the installation and backfilling of the 
trenches for the proposed utilities.  The contractor should determine the method and 
equipment to be used for excavation, subject to practical limits and safety 
considerations.  The excavation should comply with the applicable local, state, and 
federal safety requirements.  The contractor should be responsible for trench shoring 
design and installation.  Trench shoring and bracing should also conform to the 
appropriate health and safety requirements. 
Granular bedding consisting of 6 inches of No. 3B Fine gravel (ASTM C 33, No. 67 
gradation) is recommended under the pipes.  Free-draining granular materials such as 
No. 3B Fine gravel should also be used for the trench backfill up to about 12 inches above 
the pipes to provide adequate support around the pipes and to reduce the compaction 
effort on the backfill, thus reducing the possibility of damaging the pipes. It is critical to use 
this free-draining material to reduce the potential for formation of voids below the haunches 
of pipes and to provide adequate support for the sides of the pipes. Improper backfill 
material and placement could result in backfill settlement and pipe damage. 
The upper portion of the trench backfill from the level 12 inches above the pipes to 
the top of the subgrade or finished grade should consist of on-site soils or select granular 
fill material.  The backfill should be placed in maximum 8-inch level loose lifts and 
mechanically compacted to not less than 90 percent relative compaction to reduce the 
potential for future ground subsidence.  Where trenches are below pavement areas, the 
upper 3 feet of the trench backfill below the pavement subgrade should be compacted to a 
minimum of 95 percent relative compaction.  
3.5 
Pavement Design 
We envision that flexible asphalt concrete pavements will be used for access to 
and around the new cooling towers for maintenance purposes.  In general, we 
SECTION 3.  DISCUSSION AND RECOMMENDATIONS 
W.O. 6774-00 
GEOLABS, INC. 
Page 16 
Hawaii  California 
anticipate the vehicle loading for these pavements will primarily consist of light service 
trucks and occasional use by a maintenance crane.  We have assumed that the 
pavement subgrade will consist of both in-situ soils and imported general fill.  Based on 
the above assumptions, we recommend using the following pavement section for 
preliminary design purposes: 
Flexible Pavement  
  3.0-Inch Asphalt Concrete 
  6.0-Inch Aggregate Base Course (95 Percent Relative Compaction) 
  6.0-Inch Aggregate Subbase Course (95 Percent Relative Compaction) 
15.0-Inch Total Pavement Thickness Over Compacted Subgrade 
The pavement subgrades should be scarified to a depth of about 8 inches, 
moisture-conditioned to at least 2 percent above the optimum moisture, and compacted 
to a minimum of 90 percent relative compaction.  The aggregate base course and 
aggregate subbase materials should consist of crushed basalt aggregate compacted to 
no less than 95 percent relative compaction.  Aggregate base course and subbase 
course materials should meet the material requirements for Base Course and Subbase 
Course as specified in the Hawaii Standard Specifications for Road and Bridge 
Construction (2005).  CBR and field density tests should be performed on the actual 
subgrade soils encountered during construction to confirm the adequacy of the above 
sections. 
Paved areas should be sloped, and drainage gradients should be maintained to 
carry surface water off-site.  Surface water ponding should not be allowed on-site during 
or after construction.  
3.6 
Design Review 
Final drawings and specifications for the construction of the Replace Cooling 
Towers, Building 137, Tripler Army Medical Center project should be forwarded to 
Geolabs for review and written comments.  This review is needed to evaluate 
conformance of the plans and specifications with the intent of the foundation and 
earthwork recommendations provided herein. If this review is not made, Geolabs cannot 
be responsible for misinterpretation of our recommendations. 
SECTION 3.  DISCUSSION AND RECOMMENDATIONS 
W.O. 6774-00 
GEOLABS, INC. 
Page 17 
Hawaii  California 
3.7 
Construction Monitoring 
Geolabs should be retained to provide geotechnical engineering services during 
construction of the cooling tower replacement project at Building 137 of Tripler Army 
Medical Center.  The critical items of construction monitoring that require "Special 
Inspection" include the following:  
foundation excavation and base preparation 
select granular fill placement and compaction 
A Geolabs representative should monitor other aspects of earthwork construction 
to observe compliance with the intent of the design concepts, specifications, and/or 
recommendations, and to expedite suggestions for design changes that may be required 
in the event that subsurface conditions differ from those anticipated at the time this report 
was prepared.  The recommendations presented in this report are contingent upon such 
observations.  If the actual exposed soil conditions encountered during construction differ 
from those assumed or considered in this report, Geolabs should be contacted to review 
and/or revise the geotechnical engineering recommendations presented herein. 
END OF DISCUSSION AND RECOMMENDATIONS 
W.O. 6774-00 
GEOLABS, INC. 
Page 18 
Hawaii  California 
SECTION 4.  LIMITATIONS 
The analyses and recommendations submitted herein are based in part upon 
information obtained from the field borings.  Variations of subsoil conditions between 
and beyond the field borings may occur, and the nature and extent of these variations 
may not become evident until construction is underway.  If variations then appear 
evident, Geolabs should be contacted to re-evaluate the recommendations presented in 
this report. 
The stratification lines shown on the graphic representations of the borings depict 
the approximate boundaries between the soil types, and as such, may denote a gradual 
transition. Groundwater was encountered only in Boring No. 1 at a depth of about 
30.0 feet BGS.  We did not encounter groundwater in the other borings at the time of 
our field exploration. It is most likely that the water observed in Boring No. 1 was 
perched or drilling water that had not dissipated at the time of measurement.  The 
existing ground elevations at the project site are at an elevation several tens of feet 
above the highest basal groundwater in the area. Groundwater is shown on the graphic 
representation of the boring at the depth and time observed.  However, it must be noted 
that groundwater level conditions could change due to one or a combination of factors, 
such as variation in rainfall, seepage, temperature changes and other factors. These 
data have been reviewed and interpretations made in the formulation of this report 
This report has been prepared for the exclusive use of Wilson Okamoto 
Corporation and their client and other project consultants for specific application to the 
Replace Cooling Tower – Building 137, Tripler Army Medical Center project in 
accordance with generally accepted geotechnical engineering principles and practices.  
No warranty is expressed or implied. 
This report has been prepared solely for the purpose of assisting the design 
engineers in the design of the proposed project.  Therefore, this report may not contain 
sufficient data, or the proper information, to serve as the basis for preparation of 
construction cost estimates nor for bidding purposes.  A contractor wishing to bid on this 
project should retain a competent geotechnical engineer to assist in the interpretation of 
SECTION 4.  LIMITATIONS 
W.O. 6774-00 
GEOLABS, INC. 
Page 19 
Hawaii  California 
this report and/or in the performance of additional site specific exploration for bid 
estimating purposes. 
The owner/client should be aware that unanticipated soil conditions are 
commonly encountered.  Unforeseen soil conditions, such as perched groundwater, soft 
deposits, hard layers, or cavities, may occur in localized areas and may require 
additional probing or corrections in the field (which may result in construction delays) to 
attain a properly constructed project. Therefore, a sufficient contingency fund is 
recommended to accommodate these possible extra costs. 
This geotechnical engineering exploration conducted at the project site was not 
intended to investigate the potential presence of hazardous materials existing at the 
site.  It should be noted that the equipment, techniques, and personnel used to conduct 
a geo-environmental exploration differ substantially from those applied in geotechnical 
engineering. 
END OF LIMITATIONS 
CLOSURE
The following plates and appendices are attached and complete this report:
PROSE LOCC ME nnnrcrnnersrncocenrenenspennenncenennnannndin said ia Say EI Plate 1
Bs Te sect iag rie tarecnue elena cncescnl lt rr ocomanu is erases RSE POECRGSLRS ERGO CRSA Plate 2
Field Exploration ..........ccccccccccccesecseeeeeeeeeseeeeeeeeeeeeeeeeeeeeenneeaeeeeeeeesneneeeeeeeereeees Appendix A
Laboratory Tests acsmsecmesmsmnmmnmnmaianamesa i wirerensweerennesmenenes Appendix B
-QQQQQQOQOO-
Respectfully submitted,
GEOLABS, INC.
E. Frain, P.G., P.E.
Project Engineer/Geologist
President
CSM:DEF:mf\_
H:\6700Series\6774-00.df1
W.O. 6774-00 GEOLABS, INC. Page 20
Hawaii e California
PLATES 
PACIFIC OCEAN
pay
ge KAENA POINT
[Ar
| ISLAND MAP Sxcsers powt
NO SCALE
gf (SALT
U .
H International
(purr
= Fa
‘ee E
ele
‘f
PROJECT LOCATION >:
PROJECT LOCATION MAP
REPLACE COOLING TOWER - BUILDING 137
TRIPLER ARMY MEDICAL CENTER
HONOLULU, OAHU, HAWAII
2000 1000 0 2000 FT. GEOLABS, INC.
—————E—————_—— 7
Geotechnical Engineering
GRAPHIC SCALE AS
a. K DATE DRAWN BY PLATE
e JANUARY 2013 HYC
REFERENCE: MAP CREATED WITH TOPO!® ©2010 NATIONAL | xs SCALE W.O. 4
GEOGRAPHIC; ©2007 TELE ATLAS, REL. 1/2007. ay 4" = 2,000! 6774-00
CAD User: HENRY File Last Updated: January 17, 2013 5:47:36pm Plot Date: February 04, 2013 - 5:47:37pm
File: T\Drafting-9904\Working\6774-00ReplaceCooling TowerTAMC\6774-00PLM.dwg\PLM
2
g
D
.—
co)
a
[e}
Zz
3
Ww
o
a)
g
3
a
7
5
Ww
a
oa
oa
g
2
oO
Le
oD
a]
is
oa
CAD User: HENRY File Last Updated: January 25, 2013 5:57:26pm Plot Date: February 04, 2013 - 5:49:01pm
File: T:\Drafting-9904\Working\6774-00ReplaceCoolingTowerTAMC\6774-00SitePlan.dwg\SitePlan
Plotter: Adobe PDF Plotstyle: GEO-No-Dithering-Blue-Boring.ctb
BUILDING 137
FFE = 281.57
SITE PLAN
REPLACE COOLING TOWER - BUILDING 137
. TRIPLER ARMY MEDICAL CENTER
LEGEND: HONOLULU, OAHU, HAWAII
LOCATION ) GEOLABS, ING.
Geotechnical Engineering
REFERENCE: TAMG COOLING TOWER GRADING PLAN 160 , JANUARY 2013 HYC
TRANSMITTED BY J&J WORLDWIDE SERVICES ON | , SCALE WO.
OCTOBER 16, 2012. GRAPHIC SCALE ¢ 1" = 80' 6774-00 2
APPENDIX  A 
W.O. 6774-00 
GEOLABS, INC. 
MARCH 2013  Page A-1 
Hawaii  California 
A P P E N D I X   A 
Field Exploration 
The subsurface conditions at the project site were explored by drilling and 
sampling three borings, designated as Boring Nos. 1 through 3, extending to depths of 
about 22.8 to 30.3 feet below the existing ground surface.  The approximate boring 
locations are shown on the Site Plan, Plate 2.  The borings were drilled using a 
truck-mounted drill rig equipped with continuous flight augers. 
The materials encountered in the borings were classified by visual and textural 
examination in the field by our geologist, who monitored the drilling operations on a 
near-continuous basis.  These classifications were further reviewed visually and by 
testing in the laboratory.  Soils were classified in general conformance with the Unified 
Soil Classification System, as shown on Plate A-0.1.  Graphic representations of the 
materials encountered in the borings are presented on the Logs of Borings, Plates A-1 
through A-3. 
Relatively “undisturbed” soil samples were obtained in general accordance with 
ASTM D 3550-84, Ring-Lined Barrel Sampling of Soils, by driving a 3-inch OD Modified 
California sampler with a 140-pound hammer falling 30 inches.  In addition, some 
samples were obtained from the drilled borings in general accordance with 
ASTM D 1586-84, Penetration Test and Split-Barrel Sampling of Soils, by driving a 
2-inch OD standard penetration sampler using the same hammer and drop.  The blow 
counts needed to drive the sampler the second and third 6 inches of an 18-inch drive 
are shown as the “Penetration Resistance” on the Logs of Borings at the appropriate 
sample depths. 
Core samples of the rock materials encountered at the project site were obtained 
by using diamond core drilling techniques in general accordance with ASTM D 2113, 
Diamond Core Drilling for Site Investigation. Core drilling is a rotary drilling method that 
uses a hollow bit to cut into the rock formation. The rock material left in the hollow core 
of the bit is mechanically recovered for examination and description.  Rock cores were 
described in general accordance with the Rock Description System, as shown on the 
Rock Log Legend, Plate A-0.2. 
Recovery (REC) is used as a subjective guide to the interpretation of the relative 
quality of rock masses. Recovery is defined as the actual length of material recovered 
from a coring attempt versus the length of the core attempt. For example, if 3.7 feet of 
material is recovered from a 5.0-foot core run, the recovery would be 74 percent and 
would be shown on the Logs of Borings as REC = 74%. 
The Rock Quality Designation (RQD) is also a subjective guide to the relative quality 
of rock masses. RQD is defined as the percentage of the core run that is sound material in 
excess of 4 inches in length without any discontinuities, discounting any drilling induced 
Appendix A 
Field Exploration 
W.O. 6774-00 
GEOLABS, INC. 
MARCH 2013  Page A-2 
Hawaii  California 
fractures or breaks. If 2.5 feet of sound material is recovered from a 5.0-foot core run, the 
RQD would be 50 percent and would be shown on the Logs of Borings as RQD = 50%. 
Generally, the following is used to describe the relative quality of the rock based on the 
"Practical Handbook of Physical Properties of Rocks and Minerals." 
Rock Quality 
RQD 
(%) 
Very Poor 
0 – 25 
Poor 
25 – 50 
Fair 
50 – 75 
Good 
75 – 90 
Excellent 
90 – 100 
The rippability (or excavation characteristics) of a rock mass is a function of the 
relative hardness of the rock, its relative quality, brittleness, and fissile characteristics. 
Dense basalt formations with high RQD values would be very difficult to rip and would 
probably require more arduous methods of excavation. 
MORE THAN 50%
OF COARSE
FRACTION
RETAINED ON
NO. 4 SIEVE
(2-INCH) O.D. STANDARD PENETRATION TEST
POCKET PENETROMETER (tsf)
UNCONFINED COMPRESSION (psi)
50% OR MORE OF
COARSE FRACTION
PASSING
THROUGH NO. 4
SIEVE
MORE THAN 50%
OF MATERIAL
RETAINED ON NO.
200  SIEVE
50% OR MORE OF
MATERIAL PASSING
THROUGH NO. 200
SIEVE
(3-INCH) O.D. MODIFIED CALIFORNIA SAMPLE
TORVANE SHEAR (tsf)
TRIAXIAL COMPRESSION (ksf)
A-0.1
SILTY GRAVELS, GRAVEL-SAND-SILT
MIXTURES
OL
PEAT, HUMUS, SWAMP SOILS WITH HIGH
ORGANIC CONTENTS
INORGANIC CLAYS OF LOW TO MEDIUM
PLASTICITY, GRAVELLY CLAYS, SANDY
CLAYS, SILTY CLAYS, LEAN CLAYS
Soil Log Legend
UC
TV
ORGANIC CLAYS OF MEDIUM TO HIGH
PLASTICITY, ORGANIC SILTS
SC
Plate
GM
FINE-
GRAINED
SOILS
COARSE-
GRAINED
SOILS
UNCONSOLIDATED UNDRAINED
CLEAN SANDS
SANDS WITH
FINES
SP
SANDS
GRAVELS
WELL-GRADED GRAVELS,  GRAVEL-SAND
MIXTURES, LITTLE OR NO FINES
ML
CL
OH
LESS THAN 5%
FINES
GRAVELS WITH
FINES
CLEAN
GRAVELS
UU
PEN
PI
LL
INORGANIC SILTS AND VERY FINE SANDS,
ROCK FLOUR, SILTY OR CLAYEY FINE SANDS
OR CLAYEY SILTS WITH SLIGHT PLASTICITY
POORLY-GRADED GRAVELS, GRAVEL-SAND
MIXTURES, LITTLE OR NO FINES
CLAYEY GRAVELS, GRAVEL-SAND-CLAY
MIXTURES
WELL-GRADED SANDS, GRAVELLY SANDS,
LITTLE OR NO FINES
POORLY-GRADED SANDS, GRAVELLY
SANDS, LITTLE OR NO FINES
SILTY SANDS, SAND-SILT MIXTURES
CLAYEY SANDS, SAND-CLAY MIXTURES
CORE SAMPLE
LIQUID LIMIT
50 OR MORE
CH
NOTE: DUAL SYMBOLS ARE USED TO INDICATE BORDERLINE SOIL CLASSIFICATIONS
MH
SHELBY TUBE SAMPLE
LIQUID LIMIT (NP=NON-PLASTIC)
GRAB SAMPLE
PLASTICITY INDEX (NP=NON-PLASTIC)
SILTS
AND
CLAYS
SILTS
AND
CLAYS
LIQUID LIMIT
LESS THAN 50
USCS
TYPICAL
DESCRIPTIONS
GW
MORE THAN 12%
FINES
HIGHLY ORGANIC SOILS
SM
MAJOR DIVISIONS
GP
MORE THAN 12%
FINES
PT
LESS THAN 5%
FINES
UNIFIED SOIL CLASSIFICATION SYSTEM (USCS)
ORGANIC SILTS AND ORGANIC SILTY
CLAYS OF LOW PLASTICITY
SW
GC
INORGANIC SILT, MICACEOUS OR
DIATOMACEOUS FINE SAND OR SILTY
SOILS
INORGANIC CLAYS OF HIGH PLASTICITY
LEGEND
WATER LEVEL OBSERVED IN BORING AT TIME OF
DRILLING
WATER LEVEL OBSERVED IN BORING AFTER DRILLING
GEOLABS, INC.
Geotechnical Engineering
LOG LEGEND FOR SOIL  6774-00.GPJ  GEOLABS.GDT  2/4/13
A-0.2
ROCK DESCRIPTIONS
Plate
BRECCIA
CLINKER
COBBLES
CORAL
BASALT
ROCK DESCRIPTION SYSTEM
Greater than 24 inches apart
12 to 24 inches apart
6 to 12 inches apart
3 to 6 inches apart
Less than 3 inches apart
Rock shows no sign of discoloration or loss of strength.
Slight discoloration inwards from open fractures.
Discoloration throughout and noticeably weakened though not able to break by hand.
Most minerals decomposed with some corestones present in residual soil mass. Can be broken by hand.
Saprolite. Mineral residue completely decomposed to soil but fabric and structure preserved.
The following terms describe general fracture spacing of a rock:
The following terms describe the chemical weathering of a rock:
ROCK FRACTURE CHARACTERISTICS
DEGREE OF WEATHERING
HARDNESS
BOULDERS
VOID/CAVITY
TUFF
SILTSTONE
LIMESTONE
FINGER CORAL
Unweathered:
Slightly Weathered:
Moderately Weathered:
Highly Weathered:
Extremely Weathered:
Very Hard:
Hard:
Medium Hard:
Soft:
Very Soft:
SANDSTONE
Massive:
Slightly Fractured:
Moderately Fractured:
Closely Fractured:
Severely Fractured:
Rock Log Legend
The following terms describe the resistance of a rock to indentation or scratching:
Specimen breaks with difficulty after several "pinging" hammer blows.
Example: Dense, fine grain volcanic rock
Specimen breaks with some difficulty after several hammer blows.
Example: Vesicular, vugular, coarse-grained rock
Specimen can be broked by one hammer blow. Cannot be scraped by knife. SPT may penetrate by
~25 blows per inch with bounce.
Example: Porous rock such as clinker, cinder, and coral reef
Can be indented by one hammer blow. Can be scraped or peeled by knife. SPT can penetrate by
~100 blows per foot.
Example: Weathered rock, chalk-like coral reef
Crumbles under hammer blow. Can be peeled and carved by knife. Can be indented by finger
pressure.
Example: Saprolite
GEOLABS, INC.
Geotechnical Engineering
LOG LEGEND FOR ROCK  6774-00.GPJ  GEOLABS.GDT  2/4/13
Gray GRAVEL (BASALTIC) (fill)
Reddish brown SILTY CLAY with little sand, very
stiff, moist (residual soil)
Brown with orange mottling SILTY CLAY with
sand, stiff to very stiff, damp to moist (saprolite)
 grades with gravel at 3 feet
Brown with dark gray mottling CLAY with some
sand and fine gravel, stiff to very stiff, moist
(saprolite)
Dark brownish gray SANDY SILT with gravel,
hard, moist (saprolite)
 Boring terminated at 30.3 feet
 * Elevations estimated from TAMC Cooling Tower
Grading Plan transmitted by J&J Worldwide
Services on October 16, 2012.
17
33
28
42
52
37
33
110
75
85
GP
CH
CH
CH
ML
22
15
27
47
13
59
25/2"
50/4"
LL=66
PI=36
UC
LL=86
PI=54
Field
January 8, 2013
January 8, 2013
M. Gruver
30.3 feet
6774-00
USCS
Depth (feet)
Water Level:
Other Tests
Plate
Pocket Pen.
(tsf)
1
CME-45C TRUCK
4" Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Moisture
Content (%)
Core
Recovery (%)
Laboratory
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet MSL): 281 *
Log of
Boring
Sample
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Dry Density
(pcf)
Description
RQD (%)
A - 1
30.0 ft.   01/07/2013 1200 HRS
GEOLABS, INC.
Geotechnical Engineering
REPLACE COOLING TOWER - BUILDING 137
TRIPLER ARMY MEDICAL CENTER
HONOLULU, OAHU, HAWAII
BORING_LOG  6774-00.GPJ  GEOLABS.GDT  3/6/13
Gray GRAVEL (BASALTIC) (fill)
Reddish brown CLAYEY SILT with little gravel,
stiff, moist (fill)
Brown with tan mottling SILT, hard, damp
(residual soil)
Dark brown SILTY CLAY with sand, stiff to hard,
damp (saprolite)
Gray BASALT, moderately weathered, medium
hard (koolau basalt)
Reddish brown CLAYEY SILT with sand and
gravel, hard, damp (saprolite)
 Boring terminated at 30.3 feet
33
17
31
14
39
39
44
25
79
76
80
GP
MH
ML
CH
MH
>4.5
24
7
39
53
15
42
25
50/4"
Direct
Shear
LL=43
PI=14
Field
January 8, 2013
January 8, 2013
M. Gruver
30.3 feet
6774-00
USCS
Depth (feet)
Water Level:
Other Tests
Plate
Pocket Pen.
(tsf)
2
CME-45C TRUCK
4" Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Moisture
Content (%)
Core
Recovery (%)
Laboratory
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet MSL): 285 *
Log of
Boring
Sample
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Dry Density
(pcf)
Description
RQD (%)
A - 2
Not Encountered
GEOLABS, INC.
Geotechnical Engineering
REPLACE COOLING TOWER - BUILDING 137
TRIPLER ARMY MEDICAL CENTER
HONOLULU, OAHU, HAWAII
BORING_LOG  6774-00.GPJ  GEOLABS.GDT  2/4/13
Dark brown SILTY CLAY with traces of fine
gravel, stiff to very stiff, moist (fill)
Brown with tan mottling SILTY CLAY with traces
of sand, stiff to very stiff, damp (residual soil)
 grades to light reddish brown
Gray vesicular BASALT, closely fractured,
moderately to slightly weathered, hard (koolau
basalt)
Dark gray with orange mottling SILTY GRAVEL,
very hard, moist (weathered clinker)
 Boring terminated at 22.8 feet
35
27
29
29
38
82
74
CH
CH
GM
32
22
>4.5
29
23
30/6"
 +16/3"
35/6"
 +50/4"
52
95
42
LL=67
PI=35
Field
January 9, 2013
January 9, 2013
M. Gruver
22.8 feet
6774-00
USCS
Depth (feet)
Water Level:
Other Tests
Plate
Pocket Pen.
(tsf)
3
CME-45C TRUCK
4" Auger & HQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Moisture
Content (%)
Core
Recovery (%)
Laboratory
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet MSL): 290 *
Log of
Boring
Sample
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Dry Density
(pcf)
Description
RQD (%)
A - 3
Not Encountered
GEOLABS, INC.
Geotechnical Engineering
REPLACE COOLING TOWER - BUILDING 137
TRIPLER ARMY MEDICAL CENTER
HONOLULU, OAHU, HAWAII
BORING_LOG  6774-00.GPJ  GEOLABS.GDT  2/4/13
APPENDIX  B 
W.O. 6774-00 
GEOLABS, INC. 
MARCH 2013  Page B-1 
Hawaii  California 
A P P E N D I X   B 
Laboratory Tests 
Moisture Content (ASTM D 2216) and Unit Weight (ASTM D 2937) 
determinations were performed on selected samples as an aid in the classification and 
evaluation of soil properties.  The test results are presented on the Logs of Borings at 
the appropriate sample depths. 
Four Atterberg Limits tests (ASTM D 4318) were performed on selected soil 
samples to measure the liquid and plastic limits of the near-surface soils and to aid in 
the soil classification and identification. It also provides an indication of the shrink and 
swell potential of the surface soils from changes in moisture content. The test results 
are presented on Plate B-1. 
One Direct Shear test (ASTM D 3080) was performed on a near-surface soil 
sample to obtain an indicative measure of the strength parameters of the near-surface 
soils (cohesion and angle of friction). The test results are presented on Plate B-2. 
One Unconfined Compressive Strength test (ASTM D 2166) was performed on a 
selected soil sample to obtain an indicative measure of the compressive strength of the 
near-surface soils. The test results are presented on Plate B-3. 
0
10
20
30
40
50
60
70
80
90
100
0
20
40
60
80
100
120
PI
Depth (ft)
Sample
LL
PL
Description
66
86
43
67
2.0-3.5
15.0-16.5
10.0-11.5
2.0-3.5
ML or OL
CL-ML
CL or OL
CH or OH
30
32
29
32
ATTERBERG LIMITS TEST RESULTS - ASTM D 4318
Brown w/ orange mottling silty clay (CH) w/ some sand and gravel
Brown with dark gray mottling clay (CH) with sand
Brown with tan mottling silt (ML)
Brown with tan mottling silty clay (CH)
B - 1
MH or OH
36
54
14
35
LIQUID LIMIT
PLASTICITY INDEX
B-1
B-1
B-2
B-3
Plate
W.O. 6774-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
REPLACE COOLING TOWER - BUILDING 137
TRIPLER ARMY MEDICAL CENTER
HONOLULU, OAHU, HAWAII
G_ATTERBERG  6774-00.GPJ  GEOLABS.GDT  3/6/13
0
500
1,000
1,500
2,000
2,500
3,000
3,500
4,000
0
1,000
2,000
3,000
4,000
NORMAL STRESS, psf
SHEAR STRESS, psf
DIRECT SHEAR TEST -  ASTM D 3080
INITIAL
Moisture Content, %
Moisture Content, %
Dry Density, pcf
164 psf
47 degrees
1283
2160
3400
0.0022
0.0023
0.0021
2.42
2.42
2.42
76.0
80.6
93.3
76.5
81.2
94.0
Cohesion:
0.42
0.43
0.41
1.007
1.007
1.007
Height, inches
Diameter, inches
Peak Shear Stress, psf
Shear Displacement, inches
Brown silt with much gravel
1.00
1.00
1.00
Height, inches
B - 2
48.3
42.3
39.4
FINAL
Dry Density, pcf
Normal Stress, psf
Sample:
B-2
5.0 - 6.5 feet
Depth:
Description:
30.6
28.9
22.0
Sample
#1
Sample
#2
Sample
#3
Deformation Rate, inch/minute
Friction Angle:
1000
2000
3000
Plate
W.O. 6774-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
REPLACE COOLING TOWER - BUILDING 137
TRIPLER ARMY MEDICAL CENTER
HONOLULU, OAHU, HAWAII
G_DIRECT_SHEAR  6774-00.GPJ  GEOLABS.GDT  2/4/13
0
0.5
1.0
1.5
2.0
2.5
3.0
3.5
4.0
4.5
5.0
5.5
0
1.0
2.0
3.0
4.0
5.0
6.0
Location:
AXIAL STRAIN, %
10.0 - 11.5 feet
Description:
Depth:
COMPRESSIVE STRESS, ksf
B-1
Brown with orange mottling silty clay with some weathered gravel
Axial Strain at Failure (%):
Unconfined Compressive Strength (ksf):
Dry Density (pcf)
Moisture (%)
74.8
41.9
Sample Diameter (inches)
Sample Height (inches)
UNCONFINED COMPRESSION TEST - ASTM D 2166
Strain Rate (% / minute):
3.4
5.3
Test Date:
1/18/2013
5.185
2.401
B - 3
0.95
Plate
W.O. 6774-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
REPLACE COOLING TOWER - BUILDING 137
TRIPLER ARMY MEDICAL CENTER
HONOLULU, OAHU, HAWAII
G_UC  6774-00.GPJ  GEOLABS.GDT  2/4/13
