GEOLABS, INC. 
Geotechnical Engineering and Drilling Services 
2006 Kalihi Street • Honolulu, Hawaii 96819 
Phone: (808) 841-5064  •  Facsimile: (808) 847-1749  •  E-mail: hawaii@geolabs.net 
Hawaii • California 
October 23, 2015 
W.O. 7240-00(Rev.) 
Mr. Richard Horn 
Site Constructors, Inc. 
P.O. Box 6254 
Chico, CA  95927 
REVISED GEOTECHNICAL ENGINEERING EXPLORATION 
COASTAL III BATTERY STORAGE 
26 ULILI STREET 
KAUNAKAKAI, MOLOKAI, HAWAII 
Dear Mr. Horn: 
In accordance with our fee proposal dated August 12, 2015, we have provided 
geotechnical engineering evaluation in support of design for the Coastal III Battery 
Storage project, on the Island of Molokai, Hawaii.  The project location and general 
vicinity are shown on the Project Location Map, Plate 1. 
This 
report 
summarizes 
our 
findings 
and 
geotechnical 
engineering 
recommendations resulting from our field exploration, laboratory testing, and engineering 
analyses.  The recommendations presented are intended for design of the foundations 
and site grading only.  The findings and recommendations presented herein are subject to 
the limitations noted at the end of this report. 
PROJECT CONSIDERATIONS 
We understand that the project will involve site grading and installation of a 
concrete slab on grade for a battery storage facility. It is anticipated that the slab will be 
subjected to relatively light loading.  Structural details of the battery storage facility were 
not available at the time this report was prepared. 
The project is located next to the existing MECO Facility at 26 Ulili Street, at 
Kaunanakai, on the Island of Molokai, Hawaii. The study areas apparently have been 
pre-graded to its current form which is generally flat with a slight downward slope towards 
the south. We envision grading work will consist of cuts and fills on the order of about 
1 to 2 feet and anticipate subsurface site conditions to be very stony with gravel, cobbles, 
and boulders.  
Site Constructors, Inc. 
Page 2 
W.O. 7240-00(Rev.) 
October 23, 2015 
GEOLABS, INC. 
Hawaii • California 
PURPOSE AND SCOPE 
The purpose of our geotechnical engineering exploration was to obtain 
subsurface 
information 
at 
the 
site 
and 
provide 
geotechnical 
engineering 
recommendations in support of the design and construction of the new concrete slab. 
Based on the above scope of work, we provided the following services: 
1. 
Probing of selected locations at the project site using a Dynamic Cone 
Penetrometer (DCP) to derive an estimated bearing capacity of the shallow 
subsurface soils underlying the site. 
2. 
Coordination of the field exploration and logging of the probes by our 
engineer/geologist and a field assistant. 
3. 
Laboratory testing of selected near-surface samples obtained during the 
field exploration as an aid in classifying the materials and evaluating their 
engineering properties, in particular, Atterberg Limits and laboratory swell 
potential. 
4. 
Analyses of the field and laboratory data to formulate geotechnical 
recommendations for design of concrete pavement for the proposed 
project. 
5. 
Preparation of this report summarizing our work on the project and 
presenting our findings and recommendations. 
6. 
Coordination of our overall work on the project by our senior engineer. 
7. 
Quality assurance of our work by our principal engineer. 
8. 
Miscellaneous work efforts, such as drafting, word processing, and clerical 
support. 
SITE CHARACTERIZATION 
Regional Geology 
The Island of Molokai was built by the extrusion of basaltic lava flows from 
two shield volcanoes during the early to middle Pleistocene Epoch.  The two shield 
volcanoes comprising the Island of Molokai are known as East Molokai Mountain and 
West Molokai Mountain.  The project site is located on the southwestern flank of the 
East Molokai Mountain. 
The East Molokai Mountain was originally a typical elongated basaltic/andesitic 
shield-shaped dome.  It was built over the northwest and east-trending rifts, with a steep 
slope on the north side where the lava flows plunged into deep water, and a gentle 
slope on the west side where the lava flows banked against the West Molokai dome. 
Site Constructors, Inc. 
Page 3 
W.O. 7240-00(Rev.) 
October 23, 2015 
GEOLABS, INC. 
Hawaii • California 
During the Pleistocene Epoch (Ice Age), many sea level changes occurred as a 
result of widespread glaciation in the continental areas of the world.  As the great 
continental glaciers advanced and accumulated, the level of the ocean fell due to a lower 
quantity of water available to fill the oceanic basins.  Conversely, as the glaciers receded, 
or melted, global sea levels rose because of the increase in available water.  The land 
mass of the Island of Molokai remained essentially stable during these changes, and the 
fluctuations were eustatic in nature.  These glacio-eustatic fluctuations resulted in stands 
of the sea that were both higher and lower relative to the present sea level on Molokai.  
The processes of erosion and deposition were affected by these glacio-eustatic 
sea level fluctuations.  When the sea level was low, the erosional base level was 
correspondingly lower, and valleys were carved to depths below the present sea level.  
When the sea level was high, the erosional base level was raised such that sediments 
accumulated at higher elevations. 
In the mountainous regions of the Island of Molokai, the erosional processes are 
dominated by detachment of soil and rock masses from the valley walls that are 
transported down slope toward the axis of a valley primarily by gravity as colluvium.  
Once these materials reach the stream in the central portion of a valley, alluvial 
processes become dominant, and the sediments are transported and deposited as 
alluvium. 
In general, stream flows are intermittent and flashy, such that the stream flows 
transmit large volumes of water for very short duration.  Because of this, transport of 
sediments is intermittent, and the bulk of the stream's hydraulic load consists of a 
poorly-sorted mixture of boulders, cobbles, gravel, sands, and fines.  When the 
erosional base levels change, these sediment loads are left as deposits. 
When deposits are left in place for long periods of time, chemical processes 
begin to alter the materials simultaneously causing a breakdown or weathering of the 
material.  Chemical processes also cause induration, or cementation, of the 
coarse-grained portion of the sediment resulting in a poorly consolidated sedimentary 
rock, or conglomerate.  Simultaneously, erosion continues in the areas above the valley 
floors and upstream in headwaters.  This continued erosion generates materials, which 
are transported down slope, covering the older alluvial deposits. 
Depending on the local base level and rate of transport, these newer sediments 
are generally transient in terms of geologic time.  In addition, their consistency and 
density are generally less than those of the older, partially consolidated deposits.   
Existing Site Conditions 
The project site is situated within the existing Maui Electric Co. (MECO) Power 
Plant along Ulili Street. The facility lies approximately 2.7 miles northwest of Kaunanakai 
Harbor and about 3.8 miles southeast of Molokai Airport.  The site slightly slopes down 
towards the general direction of the southern shoreline.  Previous clearing and grading 
activity in the area provided a relatively smooth and firm surface devoid of trees. The site is 
surrounded by sparse vegetation consisting of native grass. Ground elevations in the 
Site Constructors, Inc. 
Page 4 
W.O. 7240-00(Rev.) 
October 23, 2015 
GEOLABS, INC. 
Hawaii • California 
vicinity of the project site range on the order of about +24 Mean Sea Level (MSL) to about 
+26 feet MSL at the southern and northern limits of the proposed structure’s footprint, 
respectively. 
Near-Surface Conditions 
The near-surface conditions were explored with the use of Dynamic Cone 
Penetrometer (DCP) device including soil sampling from shallow test pits within the 
planned alignment of the Battery Storage Facility. The soil samples obtained were 
transported to our laboratory for index property testing and other relevant engineering 
characteristics. Nine DCP tests were performed within the planned footing locations as 
shown on the Site Plan, Plate 2. 
Our field exploration of the surface and near-surface soils generally encountered 
alluvium consisting of stiff to very stiff clayey silt with basaltic gravel to the maximum depth 
explored of about 5 feet below the existing ground surface. We did not encounter 
groundwater with our DCP exploration.  However, groundwater levels may change due to 
seasonal precipitation, surface water run-off, and other factors. 
Detailed descriptions of the DCP exploration and field data are presented in 
Appendix A. 
Seismic Design Considerations 
Based on the International Building Code (2006 Edition), the project site may be 
subject to seismic activity that can impact the planned improvements, and seismic design 
considerations may need to be addressed. 
The geotechnical data disclosed by our limited field exploration and review of the 
geologic data of the project site were used to classify the subsurface conditions for seismic 
design considerations.  Our exploration generally encountered very stiff to hard alluvial 
soils near the surface.  We anticipate basalt formation at greater depths, underlying the 
stiff alluvial soil.  Because the depth of the basalt formation is unknown, we assume the 
upper 100 feet of the soil profile consists of stiff alluvial and residual soil.  Based on these 
subsurface site conditions, we classified the site under “Stiff Soil Profile” corresponding to 
a Site Class “D” in accordance with the International Building Code (Table No. 1613.5.2), 
2006 Edition. 
Dynamic Cone Penetration Testing 
We performed Dynamic Cone Penetration (DCP) testing at the proposed footing 
locations to obtain indicative soil strength parameters for our foundation evaluation and 
analyses. The Dynamic Cone Penetration (DCP) test measures a material’s in-situ 
resistance to penetration. The test is performed by driving a metal cone into the ground by 
repeatedly striking it with a 17.6 pound (8-kg) weight dropped from a distance of 
22.6 inches (575 mm). The penetration of the cone is measured after each blow and is 
recorded to provide a continuous measure of shear resistance until refusal or to a 
maximum depth of 5 feet (54 inches) below existing grade. The test data were correlated 
Site Constructors, Inc. 
Page 5 
W.O. 7240-00(Rev.) 
October 23, 2015 
GEOLABS, INC. 
Hawaii • California 
to California Bearing Ratio. The DCP data can also be used to indicate in-situ density, 
resilient modulus, and bearing capacity. 
The DCP tests were generally conducted at 1-inch (25.4-mm) discrete depth 
intervals from the surface to a maximum of 60 inches below the existing grade at the test 
locations. The DCP test data are included in Appendix A of this report for reference.  
Several authors have investigated the relationship between the Dynamic Cone 
Penetrometer penetration index (PI) and California Bearing Ratio (CBR).  Based on these 
studies, we have estimated the CBR value based on the penetration index obtained from 
the DCP testing.  The Correlations of Penetration Index, California Bearing Ratio (CBR) 
and bearing capacity are presented in Appendix A, Plates B-1 through B-9 of this report. 
DISCUSSION AND RECOMMENDATIONS 
Based on the stiff to hard soil conditions encountered at the site and the relatively 
light loads anticipated, we believe that the slab-on-grade and pad footings planned for the 
battery storage facility is feasible.  An allowable bearing pressure of up to 3,000 pounds 
per square foot (psf) may be used for the design of the shallow foundation system bearing 
on recompacted stiff alluvial soils. 
Detailed discussions and recommendations for foundation design and site grading 
are presented in the following sections. 
Foundations 
Based on our explored site conditions, the footings for the proposed battery 
storage facility will be supported on a subgrade consisting stiff clayey silt with gravel. 
Therefore, we recommend using shallow spread and/or continuous footings to support 
the equipment at the project site.   
Preliminary plans indicate that the project will consist of four components namely:  
1. 
The Power Module which will consist of a 40-foot x 8-foot x 9.8-foot 
container to house the battery modules will weigh about of about 
46,000 pounds and will be supported on 3 transverse rectangular 
footings (one on each end and one at mid-span); 
2. 
The Transformer, Earthing Switch and PTCT (Panel Box) unit will be 
supported on a single 21-foot x 22-foot mat or slab-on-grade 
foundation; 
Site Constructors, Inc. 
Page 6 
W.O. 7240-00(Rev.) 
October 23, 2015 
GEOLABS, INC. 
Hawaii • California 
3. 
The power conversion system will be supported on a mat or slab 
footing; and 
4. 
The HVAC Condenser will also be supported on a mat foundation. 
An allowable bearing pressure of up to 3,000 pounds per square foot (psf) may 
be used for the design of these shallow foundations.  This bearing value is for 
dead-plus-live loads and may be increased by one-third (1/3) for transient loads, such as 
those caused by wind or seismic forces. 
In general, the spread or continuous footing foundations should be embedded a 
minimum of 18 inches below the lowest adjacent finished grade.  Footings constructed 
on sloping ground should be embedded deep enough to provide a minimum horizontal 
setback distance of 6 feet measured from the outside edge of the footings to the face of 
the slope. 
Soft and/or loose materials encountered at the bottom of footing excavations 
should be over-excavated down to stiff/dense materials or to a maximum of 2 feet.  The 
over-excavation should be backfilled with non-expansive select granular fill materials 
moisture-conditioned to above the optimum moisture content and compacted to a 
minimum of 90 percent relative compaction. 
In order to provide a uniform bearing surface for the concrete mat or 
slab-on-grade footings, we recommend providing a 6-inch thick layer of compacted 
select borrow or aggregate subbase below the concrete slab.   
Structural fill materials should consist of well-graded granular materials generally 
less than 6 inches in maximum dimension with sufficient fines to prevent the occurrence 
of voids in the compacted mass.  The subbase materials recommended below the 
slabs-on-grade should consist of crushed basaltic aggregates (3-inch minus granular 
materials).  The structural fill and subbase materials should be compacted to a minimum 
of 90 percent relative compaction in accordance with ASTM D1557.  Relative 
compaction refers to the in-place dry density of soil expressed as a percentage of the 
maximum dry density of the same soil established in accordance with ASTM D1557.  
Optimum moisture is the water content (percentage by dry weight) corresponding to the 
maximum dry density. 
If foundations are designed and constructed in accordance with the 
recommendations presented herein, total settlement of foundations is estimated to be 
on the order of less than 1 inch with differential settlements on the order of about 
0.5 inches. 
Lateral loads acting on the structure may be resisted by frictional resistance 
between the base of the foundation and the bearing materials and by passive earth 
pressure developed against the near-vertical faces of the embedded portion of 
foundations.  A coefficient of friction of 0.4 may be used for foundations bearing on the 
compacted subbase.  Resistance to lateral loads due to passive earth pressure may be 
Site Constructors, Inc. 
Page 7 
W.O. 7240-00(Rev.) 
October 23, 2015 
GEOLABS, INC. 
Hawaii • California 
calculated using an equivalent fluid pressure of 300 pounds per square foot per foot of 
depth (pcf) for foundations embedded in the compacted subbase or structural fill 
materials.  These values assume that the soils around the foundations are well 
compacted.  Unless covered by pavements or slabs, the passive resistance in the upper 
12 inches below the finished grade should be neglected. 
A Geolabs representative should monitor footing excavations prior to the 
placement of reinforcing steel and concrete to confirm the foundation bearing conditions 
and the required embedment depths, and observe backfill placement to evaluate the 
compaction quality of the fill material. 
Site Grading 
We anticipate that site grading will involve cuts and fills on the order of 1 to 2 feet to 
achieve a flat surface upon which to build the foundations of the battery storage system 
components.  In general, a Geolabs representative should monitor the site preparation to 
confirm whether the exposed soil/rock conditions during excavation are similar to those 
anticipated and/or encountered in our field exploration.  The following recommendations 
are intended to provide guidelines for the design of site preparation work. 
At the on-set of earthwork, areas within the contract grading limits should be 
cleared and grubbed thoroughly.  Vegetation, debris, deleterious materials, and other 
unsuitable materials should be removed and disposed of properly off-site to reduce the 
potential for contamination of the excavated materials to be used as embankment fill 
materials. 
In general, the on-site materials generated from the excavations may be re-used as 
a source of general fill and backfill materials, provided that the materials are screened of 
over-sized materials (greater than 6 inches in maximum dimension) and are free of 
deleterious materials.  Where used as fill and backfill materials, the on-site soils should be 
properly moisture-conditioned to above the optimum moisture content, placed in level lifts 
not exceeding 8 inches in loose thickness, and compacted to a minimum of 90 percent 
relative compaction. 
Areas to receive fill should be scarified to a depth of 8 inches, moisture conditioned 
to about 2 percent above the optimum moisture and compacted to at least 90 percent 
relative compaction.  Relative compaction refers to the in-place dry density of soil 
expressed as a percentage of the maximum dry density of the same soil established in 
accordance with ASTM D1557.  Optimum moisture is the water content (percentage by 
weight) corresponding to the maximum dry density. 
Drainage 
The finished grades within the facility should be sloped to shed water away from the 
foundations and to reduce the potential for ponding. In addition, drainage swales should 
be provided as soon as possible and maintained to drain surface water runoff away from 
the foundations and slabs. 
Site Constructors, Inc. 
Page 8 
W.O. 7240-00(Rev.) 
October 23, 2015 
GEOLABS, INC. 
Hawaii • California 
These drainage requirements are essential for the proper performance of the above 
foundation recommendations since ponded water could cause subsurface soil saturation 
and subsequent loss of strength and/or heaving of the near-surface soils.  The foundation 
excavations should be properly backfilled against the footings immediately after setting of 
the concrete to reduce the potential for water infiltration.   
Utility Trenches 
Water and other subsurface utility lines may be needed for the project. In addition, 
we anticipate the use of underground cables connecting the various components of the 
battery storage system. In general, good construction practices should be utilized for the 
excavation and backfilling of the trenches for the underground utilities.  The excavations 
should comply with the applicable federal, state, and local safety requirements. The 
contractor should be responsible for trench shoring design and installation. 
In general, we recommend using granular bedding consisting of 6 inches of 
No. 3B Fine gravel (ASTM C33, No. 67 gradation) for support under the pipes. 
Free-draining granular materials, such as No. 3B Fine gravel (ASTM C 33, No. 67 
gradation), should also be used for the initial trench backfill up to about 12 inches above 
the pipes to provide adequate support around the pipes. It is critical to use this 
free-draining material to reduce the potential for formation of voids below the haunches of 
pipes and to provide adequate support for the sides of the pipes. Improper trench backfill 
could result in backfill settlement and pipe damage. 
The upper portion of the trench backfill from a level of 12 inches above the pipes to 
the top of the subgrade or finished grade should consist of on-site soils (with a maximum 
particle size of 6 inches) or select granular fill material. The backfill should be placed in 
maximum 8-inch loose level lifts and mechanically compacted to no less than 90 percent 
relative compaction to reduce the potential for appreciable future ground subsidence. 
Where trenches are located below pavement areas, the upper 3 feet of the trench backfill 
below the pavement finished grade should be compacted to a minimum of 95 percent 
relative compaction. 
Design Review 
Drawings and specifications for the proposed construction should be forwarded to 
Geolabs for review and written comments prior to bid advertisement.  This review is 
necessary to evaluate adherence of the plans and specifications to the intent of the 
foundation and earthwork recommendations provided herein.  If this review is not made, 
Geolabs cannot assume responsibility for misinterpretation of the recommendations 
presented. 
Construction Monitoring 
Geolabs should be retained to provide geotechnical engineering services during 
construction.  The following are critical items of construction monitoring that require 
"Special Inspection": 
Site Constructors, Inc. 
Page 9 
W.O. 7240-00(Rev.) 
October 23, 2015 
GEOLABS, INC. 
Hawaii • California 
Observation of the foundation excavation 
Observation of fill placement and compaction 
Observation of utility trench excavation and compaction 
A Geolabs representative should also monitor other aspects of earthwork 
construction to confirm compliance with the intent of the design concepts, specifications, 
and/or recommendations, and to expedite suggestions for design changes that may be 
required in the event that subsurface conditions differ from those anticipated at the time 
this report was prepared.  The recommendations presented herein are contingent upon 
such observations.  If the actual exposed soil/rock conditions encountered during 
construction differ from those assumed or considered in this report, Geolabs should be 
contacted to review and/or revise the geotechnical engineering recommendations 
presented herein. 
LIMITATIONS 
The analyses and recommendations submitted herein are based, in part, upon 
information obtained from field DCP tests. Variations of subsoil conditions between and 
beyond the field DCP test locations may occur, and the nature and extent of these 
variations may not become evident until construction is underway. If variations then appear 
evident, it will be necessary to re-evaluate the recommendations provided herein. 
The field DCP locations indicated herein were taped with reference to the features 
shown on the Site Plan provided by Site Constructors on August 4, 2015. The physical 
locations should be considered accurate only to the degree implied by the method used. 
This report has been prepared for the exclusive use of Site Constructors, Inc. for 
specific application to the Coastal III Battery Storage project in accordance with generally 
accepted geotechnical engineering principles and practices.  No warranty is expressed or 
implied. 
This report has been prepared solely for the purpose of assisting the design 
engineers in the design of the proposed project.  Therefore, this report may not contain 
sufficient data or the proper information to serve as the basis for construction cost 
estimates nor for bidding purposes.  A contractor wishing to bid on this project should 
retain a competent geotechnical engineer to assist in the interpretation of this report and/or 
in the performance of additional site specific exploration for bid estimating purposes. 
The owner/client should be aware that unanticipated soil conditions are commonly 
encountered.  Unforeseen soil conditions, such as perched groundwater, soft deposits, 
hard layers or cavities, may occur in localized areas and may require additional probing or 
corrections in the field (which may result in construction delays) to attain a properly 
constructed project.  Therefore, a sufficient contingency fund is recommended to 
accommodate these possible extra costs. 
This geotechnical engineering evaluation conducted at the project site was not 
intended to investigate the potential presence of hazardous materials and/or 
Site Constructors, Inc. Page 10
W.O. 7240-00(Rev.)
October 23, 2015
archeological features existing at the site. It should be noted that the equipment,
techniques, and personnel used to conduct a geo-environmental exploration differ
substantially from those applied in geotechnical engineering.
CLOSURE
We appreciate the opportunity to be of service to you on this project. If you have
questions or need additional information, please contact our office.
Respecttully submitted,
GEOLABS, INC. LICENSED
PROFESSIONAL
ENGINEER
No. 4176-C
on S. Mimura, P.E.
President
THIS WORK WAS PREPARED BY
ME OR UNDER MY SUPERVISION.
ole PMA 4, 6
SIGNATURE EXPIRATION DATE
OF THE LICENSE
CSM:MN:c~
Attachments: Project Location Map, Plate 1
Site Plan, Plate 2
Lab Test Data, Plates 3 thru 7
Dynamic Cone Penetration Test Data, Plates A-1 thru A-9
(6 Copies to Addressee)
h:\7200 Series\7240-00.mn1
GEOLABS, INC.
Hawaii ° California
PLATES 
KAUNAKAKAI, MOLOKAI, HAWAII
26 ULIULI STREET
PROJECT LOCATION
GENERAL PROJECT LOCATION
N
N
SEPTEMBER 2015
1" = 2,000'
DATE
SCALE
1
7240-00
DRAWN BY
KHN
W.O.
PLATE
PROJECT LOCATION MAP
COASTAL III BATTERY STORAGE
ISLAND MAP
NO SCALE
MAUNALOA
MAHANA
KALAUPAPA
PACIFIC OCEAN
HALAWA
KAMALO
KAUNAKAKAI
CAD User: KIM  File Last Updated: September 30, 2015 12:04:04pm  Plot Date:  September 30, 2015 - 12:06:07pm
File: T:\Drafting\Working\7240-00Coastal_III_BatteryStorage\7240-00PLM.dwg\PLM
Plotter: DWG To PDF.pc3  Plotstyle: GEO-No-Dithering-Blue-Boring.ctb
REFERENCE: MAP CREATED WITH TOPO!1$7,21$/
*(2*5$3+,&7(/($7/$65(/
NOTE: CONTOURS ARE IN METERS.
GRAPHIC SCALE
1000
2000
2000
0
FT.
SEE  SITE PLAN
APPROXIMATE DCP TEST LOCATION
LEGEND:
N
APPROXIMATE BULK SAMPLE LOCATION
26 ULIULI STREET
KAUNAKAKAI, MOLOKAI, HAWAII
7240-00
DRAWN BY
KHN
COASTAL III BATTERY STORAGE
1" = 10'
SEPTEMBER 2015
SCALE
DATE
W.O.
SITE PLAN
2
PLATE
GRAPHIC SCALE
5
0
10
20
30 FT.
REFERENCE: SITE SURVEY PLAN TRANSMITTED
BY KMK SERVICES ON AUGUST 5, 2015.
LOCATION MAP
SCALE: 1" = 500'
DCP-6
DCP-7
DCP-1
DCP-3
BULK-1
DCP-4
DCP-2
DCP-5
DCP-8 & BULK-2
DCP-9
0
10
20
30
40
50
60
70
80
90
100
0
20
40
60
80
100
120
PI
Depth (ft)
Sample
LL
PL
Description
37
Surface
ML or OL
CL-ML
CL or OL
CH or OH
19
Dark brown silty clay (CL) w/ some gravel & traces of rootlets
3
MH or OH
18
LIQUID LIMIT
PLASTICITY INDEX
BULK-1
ATTERBERG LIMITS TEST RESULTS - ASTM D4318
Plate
W.O. 7240-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
COASTAL III BATTERY STORAGE
26 ULIULI STREET
MOLOKAI, HAWAII
G_ATTERBERG_PI-100_LL-120  7240-00.GPJ  GEOLABS.GDT  10/23/15
BULK-1
Surface
Dark brown silty clay (CL) w/ some gravel &
traces of rootlets
101.3
20.0
14.0
24.6
3.9
Moisture Contents
Location
SUMMARY OF RING SWELL TESTS
4
NOTE:
Relatively Undisturbed
Remolded
Samples tested were either relatively undisturbed or remolded in 2.4-inch diameter by 1-inch high rings.
They were air-dried overnight and then saturated for 24 hours under a surcharge pressure of 55 psf.
Depth
(feet)
Soil Description
(%)
Initial
Air-Dried
Final
Ring
Swell
(pcf)
(%)
(%)
(%)
Dry
Density
Plate
W.O. 7240-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
COASTAL III BATTERY STORAGE
26 ULIULI STREET
MOLOKAI, HAWAII
G_RING_SWELL_TEST  7240-00.GPJ  GEOLABS.GDT  10/23/15
75
80
85
90
95
100
105
110
115
120
125
130
135
0
10
20
30
40
110.0
16.5
DRY DENSITY, pcf
Optimum Moisture Content:
Sample:
Depth:
TEST RESULTS
MOISTURE CONTENT, %
Description:
pcf
Maximum Dry Density:
Dark brown silty clay (CL) w/ some gravel &
traces of rootlets
5
3.20
3.10
3.00
2.90
2.80
2.70
2.60
Surface
BULK-1
MOISTURE-DENSITY RELATIONSHIP - ASTM D 1557 A
Test Date:
September 29, 2015
Plate
W.O. 7240-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
COASTAL III BATTERY STORAGE
26 ULIULI STREET
MOLOKAI, HAWAII
G_COMPACTION  7240-00.GPJ  GEOLABS.GDT  10/23/15
0
50
100
150
200
250
300
350
400
450
500
0
0.10
0.20
0.30
0.40
0.50
0.60
Dark brown silty clay (CL) w/ some gravel & traces of rootlets
Description:
Days Soaked
6
BULK-1
Swell (%)
0.57
18.5
18.0
Molding Dry Density (pcf)
PENETRATION, inches
STRESS, psi
Surface
No. of Blows
18.7
111.5
Molding Moisture (%)
Hammer Wt. (lbs)
Hammer Drop (inches)
Sample:
Corr. CBR @ 0.1"
Depth:
Corr. CBR @ 0.2"
No. of Layers
CALIFORNIA BEARING RATIO - ASTM D1883
18
56
10
5
Aggregate
6
3/4 inch minus
Plate
W.O. 7240-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
COASTAL III BATTERY STORAGE
26 ULIULI STREET
MOLOKAI, HAWAII
G_CBR  7240-00.GPJ  GEOLABS.GDT  10/23/15
BULK-1
Surface
6.76
1500
62
32
SUMMARY OF CORROSIVITY TESTS
7
Location
(feet)
Depth
(ohm-cm)
(mg/kg)
(mg/kg)
SM 2510B
Minimum Resistivity
pH Value
EPA 300.0
Minimum Resistivity
ASTM G57
pH Value
Method 9045C
ASTM G51
TEST METHODS (by TestAmerica Laboratories, Inc.)
TEST METHODS (by Geolabs, Inc.)*
pH Value
Minimum Resistivity Chloride Content
Sulfate Content
ND: Not Detected Within Reporting Limits
Sulfate Content
EPA 300.0
Sulfate Content
N/A
Chloride Content
Chloride Content
N/A
Plate
W.O. 7240-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
COASTAL III BATTERY STORAGE
26 ULIULI STREET
MOLOKAI, HAWAII
G_SUMMARY_OF_CORROSIVITY_TESTS  7240-00.GPJ  GEOLABS.GDT  10/23/15
W.O. 7240-00
GEOLABS, INC.
Hawaii • California
PLATE A-1
W.O.: 7240-00
Test No.: DCP-1
No. of 
Blows
Cumulative 
Penetration 
(mm)
Penetration per 
Blow Set (mm)
Penetration per 
Blow (mm)
Hammer Blow 
Factor
CBR                                                          
(%)
Approximate 
Bearing Value 
(psf)
0
0
2
25
25
13
1
17
3
51
25
8
1
27
4
76
25
6
1
37
5
102
25
5
1
47
4
127
25
6
1
37
6
152
25
4
1
58
7,840
5
178
25
5
1
47
5
203
25
5
1
47
5
229
25
5
1
47
7
254
25
4
1
69
7
279
25
4
1
69
6
305
25
4
1
58
7,840
7
330
25
4
1
69
7
356
25
4
1
69
6
381
25
4
1
58
6
406
25
4
1
58
7
432
25
4
1
69
8
457
25
3
1
80
9,400
8
483
25
3
1
80
8
508
25
3
1
80
8
533
25
3
1
80
7
559
25
4
1
69
7
584
25
4
1
69
7
610
25
4
1
69
8,720
7
635
25
4
1
69
7
660
25
4
1
69
6
686
25
4
1
58
5
711
25
5
1
47
3
737
25
8
1
27
4
762
25
6
1
37
6,200
3
787
25
8
1
27
4
813
25
6
1
37
5
838
25
5
1
47
7
864
25
4
1
69
10
889
25
3
1
103
>10,000
DYNAMIC CONE PENETRATION TEST DATA (ASTM D6951)
Project: Coastal III Battery Storage
Location: 26 Ulili St. Kaunakakai, Molokai, HI
Date: Sept. 17, 2015
Soil Type: Silty Clay with Gravel
W.O. 7240-00
GEOLABS, INC.
Hawaii • California
PLATE A-2
W.O.: 7240-00
Test No.: DCP-2
No. of 
Blows
Cumulative 
Penetration 
(mm)
Penetration per 
Blow Set (mm)
Penetration per 
Blow (mm)
Hammer Blow 
Factor
CBR                                                          
(%)
Approximate 
Bearing Value 
(psf)
0
0
2
25
25
13
1
17
2
51
25
13
1
17
4
76
25
6
1
37
4
102
25
6
1
37
5
127
25
5
1
47
4
152
25
6
1
37
6,200
6
178
25
4
1
58
6
203
25
4
1
58
7
229
25
4
1
69
6
254
25
4
1
58
6
279
25
4
1
58
6
305
25
4
1
58
7,840
6
330
25
4
1
58
6
356
25
4
1
58
5
381
25
5
1
47
6
406
25
4
1
58
5
432
25
5
1
47
5
457
25
5
1
47
6,960
6
483
25
4
1
58
9
508
25
3
1
91
10
533
25
3
1
103
15
559
25
2
1
162
> 10,000
DYNAMIC CONE PENETRATION TEST DATA (ASTM D6951)
Project: Coastal III Battery Storage
Location: 26 Ulili St. Kaunakakai, Molokai, HI
Date: Sept. 17, 2015
Soil Type: Silty Clay with Gravel
W.O. 7240-00
GEOLABS, INC.
Hawaii • California
PLATE A-3
W.O.: 7240-00
Test No.: DCP-3
No. of 
Blows
Cumulative 
Penetration 
(mm)
Penetration per 
Blow Set (mm)
Penetration per 
Blow (mm)
Hammer Blow 
Factor
CBR                                                          
(%)
Approximate 
Bearing Value 
(psf)
0
0
2
25
25
13
1
17
3
51
25
8
1
27
3
76
25
8
1
27
4
102
25
6
1
37
6
127
25
4
1
58
5
152
25
5
1
47
6,960
5
178
25
5
1
47
4
203
25
6
1
37
4
229
25
6
1
37
3
254
25
8
1
27
3
279
25
8
1
27
6
305
25
4
1
58
7,840
2
330
25
13
1
17
2
356
25
13
1
17
2
381
25
13
1
17
2
406
25
13
1
17
2
432
25
13
1
17
2
457
25
13
1
17
3,850
5
483
25
5
1
47
2
508
25
13
1
17
3
533
25
8
1
27
2
559
25
13
1
17
3
584
25
8
1
27
2
610
25
13
1
17
3,850
3
635
25
8
1
27
2
660
25
13
1
17
4
686
25
6
1
37
4
711
25
6
1
37
9
737
25
3
1
91
7
762
25
4
1
69
8,720
4
787
25
6
1
37
5
813
25
5
1
47
3
838
25
8
1
27
4
864
25
6
1
37
10
889
25
3
1
103
7
914
25
4
1
69
8,720
DYNAMIC CONE PENETRATION TEST DATA (ASTM D6951)
Project: Coastal III Battery Storage
Location: 26 Ulili St. Kaunakakai, Molokai, HI
Date: Sept. 17, 2015
Soil Type: Silty Clay with Gravel
W.O. 7240-00
GEOLABS, INC.
Hawaii • California
PLATE A-4.1
W.O.: 7240-00
Test No.: DCP-4
No. of 
Blows
Cumulative 
Penetration 
(mm)
Penetration per 
Blow Set (mm)
Penetration per 
Blow (mm)
Hammer Blow 
Factor
CBR                                                          
(%)
Approximate 
Bearing Value 
(psf)
0
0
1
25
25
25
1
8
2
51
25
13
1
17
6
76
25
4
1
58
6
102
25
4
1
58
5
127
25
5
1
47
7
152
25
4
1
69
8,720
7
178
25
4
1
69
8
203
25
3
1
80
10
229
25
3
1
103
8
254
25
3
1
80
9
279
25
3
1
91
7
305
25
4
1
69
8,720
6
330
25
4
1
58
7
356
25
4
1
69
5
381
25
5
1
47
4
406
25
6
1
37
5
432
25
5
1
47
5
457
25
5
1
47
6,960
5
483
25
5
1
47
6
508
25
4
1
58
7
533
25
4
1
69
9
559
25
3
1
91
7
584
25
4
1
69
7
610
25
4
1
69
8,720
7
635
25
4
1
69
7
660
25
4
1
69
8
686
25
3
1
80
6
711
25
4
1
58
8
737
25
3
1
80
8
762
25
3
1
80
9,400
7
787
25
4
1
69
9
813
25
3
1
91
8
838
25
3
1
80
8
864
25
3
1
80
7
889
25
4
1
69
5
914
25
5
1
47
6,960
6
940
25
4
1
58
7
965
25
4
1
69
8
991
25
3
1
80
7
1016
25
4
1
69
5
1041
25
5
1
47
DYNAMIC CONE PENETRATION TEST DATA (ASTM D6951)
Project: Coastal III Battery Storage
Location: 26 Ulili St. Kaunakakai, Molokai, HI
Date: Sept. 17, 2015
Soil Type: Silty Clay with Gravel
W.O. 7240-00
GEOLABS, INC.
Hawaii • California
PLATE A-4.2
W.O.: 7240-00
Test No.: DCP-4
No. of 
Blows
Cumulative 
Penetration 
(mm)
Penetration per 
Blow Set (mm)
Penetration per 
Blow (mm)
Hammer Blow 
Factor
CBR                                                          
(%)
Approximate 
Bearing Value 
(psf)
DYNAMIC CONE PENETRATION TEST DATA (ASTM D6951)
Project: Coastal III Battery Storage
Location: 26 Ulili St. Kaunakakai, Molokai, HI
Date: Sept. 17, 2015
Soil Type: Silty Clay with Gravel
7
1067
25
4
1
69
8,720
5
1092
25
5
1
47
5
1118
25
5
1
47
6
1143
25
4
1
58
5
1168
25
5
1
47
5
1194
25
5
1
47
5
1219
25
5
1
47
6,960
5
1245
25
5
1
47
4
1270
25
6
1
37
4
1295
25
6
1
37
4
1321
25
6
1
37
4
1346
25
6
1
37
4
1372
25
6
1
37
6,200
4
1397
25
6
1
37
4
1422
25
6
1
37
4
1448
25
6
1
37
4
1473
25
6
1
37
4
1499
25
6
1
37
7
1524
25
4
1
69
8,720
W.O. 7240-00
GEOLABS, INC.
Hawaii • California
PLATE A-5
W.O.: 7240-00
Test No.: DCP-5
No. of 
Blows
Cumulative 
Penetration 
(mm)
Penetration per 
Blow Set (mm)
Penetration per 
Blow (mm)
Hammer Blow 
Factor
CBR                                                             
(%)
Approximate 
Bearing Value 
(psf)
0
0
4
25
25
6
1
37
2
51
25
13
1
17
4
76
25
6
1
37
3
102
25
8
1
27
3
127
25
8
1
27
3
152
25
8
1
27
5,000
5
178
25
5
1
47
4
203
25
6
1
37
4
229
25
6
1
37
4
254
25
6
1
37
4
279
25
6
1
37
4
305
25
6
1
37
6,200
5
330
25
5
1
47
5
356
25
5
1
47
5
381
25
5
1
47
6
406
25
4
1
58
6
432
25
4
1
58
7
457
25
4
1
69
8,720
7
483
25
4
1
69
8
508
25
3
1
80
8
533
25
3
1
80
8
559
25
3
1
80
8
584
25
3
1
80
8
610
25
3
1
80
9,400
8
635
25
3
1
80
8
660
25
3
1
80
9
686
25
3
1
91
8
711
25
3
1
80
6
737
25
4
1
58
6
762
25
4
1
58
7,840
5
787
25
5
1
47
5
813
25
5
1
47
5
838
25
5
1
47
4
864
25
6
1
37
4
889
25
6
1
37
5
914
25
5
1
47
6,960
4
940
25
6
1
37
4
965
25
6
1
37
4
991
25
6
1
37
5
1016
25
5
1
47
5
1041
25
5
1
47
3
1067
25
8
1
27
5,000
2
1092
25
13
1
17
1
1118
25
25
1
8
2
1143
25
13
1
17
2
1168
25
13
1
17
3
1194
25
8
1
27
5
1219
25
5
1
47
6,960
8
1245
25
3
1
80
5
1270
25
5
1
47
5
1295
25
5
1
47
5
1321
25
5
1
47
5
1346
25
5
1
47
10
1372
25
3
1
103
>10000
DYNAMIC CONE PENETRATION TEST DATA (ASTM D6951)
Project: Coastal III Battery Storage
Location: 26 Ulili St. Kaunakakai, Molokai, HI
Date: Sept. 17, 2015
Soil Type: Silty Clay with Gravel
W.O. 7240-00
GEOLABS, INC.
Hawaii • California
PLATE A-6.1
W.O.: 7240-00
Test No.: DCP-6
No. of 
Blows
Cumulative 
Penetration 
(mm)
Penetration per 
Blow Set (mm)
Penetration per 
Blow (mm)
Hammer Blow 
Factor
CBR                                                          
(%)
Approximate 
Bearing Value 
(psf)
0
0
2
25
25
13
1
17
3
51
25
8
1
27
5
76
25
5
1
47
3
102
25
8
1
27
4
127
25
6
1
37
3
152
25
8
1
27
5,000
3
178
25
8
1
27
3
203
25
8
1
27
3
229
25
8
1
27
2
254
25
13
1
17
1
279
25
25
1
8
3
305
25
8
1
27
5,000
2
330
25
13
1
17
1
356
25
25
1
8
1
381
25
25
1
8
1
406
25
25
1
8
2
432
25
13
1
17
2
457
25
13
1
17
3,850
1
483
25
25
1
8
2
508
25
13
1
17
3
533
25
8
1
27
3
559
25
8
1
27
2
584
25
13
1
17
2
610
25
13
1
17
3,850
2
635
25
13
1
17
3
660
25
8
1
27
3
686
25
8
1
27
2
711
25
13
1
17
2
737
25
13
1
17
2
762
25
13
1
17
3,850
2
787
25
13
1
17
2
813
25
13
1
17
2
838
25
13
1
17
1
864
25
25
1
8
2
889
25
13
1
17
2
914
25
13
1
17
3,850
2
940
25
13
1
17
3
965
25
8
1
27
2
991
25
13
1
17
3
1016
25
8
1
27
4
1041
25
6
1
37
9
1067
25
3
1
91
>10,000
4
1092
25
6
1
37
DYNAMIC CONE PENETRATION TEST DATA (ASTM D6951)
Project: Coastal III Battery Storage
Location: 26 Ulili St. Kaunakakai, Molokai, HI
Date: Sept. 17, 2015
Soil Type: Silty Clay with Gravel
W.O. 7240-00
GEOLABS, INC.
Hawaii • California
PLATE A-6.2
W.O.: 7240-00
Test No.: DCP-6
No. of 
Blows
Cumulative 
Penetration 
(mm)
Penetration per 
Blow Set (mm)
Penetration per 
Blow (mm)
Hammer Blow 
Factor
CBR                                                          
(%)
Approximate 
Bearing Value 
(psf)
DYNAMIC CONE PENETRATION TEST DATA (ASTM D6951)
Project: Coastal III Battery Storage
Location: 26 Ulili St. Kaunakakai, Molokai, HI
Date: Sept. 17, 2015
Soil Type: Silty Clay with Gravel
5
1118
25
5
1
47
11
1143
25
2
1
114
11
1168
25
2
1
114
12
1194
25
2
1
126
15
1219
25
2
1
162
>10,000
W.O. 7240-00
GEOLABS, INC.
Hawaii • California
PLATE A-7
W.O.: 7240-00
Test No.: DCP-7
No. of 
Blows
Cumulative 
Penetration 
(mm)
Penetration per 
Blow Set (mm)
Penetration per 
Blow (mm)
Hammer Blow 
Factor
CBR                                                          
(%)
Approximate 
Bearing Value 
(psf)
0
0
1
25
25
25
1
8
2
51
25
13
1
17
3
76
25
8
1
27
4
102
25
6
1
37
6
127
25
4
1
58
7
152
25
4
1
69
8,720
5
178
25
5
1
47
7
203
25
4
1
69
6
229
25
4
1
58
7
254
25
4
1
69
6
279
25
4
1
58
6
305
25
4
1
58
7,840
6
330
25
4
1
58
74
356
25
0
1
967
5
381
25
5
1
47
7
406
25
4
1
69
6
432
25
4
1
58
7
457
25
4
1
69
8,720
7
483
25
4
1
69
7
508
25
4
1
69
7
533
25
4
1
69
6
559
25
4
1
58
6
584
25
4
1
58
5
610
25
5
1
47
6,960
5
635
25
5
1
47
5
660
25
5
1
47
4
686
25
6
1
37
4
711
25
6
1
37
4
737
25
6
1
37
4
762
25
6
1
37
6,200
4
787
25
6
1
37
3
813
25
8
1
27
3
838
25
8
1
27
4
864
25
6
1
37
5
889
25
5
1
47
6
914
25
4
1
58
7,840
6
940
25
4
1
58
6
965
25
4
1
58
7
991
25
4
1
69
9
1016
25
3
1
91
9
1041
25
3
1
91
15
1067
25
2
1
162
>10,000
DYNAMIC CONE PENETRATION TEST DATA (ASTM D6951)
Project: Coastal III Battery Storage
Location: 26 Ulili St. Kaunakakai, Molokai, HI
Date: Sept. 17, 2015
Soil Type: Silty Clay with Gravel
W.O. 7240-00
GEOLABS, INC.
Hawaii • California
PLATE A-8.1
W.O.: 7240-00
Test No.: DCP-8
No. of 
Blows
Cumulative 
Penetration 
(mm)
Penetration per 
Blow Set (mm)
Penetration per 
Blow (mm)
Hammer Blow 
Factor
CBR                                                          
(%)
Approximate 
Bearing Value 
(psf)
0
0
2
25
25
13
1
17
3
51
25
8
1
27
4
76
25
6
1
37
3
102
25
8
1
27
4
127
25
6
1
37
3
152
25
8
1
27
5,000
3
178
25
8
1
27
4
203
25
6
1
37
8
229
25
3
1
80
5
254
25
5
1
47
5
279
25
5
1
47
5
305
25
5
1
47
6,960
5
330
25
5
1
47
5
356
25
5
1
47
6
381
25
4
1
58
5
406
25
5
1
47
5
432
25
5
1
47
5
457
25
5
1
47
6,960
6
483
25
4
1
58
7
508
25
4
1
69
7
533
25
4
1
69
5
559
25
5
1
47
5
584
25
5
1
47
7
610
25
4
1
69
8,720
5
635
25
5
1
47
4
660
25
6
1
37
4
686
25
6
1
37
4
711
25
6
1
37
4
737
25
6
1
37
4
762
25
6
1
37
6,200
6
787
25
4
1
58
6
813
25
4
1
58
8
838
25
3
1
80
6
864
25
4
1
58
5
889
25
5
1
47
6
914
25
4
1
58
7,840
6
940
25
4
1
58
7
965
25
4
1
69
7
991
25
4
1
69
7
1016
25
4
1
69
6
1041
25
4
1
58
6
1067
25
4
1
58
7,840
7
1092
25
4
1
69
DYNAMIC CONE PENETRATION TEST DATA (ASTM D6951)
Project: Coastal III Battery Storage
Location: 26 Ulili St. Kaunakakai, Molokai, HI
Date: Sept. 17, 2015
Soil Type: Silty Clay with Gravel
W.O. 7240-00
GEOLABS, INC.
Hawaii • California
PLATE A-8.2
W.O.: 7240-00
Test No.: DCP-8
No. of 
Blows
Cumulative 
Penetration 
(mm)
Penetration per 
Blow Set (mm)
Penetration per 
Blow (mm)
Hammer Blow 
Factor
CBR                                                          
(%)
Approximate 
Bearing Value 
(psf)
DYNAMIC CONE PENETRATION TEST DATA (ASTM D6951)
Project: Coastal III Battery Storage
Location: 26 Ulili St. Kaunakakai, Molokai, HI
Date: Sept. 17, 2015
Soil Type: Silty Clay with Gravel
6
1118
25
4
1
58
7
1143
25
4
1
69
12
1168
25
2
1
126
15
1194
25
2
1
162
10,000
W.O. 7240-00
GEOLABS, INC.
Hawaii • California
PLATE A-9
W.O.: 7240-00
Test No.: DCP-9
No. of 
Blows
Cumulative 
Penetration 
(mm)
Penetration per 
Blow Set (mm)
Penetration per 
Blow (mm)
Hammer Blow 
Factor
CBR                                                          
(%)
Approximate 
Bearing Value 
(psf)
0
0
2
25
25
13
1
17
4
51
25
6
1
37
5
76
25
5
1
47
5
102
25
5
1
47
5
127
25
5
1
47
8
152
25
3
1
80
9,400
4
178
25
6
1
37
4
203
25
6
1
37
4
229
25
6
1
37
4
254
25
6
1
37
5
279
25
5
1
47
4
305
25
6
1
37
6,200
5
330
25
5
1
47
7
356
25
4
1
69
13
381
25
2
1
138
7
406
25
4
1
69
7
432
25
4
1
69
4
457
25
6
1
37
6,200
4
483
25
6
1
37
4
508
25
6
1
37
4
533
25
6
1
37
5
559
25
5
1
47
5
584
25
5
1
47
5
610
25
5
1
47
6,960
5
635
25
5
1
47
5
660
25
5
1
47
6
686
25
4
1
58
6
711
25
4
1
58
12
737
25
2
1
126
20
762
25
1
1
223
>10,000
DYNAMIC CONE PENETRATION TEST DATA (ASTM D6951)
Project: Coastal III Battery Storage
Location: 26 Ulili St. Kaunakakai, Molokai, HI
Date: Sept. 17, 2015
Soil Type: Silty Clay with Gravel
