GEOTECHNICAL ENGINEERING EXPLORATION 
RENOVATE ELECTRICAL UTILITIES PROJECT 
USCG AIR STATION BARBERS POINT 
KAPOLEI, OAHU, HAWAII 
W.O. 7708-00     SEPTEMBER 7, 2018 
Prepared for 
AECOM 
GEOLABS, INC. 
Geotechnical Engineering and Drilling Services 
GEOTECHNICAL ENGINEERING EXPLORATION
RENOVATE ELECTRICAL UTILITIES PROJECT
USCG AIR STATION BARBERS POINT
KAPOLEI, OAHU, HAWAII
W.O. 7708-00 SEPTEMBER 7, 2018
Prepared for
AECOM
LICENSED
PROFESSIONAL
ENGINEER
No. 10029-C
THIS WORK WAS PREPARED BY
ME OR UNDER MY SUPERVISION.
he Ree. 4-30-20
SIGNAWORE EXPIRATION DATE
OF THE LICENSE
GEOLABS, INC.
Geotechnical Engineering and Drilling Services
2006 Kalihi Street e Honolulu, Hl 96819
Hawaii ¢ California
GEOLABS, INC.
Geotechnical Engineering and Drilling Services
September 7, 2018
W.O. 7708-00
Ms. Diane Kodama
AECOM
1001 Bishop Street, Suite 1600
Honolulu, HI 96813
Dear Ms. Kodama:
Geolabs, Inc. is pleased to submit our report entitled "Geotechnical Engineering
Exploration, Renovate Electrical Utilities, USCG Air Station Barbers Point, Kapolei, Oahu,
Hawaii" prepared for the design of the project.
Our work was performed in general accordance with our fee proposal dated
October 11, 2017, and Subconsultant Agreement executed on April 26, 2018.
Please note that the soil samples and rock cores recovered during our field
exploration (remaining after testing) will be stored for a period of two months from the
date of this report. The samples will be discarded after that date unless arrangements are
made for a longer sample storage period. Please contact our office for alternative sample
storage requirements, if appropriate.
Detailed discussion and specific recommendations for design are contained in the
body of this report. If there is any point that is not clear, please contact our office.
Very truly yours,
GEOLABS, INC.
en Chen, P.E.
Vice President
JC:JS:lf
2006 Kalihi Street e Honolulu, Hawaii 96819
Phone: (808) 841-5064 ¢ Facsimile: (808) 847-1749 * E-mail: hawaii @geolabs.net
Hawaii ¢ California
W.O. 7708-00 
GEOLABS, INC. 
Page i 
Hawaii • California 
GEOTECHNICAL ENGINEERING EXPLORATION 
RENOVATE ELECTRICAL UTILITIES PROJECT 
USCG AIR STATION BARBERS POINT 
KAPOLEI, OAHU, HAWAII 
W.O. 7708-00     SEPTEMBER 7, 2018 
TABLE OF CONTENTS 
Page 
SUMMARY OF FINDINGS AND RECOMMENDATIONS .............................................. iii 
1. 
GENERAL ............................................................................................................ 1 
1.1 
Introduction ................................................................................................ 1 
1.2 
Project Considerations ............................................................................... 1 
1.3 
Purpose and Scope ................................................................................... 1 
2. 
SITE CHARACTERIZATION ................................................................................ 4 
2.1 
Regional Geology ...................................................................................... 4 
2.2 
Existing Site Conditions ............................................................................. 4 
2.3 
Subsurface Conditions ............................................................................... 5 
2.4 
Seismic Design Considerations ................................................................. 6 
2.4.1 Earthquakes and Seismicity ............................................................ 6 
2.4.2 Soil Profile Type for Seismic Design ............................................... 7 
2.4.3 Liquefaction Potential ...................................................................... 8 
3. 
DISCUSSION AND RECOMMENDATIONS ...................................................... 10 
3.1 
Shallow Foundations................................................................................ 11 
3.2 
Foundation Probing ................................................................................. 12 
3.3 
Slabs-On-Grade ....................................................................................... 13 
3.4 
Electrical Manhole Structures .................................................................. 14 
3.5 
Electrical Utilities ...................................................................................... 15 
3.6 
Site-Grading ............................................................................................. 16 
3.6.1 Site Preparation ............................................................................ 17 
3.6.2 Fills and Backfills ........................................................................... 17 
3.6.3 Fill Placement and Compaction Requirements ............................. 18 
3.6.4 Coral Excavation ........................................................................... 19 
3.7 
Corrosion Potential .................................................................................. 19 
3.8 
Pavement Design .................................................................................... 20 
3.9 
Soil Contaminates Testing ....................................................................... 22 
3.10 
Design Review ......................................................................................... 23 
3.11 
Post-Design Services/Services During Construction ............................... 23 
4. 
LIMITATIONS ..................................................................................................... 25 
CLOSURE ..................................................................................................................... 27 
TABLE OF CONTENTS  
Page 
W.O. 7708-00 
GEOLABS, INC. 
Page ii 
Hawaii • California 
PLATES 
Project Location Map ................................................................................... Plate 1 
Overall Site Plan  ......................................................................................... Plate 2 
Site Plans  ................................................................................. Plates 3.1 thru 3.4 
APPENDIX A 
Field Exploration ....................................................................... Pages A-1 and A-2 
Soil Log Legend ..................................................................................... Plate A-0.1 
Soil Classification Log Key .................................................................... Plate A-0.2 
Rock Log Legend .................................................................................. Plate A-0.3 
Logs of Borings ....................................................................... Plates A-1 thru A-10 
APPENDIX B 
Laboratory Tests ...................................................................................... Page B-1 
Laboratory Test Data .............................................................. Plates B-1 thru B-12 
APPENDIX C 
Photographs of Core Samples .................................................. Plates C-1 thru C-4 
APPENDIX D 
Analytical Corrosivity Test Results (14 pages) 
APPENDIX E 
Analytical Soil Contaminates Test Results (41 pages) 
W.O. 7708-00 
GEOLABS, INC. 
Page iii 
Hawaii • California 
GEOTECHNICAL ENGINEERING EXPLORATION 
RENOVATE ELECTRICAL UTILITIES PROJECT 
USCG AIR STATION BARBERS POINT 
KAPOLEI, OAHU, HAWAII 
W.O. 7708-00     SEPTEMBER 7, 2018 
SUMMARY OF FINDINGS AND RECOMMENDATIONS 
Our field exploration generally encountered about 1 to 5.5 feet of surface fills 
underlain by coralline deposits consisting of very dense beach sand, soft to medium hard 
coral formation, medium dense coralline detritus, medium hard sandstone, and medium 
hard limestone extending to the maximum depth drilled of about 23 feet below the existing 
ground surface. Localized loose pockets of silty sand were encountered within the coralline 
deposits in Boring Nos. 2 and 10. 
Groundwater was encountered at depths of approximately 3.8 to 14 feet below the 
existing ground surface in Boring Nos. 7, 8, 9, and 10 at the time of our field exploration. 
These groundwater depths correspond to elevations ranging between approximately 
+1.5 and +2.2 feet MSL. It should be noted that water levels may vary with seasonal 
precipitation, storm surge conditions, groundwater withdrawal, and other factors. 
We anticipate that the majority of the electrical conduit and manhole inverts will be 
on the order of about 4 to 10 feet below the existing ground surface. However, deeper 
excavations may be required if the new electrical utilities traverse under existing utilities. In 
addition, dewatering may be required in areas where the electrical conduits and/or manhole 
inverts are below approximate Elevation +3.0 feet MSL.  
Installation of the proposed electrical utilities will involve excavation into the 
underlying fills and coralline deposits, including soft and hard coral, limestone, and 
sandstone formations. In general, we anticipate that the in-situ soils and coralline deposits 
along the proposed electrical utility alignments may be excavated with normal heavy 
excavation equipment. Excavation into the underlying dense coral/limestone/sandstone 
formations may require chipping and/or the use of hoerams to remove the materials and to 
achieve the design invert elevations. 
We believe the proposed electrical pad mounting transformers and medium voltage 
switches may be supported on shallow spread and/or continuous strip footings bearing on 
the recompacted in-situ soils and/or new compacted fills needed to achieve the finished 
grades.  We recommend using an allowable bearing pressure of up to 4,000 pounds per 
square foot (psf) to design the shallow mat foundation bearing on the recompacted in-situ 
soils. 
The text of this report should be referred to for detailed discussion and specific design 
recommendations. 
END OF SUMMARY OF FINDINGS AND RECOMMENDATIONS 
W.O. 7708-00 
GEOLABS, INC. 
Page 1 
Hawaii • California 
SECTION 1.  GENERAL 
1.1 
Introduction 
This report presents the results of our geotechnical engineering exploration 
performed for the Renovate Electrical Utilities Project at USCG Air Station Barbers Point 
project in the Kapolei area on the Island of Oahu, Hawaii. The project location and general 
vicinity are shown on the Project Location Map, Plate 1. 
This report summarizes the findings from our field exploration and laboratory 
testing and presents our geotechnical recommendations derived from our analyses for 
the proposed electrical infrastructure upgrade. These recommendations are intended for 
the design of foundations, electrical utilities, and pavements only. The findings and 
recommendations presented herein are subject to the limitations noted at the end of this 
report. 
1.2 
Project Considerations 
The project site is located along Coral Sea Road between Air Station Barbers Point 
and the proposed Aloha Energy Solar Farm in the Kapolei Area on the Island of Oahu, 
Hawaii. 
Based on the information provided, we understand it is desired to develop 
underground electrical infrastructure along Coral Sea Road, as a continuation of the 
12.5 kV infrastructure for the United States Coast Guard (USCG) Air Station Barbers 
Point facility. We understand that the new underground electrical line will run along Coral 
Sea Road, from the Air Station Barbers Point to the proposed Aloha Energy Solar Farm. 
In the event the Aloha Energy Solar Farm is not constructed, the new underground 
infrastructure will continue north along Coral Sea Road to the intersection of Roosevelt 
Avenue. 
1.3 
Purpose and Scope 
The purpose of our exploration was to obtain an overview of the subsurface 
conditions at the project site to develop a soil data set to formulate geotechnical 
recommendations for the design of the new electrical infrastructure.  In order to 
SECTION 1. GENERAL 
W.O. 7708-00 
GEOLABS, INC. 
Page 2 
Hawaii • California 
accomplish this, we conducted an exploration program consisting of the following tasks 
and work efforts: 
1. 
Review of available in-house soils and boring information for the project vicinity. 
2. 
Coordination of boring stakeout and underground utility toning by various 
utility companies. 
3. 
Coordination of excavation permit with the Department of Health (HDOT) 
and boring access with USCG facility. 
4. 
Mobilization and demobilization of a truck-mounted drill rig and two operators to 
and from the project site. 
5. 
Drilling and sampling of ten borings extending to depths of approximately 
21 to 23 feet below the existing ground surface for a total of approximately 
223.5 feet of exploration. 
6. 
Coordination of the field exploration and logging of the borings by our field 
geologist. 
7. 
Laboratory testing of selected soil samples obtained during the field 
exploration as an aid in classifying the materials and evaluating the 
pertinent engineering properties. 
8. 
Soil chemical laboratory testing for solvents, petroleum contamination, and 
related constituents. 
9. 
Engineering analyses of the field and laboratory data to develop 
geotechnical recommendations pertaining to the design of the electrical 
infrastructure upgrade for the project. 
10. 
Preparation of this report summarizing our work on the project and 
presenting our findings and geotechnical recommendations. 
11. 
Coordination of our overall work on the project by our engineer. 
12. 
Quality assurance of our work and client/design team consultation by our 
principal engineer. 
13. 
Miscellaneous work efforts such as drafting, word processing, and clerical 
support. 
Detailed descriptions of our field exploration and the Logs of Borings are presented 
in Appendix A. Results of the laboratory tests performed on selected soil samples are 
presented in Appendix B.  Photographs of core samples retrieved from our field exploration 
SECTION 1. GENERAL 
W.O. 7708-00 
GEOLABS, INC. 
Page 3 
Hawaii • California 
are presented in Appendix C. Analytical corrosivity test report is presented in Appendix D. 
Analytical soil contaminates test report is also presented in Appendix E. 
END OF GENERAL 
W.O. 7708-00 
GEOLABS, INC. 
Page 4 
Hawaii • California 
SECTION 2.  SITE CHARACTERIZATION 
2.1 
Regional Geology 
The Island of Oahu was built by the extrusion of basalt and basaltic lavas from the 
Waianae and Koolau shield volcanoes. The older Waianae Volcano is estimated to be 
middle to late Pliocene in age, and the younger Koolau Volcano is estimated to be late 
Pliocene to early Pleistocene in age. 
The project site is situated on the Ewa Coastal Plain, which extends seaward off 
the southeastern flank of Waianae and the southwestern flank of Koolau. This plain was 
formed by the accumulation of a thick wedge of sediments and coral reef formations on 
the flanks of the two volcanoes.  
During the Pleistocene Epoch, sea levels fluctuated in response to the cycles of 
continental glaciation. As the glaciers grew and advanced, less water was available to fill 
the oceanic basins such that sea levels fell below the present stands of the sea. When 
the glaciers melted and receded, an excess of water became available such that the sea 
levels rose to above the present sea level. 
The higher sea level stands caused the formation of reef deposits at 
correspondingly higher elevations. Subaerial exposure of the sediments and calcareous 
materials caused consolidation of the lagoonal deposits and induration of the calcareous 
reef materials. 
2.2 
Existing Site Conditions 
The project site for the current scope of work is located within the United States 
Coast Guard Air Station and extends along the Coral Sea Road to the proposed Aloha 
Energy Solar Farm in the Barbers Point area on the Island of Oahu, Hawaii. Our field 
exploration also extended north of the proposed Aloha Energy Farm along Coral Sea 
Road to the intersection of Roosevelt Avenue for the alternate electrical utility alignment. 
In general, the existing ground surface along Coral Sea Road slopes down from 
north to south, with ground surface elevations ranging from about +54 to +5 feet 
Mean Sea Level (MSL). The existing Coral Sea Road is paved with asphaltic concrete 
SECTION 2. SITE CHARACTERIZATION  
W.O. 7708-00 
GEOLABS, INC. 
Page 5 
Hawaii • California 
pavement and has 10 to 15-foot wide shoulders covered with dried grasses. The USCG 
Air Station is a secured facility with numerous one and two-story buildings, aircraft 
hangars, asphaltic concrete driveways, parking lots, aircraft taxiways; and Portland 
Cement Concrete Pavement aircraft aprons and helicopter pads. The USCG Air Station 
facility gently slopes down from north to south, with ground surface elevations ranging 
from about +15 to +6 feet MSL. 
2.3 
Subsurface Conditions 
We explored the subsurface conditions at the project site by drilling and sampling 
ten borings, designated as Boring Nos. 1 through 10, extending to depths of about 
21 to 23 feet below the existing ground surface. 
Two bulk samples, designated as Bulk-1 and Bulk-2, were obtained from the 
near-surface materials to evaluate pavement support characteristics. The approximate 
locations of the borings drilled and the near-surface bulk samples collected are shown on 
the Overall Site Plan, Plate 2, and Site Plans, Plate 3.1 through 3.4. 
Based on our field exploration, the project site is generally underlain by about 1 to 
5.5 feet of surface fill, consisting of medium dense silty sand, and dense coralline cobbles 
and boulders. The surface fills are generally underlain by coralline deposits extending to 
the maximum depth drilled of about 23 feet below the existing ground surface. 
In general, the coralline deposits encountered consisted of very dense beach 
deposits, soft to medium hard coral formation, medium dense coralline detritus, medium 
hard sandstone, and medium hard limestone. Localized loose pockets of silty sand were 
encountered within the coralline deposits in Boring Nos. 2 and 10. 
It should be noted that the strength characteristics of the coralline deposits are 
highly variable. In addition, the depositional nature of the coralline deposits may create 
localized areas of hard, crystalline coral, limestone and/or sandstone formations 
intermixed with soft, severely fractured detritus. Cavities or voids are commonly 
encountered in the coralline deposits in the project vicinity. 
SECTION 2. SITE CHARACTERIZATION  
W.O. 7708-00 
GEOLABS, INC. 
Page 6 
Hawaii • California 
Groundwater was encountered at depths of approximately 3.8 to 14 feet below 
existing ground surfaces in Boring Nos. 7, 8, 9, and 10 at the time of our field exploration. 
These groundwater depths correspond to elevations ranging between approximately 
+1.5 and +2.2 feet MSL. In general, the groundwater levels will typically range from about 
-1 to +2.5 feet MSL with occasional fluctuations to +3 feet MSL due to king tides or heavy 
rainstorms. In addition, groundwater levels can fluctuate depending on tidal fluctuations, 
storm surge condition, seasonal precipitation, groundwater withdrawal and/or injection, 
and other factors. 
Detailed descriptions of the materials encountered during our field exploration are 
presented on the Logs of Borings in Appendix A. Results of the laboratory tests performed 
on selected soil samples are presented in Appendix B. Photographs of core samples 
retrieved from our field exploration are presented in Appendix C. Analytical corrosivity test 
report is presented in Appendix D. Analytical soil contaminates test report is also presented 
in Appendix E. 
2.4 
Seismic Design Considerations 
Based on the International Building Code (2006 Edition), the project site may be 
subject to seismic activity and seismic design considerations will need to be addressed. 
The following sections provide discussions on the seismicity, soil profile type for seismic 
design, and the potential for liquefaction at the project site. 
2.4.1 Earthquakes and Seismicity 
In general, earthquakes throughout the world are caused by shifts in the tectonic 
plates. In contrast, earthquake activity in Hawaii is linked primarily to volcanic activity; 
therefore, earthquake activity in Hawaii generally occurs before or during volcanic 
eruptions. In addition, earthquakes may result from the underground movement of 
magma that comes close to the surface but does not erupt. The Island of Hawaii 
experiences thousands of earthquakes each year, but most are so small that they 
can only be detected by sensitive instruments. However, some of the earthquakes 
are strong enough to be felt, and a few cause minor to moderate damage. 
SECTION 2. SITE CHARACTERIZATION  
W.O. 7708-00 
GEOLABS, INC. 
Page 7 
Hawaii • California 
In general, earthquakes associated with volcanic activity are most common on the 
Island of Hawaii. Earthquakes that are directly associated with the movement of 
magma are concentrated beneath the active Kilauea and Mauna Loa Volcanoes on 
the Island of Hawaii. Because the majority of earthquakes in Hawaii (over 90 percent) 
are related to volcanic activity, the risk of seismic activity and degree of ground 
shaking diminishes with increased distance from the Island of Hawaii. The Island of 
Hawaii has experienced numerous earthquakes greater than Magnitude 5 (M5+); 
however, earthquakes are not confined only to the Island of Hawaii. 
To a lesser degree, the Island of Maui has experienced several earthquakes greater 
than Magnitude 5. Therefore, moderate to strong earthquakes have occurred in the 
County of Maui. The effects of earthquakes occurring on the Islands of Hawaii and 
Maui may be felt on the Island of Oahu. For example, small landslides occurred on 
the Island of Oahu as a result of the Maui Earthquake of 1938 (M6.8). Some houses 
on the Island of Oahu were reportedly damaged as a result of the Lanai Earthquake 
of 1871 (M7+). 
In the last 150 years of recorded history, we are not aware of earthquakes greater 
than Magnitude 6 that have occurred on the Island of Oahu. An earthquake of 
Magnitude 4.8 to 5.0 occurred along the Diamond Head Fault in 1948 on the Island 
of Oahu. The moderate tremor resulted in broken store windows, ruptured building 
walls, and broken underground water mains. 
2.4.2 Soil Profile Type for Seismic Design 
Based on the anticipated subsurface materials along the project alignment, we 
believe that the project site may be classified from a seismic analysis standpoint 
as being a “Stiff Soil Profile” site corresponding to a Site Class “D” soil profile type 
based on the International Building Code (Table No. 1613.5.2), 2006 Edition. 
Based on Site Class “D”, the following seismic design parameters were estimated 
and may be used for seismic analysis of the project. 
SECTION 2. SITE CHARACTERIZATION  
W.O. 7708-00 
GEOLABS, INC. 
Page 8 
Hawaii • California 
SEISMIC DESIGN PARAMETERS 
Parameter 
Value 
Peak Bedrock Acceleration, PBA (Site Class B) 
0.253g 
MCE Spectral Response Acceleration, SS 
0.589g 
MCE Spectral Response Acceleration, S1 
0.166g 
Site Class 
“D” 
Site Coefficient, Fa 
1.329 
Site Coefficient, Fv 
2.137 
Design Spectral Response Acceleration, SDS 
0.522g 
Design Spectral Response Acceleration, SD1 
0.236g 
Peak Ground Acceleration, PGA (Site Class D) 
0.219g 
2.4.3 Liquefaction Potential 
Based on the International Building Code, 2006 Edition, the project site may be 
subjected to seismic activity, and the potential for soil liquefaction at the project 
site will need to be evaluated. 
Soil liquefaction is a condition where saturated cohesionless soils located near the 
ground surface undergo a substantial loss of strength due to the build-up of excess 
pore water pressures resulting from cyclic stress applications induced by 
earthquakes. In this process, when the loose saturated sand deposit is subjected 
to vibration (such as during an earthquake), the soil tends to densify and decrease 
in volume causing an increase in pore water pressure. If drainage is unable to 
occur rapidly enough to dissipate the build-up of pore water pressure, the effective 
stress (internal strength) of the soil is reduced. Under sustained vibrations, the 
pore water pressure build-up could equal the overburden pressure, essentially 
reducing the soil shear strength to zero and causing it to behave as a viscous fluid. 
During liquefaction, the soil acquires a mobility sufficient to permit both horizontal 
and vertical movements, and if not confined, will result in significant deformations. 
Soils most susceptible to liquefaction are loose, uniformly graded, fine-grained 
sands and loose silts with little cohesion. The major factors affecting the 
liquefaction characteristics of a soil deposit are as follows: 
SECTION 2. SITE CHARACTERIZATION  
W.O. 7708-00 
GEOLABS, INC. 
Page 9 
Hawaii • California 
FACTORS 
LIQUEFACTION SUSCEPTIBILITY 
Grain Size Distribution 
Fine and uniform sands and silts are 
more susceptible to liquefaction than 
coarse or well-graded sands. 
Initial Relative Density 
Loose sands and silts are most 
susceptible to liquefaction. Liquefaction 
potential is inversely proportional to 
relative density. 
Magnitude and Duration of Vibration 
Liquefaction potential is directly 
proportional to the magnitude and 
duration of the earthquake. 
Based on the subsurface conditions encountered at the project site, we believe 
that the phenomenon of soil liquefaction is not a design consideration for this 
project site. 
END OF SITE CHARACTERIZATION 
W.O. 7708-00 
GEOLABS, INC. 
Page 10 
Hawaii • California 
SECTION 3.  DISCUSSION AND RECOMMENDATIONS 
In general, our field exploration disclosed that the project site is underlain by a 
surface fill layer, on the order of about 1 to 5.5 feet thick, consisting of medium dense 
coralline silty sand and very dense coralline cobbles and boulders.  The surface fills are 
generally underlain by coralline deposits consisting of very dense beach deposits, soft to 
medium hard coral formation, medium dense coralline detritus, medium hard sandstone, 
and medium hard limestone extending to the maximum depth drilled of about 23 feet 
below the ground surface. 
Based on the subsurface conditions encountered at the project site, we believe that 
shallow foundations may be used for support of the new electrical pad mounting 
transformers and medium voltage switches. An allowable bearing pressure of up to 
4,000 pounds per square foot (psf) may be used to design the shallow foundations bearing 
on the recompacted on-site soils and/or new compacted fills needed to achieve the finished 
grades. This bearing value is for sizing the footings based on dead-plus-live loads and may 
be increased by one-third (⅓) for transient loads, such as those caused by wind or seismic 
forces. 
Cavities and/or voids are commonly encountered in the coralline deposits in the 
coralline reef environment. To reduce the potential for loss of foundation support resulting 
from collapse of cavities below foundations, we recommend implementing a program of 
probing and grouting of the structure foundations during construction. For estimating 
purposes, we recommend drilling probe holes at each isolated spread footing location (one 
probe hole for every 50 square feet of footing area) and at 10 feet on-center along wall 
foundations or continuous strip footings. The probe holes should be at least 3 inches in 
diameter and should extend to at least 10 feet below the planned bottom of foundation 
elevation. 
Installation of the proposed electrical utilities will involve excavation into the 
underlying fills, soft to medium hard coralline formation, and medium hard limestone 
formation and/or sandstone. In general, we anticipate that the in-situ soils and coralline 
deposits along the proposed electrical utility alignments may be excavated with normal 
SECTION 3. DISCUSSION AND RECOMMENDATIONS 
W.O. 7708-00 
GEOLABS, INC. 
Page 11 
Hawaii • California 
heavy excavation equipment. Excavation into the underlying dense coral, limestone and/or 
sandstone formations may require chipping and/or the use of hoerams to remove the 
materials and to achieve the design invert elevations. In addition, dewatering may be 
required in areas where the electrical conduit and manhole inverts are at elevations less 
than approximately Elevation +3.0 feet MSL.  
Detailed discussion of these items and our geotechnical recommendations for design 
are presented in the following sections. 
3.1 
Shallow Foundations 
Based on the subsurface conditions encountered at the project site, we 
recommend that shallow foundation systems such as spread and/or continuous strip 
footings may be used to support new electrical pads mounting transformers and medium 
voltage switches. An allowable bearing pressure of up to 4,000 pounds per square foot 
(psf) may be used to design the shallow foundations bearing on the recompacted on-site 
soils and/or new compacted fills needed to achieve the finished grades. This bearing 
value is for sizing the footings based on dead-plus-live loads and may be increased by 
one-third (⅓) for transient loads, such as those caused by wind or seismic forces. 
The bottom of footing excavations should be recompacted to at least 90 percent 
relative compaction to provide a relatively firm and smooth bearing surface prior to placing 
reinforcing steel and/or concrete. If soft and/or loose materials are encountered at the 
bottom of footing excavations, they should be over-excavated to expose the underlying 
firm materials or to the maximum depth of 2 feet below the bottom of the footings. The 
over-excavation may be backfilled with structural fill compacted to a minimum of 
90 percent relative compaction. 
In general, footings should be embedded a minimum of 18 inches below the lowest 
adjacent finished grades. Footings constructed near tops of slopes or on sloping ground 
conditions should be embedded deep enough to provide a minimum horizontal setback 
distance of 6 feet measured from the outside edge of the footings to the face of the slope. 
If foundations are next to utility trenches or easements, the footings should be 
embedded below a 45-degree imaginary plane extending upward from the bottom edge 
SECTION 3. DISCUSSION AND RECOMMENDATIONS 
W.O. 7708-00 
GEOLABS, INC. 
Page 12 
Hawaii • California 
of the utility trench or the footing should be embedded to a depth as deep as the inverts 
of the utility lines. This requirement is necessary to avoid surcharging adjacent below 
grade structures with additional structural loads and to reduce the potential for 
appreciable foundation settlement. 
If structure foundations are designed and constructed in strict accordance with our 
recommendations, we estimate total settlements of footings supported on the 
recompacted on-site soils and/or new compacted fills to be on the order of about 1 inch 
or less. We estimate that differential settlements between adjacent footings supported on 
similar materials to be on the order of about 0.5 inches or less. 
Lateral loads acting on the structures may be resisted by friction developed 
between the bottom of the foundation and the bearing soil and by passive earth pressure 
acting against the near-vertical faces of the foundation system. A coefficient of friction of 
0.35 may be used for footings bearing on the recompacted on-site soils and/or new 
compacted fills. Resistance due to passive earth pressure may be estimated using an 
equivalent fluid pressure of 350 pounds per square foot per foot of depth (pcf). This 
assumes that the soils around the footings are well-compacted. Unless covered by 
pavements or slabs, the passive pressure resistance in the upper 12 inches of soil should 
be neglected. In addition, the passive pressure resistance for foundations located on 
slopes should be reduced. 
A Geolabs representative should observe foundation excavations prior to the 
placement of reinforcing steel or concrete to confirm the foundation bearing conditions 
and the required embedment depths.  Observation of the foundation excavations and 
subgrade preparation operations should be designated as a “Special Inspection” item in 
accordance with Section 1704 of the International Building Code (2006). 
3.2 
Foundation Probing 
Based on our experience in the project vicinity, cavities and/or voids are commonly 
encountered in the coralline deposits in the coralline reef environment. To reduce the 
potential for loss of foundation support resulting from collapse of cavities below 
SECTION 3. DISCUSSION AND RECOMMENDATIONS 
W.O. 7708-00 
GEOLABS, INC. 
Page 13 
Hawaii • California 
foundations, we recommend implementing a program of probing and grouting of the 
structure foundations during construction. 
For estimating purposes, we recommend drilling probe holes at each isolated 
spread footing location (one probe hole for every 50 square feet of footing area) and at 
10 feet on-center along wall foundations or continuous strip footings. The probe holes 
should be at least 3 inches in diameter and should extend to at least 10 feet below the 
planned bottom of foundation elevation.  
If cavities and/or voids are encountered or suspected during the probing operation, 
additional probe holes should be drilled at closer spacing to help delineate the vertical 
and lateral extents of the cavity/void. The probe holes and discovered cavities should be 
backfilled with Controlled Low Strength Material (CLSM) with a slump of about 6 to 
9 inches. The CLSM should be injected at low to moderate pressures (the CLSM shall be 
capable of being pumped through a tremie pipe). As an alternate to CLSM, sand-cement 
grout with a slump of about 6 to 9 inches also may be used for the grouting operations. 
Because of the potential for encountering cavities and/or voids at the site, the 
probe drill should be available on-site until the probing and grouting operations are 
completed. The contractor also should be made aware that a longer lag time between 
probing/grouting operations and foundation construction might be required. 
3.3 
Slabs-On-Grade 
For the interior building slabs (not subjected to vehicular traffic), we recommend 
providing a minimum 4-inch thick layer of cushion fill consisting of open-graded gravel 
(ASTM C33, No. 67 gradation) below the slabs.  The open-graded gravel cushion fill 
would serve as a capillary moisture break and would provide for uniform support of the 
slabs.  To reduce the potential for excessive future moisture infiltration through the slab 
and subsequent damage to floor coverings, an impervious moisture barrier is 
recommended on top of the open-graded gravel cushion layer. 
Where the slabs will be subjected to vibration or vehicular traffic, we recommend 
providing a 6-inch layer of aggregate subbase below the slabs in lieu of the 4-inch thick 
gravel cushion layer.  The moisture barrier may be omitted for these slabs.  The aggregate 
SECTION 3. DISCUSSION AND RECOMMENDATIONS 
W.O. 7708-00 
GEOLABS, INC. 
Page 14 
Hawaii • California 
subbase should consist of crushed basaltic aggregates compacted to a minimum of 
95 percent relative compaction.  For the design of structural slabs supported on 6 inches 
of aggregate subbase, a modulus of subgrade reaction of about 200 pounds per square 
inch per inch of deflection (pci) may be used for the slab supported on the recompacted 
in-situ soils.  Where slabs are intended to function as rigid pavements for trucks, a 
minimum slab thickness of 6 inches may be used for preliminary design purposes.  In 
addition, provisions should be made for proper load transfer across the slab joints that 
will be subjected to vehicular traffic. 
The thickened edges of slabs adjacent to unpaved areas should be embedded at 
least 12 inches below the lowest adjacent finished grade. Areas adjacent to the slab 
should be backfilled tightly against the slab edges with the on-site soils and graded to 
divert water away from the slab to reduce the potential for appreciable water ponding 
around the slabs. 
3.4 
Electrical Manhole Structures 
We envision that concrete manhole structures may be required for the proposed 
electrical utility infrastructure. In general, we believe that manhole foundations may be 
designed in accordance with the recommendations presented in the “Shallow 
Foundations” section herein. 
The manhole structures should be designed to resist the lateral earth pressure due 
to the adjacent soils and surcharge effects.  The following lateral earth pressure, 
expressed in equivalent fluid pressures of pounds per square foot per foot of depth (pcf), 
may be used in the design of the manhole structure walls. 
SECTION 3. DISCUSSION AND RECOMMENDATIONS 
W.O. 7708-00 
GEOLABS, INC. 
Page 15 
Hawaii • California 
LATERAL EARTH PRESSURES 
FOR DESIGN OF RETAINING STRUCTURES 
Level Backfill 
Condition 
Earth Pressure 
Component 
At-Rest 
(pcf) 
Above Groundwater 
Horizontal without 
Hydrostatic Pressure 
55 
Below Groundwater 
Horizontal with 
Hydrostatic Pressure 
86 
Horizontal without 
Hydrostatic Pressure 
24 
The values provided above assume that non-expansive, select granular fill 
materials will be used to backfill behind the manhole structures.  It is assumed that the 
backfill behind the manhole structures will be compacted to between 90 and 95 percent 
relative compaction. Over-compaction of the manhole structure backfill should be 
avoided. 
Surcharge stresses due to areal surcharges, traffic loads, line loads, and point 
loads within a horizontal distance equal to the depth of the structure should be considered 
in the design. For uniform surcharge stresses imposed on the loaded side of the structure, 
a rectangular distribution with a uniform pressure equal to 50 percent of the vertical 
surcharge pressure acting on the entire height of the structure should be used. Additional 
analyses during design may be needed to evaluate the surcharge effects of point loads 
and line loads. 
3.5 
Electrical Utilities 
We envision that new underground 12.5 kV electrical utilities and utility connections 
will be required for the project. We anticipate that the majority of the electrical conduit and 
manhole inverts will be on the order of about 4 to 10 feet below the existing ground surface. 
However, deeper excavations may be required if the new electrical utility traverses under 
existing utilities. In addition, dewatering may be required in areas where the electrical 
conduits and/or manhole inverts are below approximate Elevation +3.0 feet MSL.  
Where deep excavations (greater than 5 feet in depth) are planned, temporary 
shoring or sloping and benching should be implemented for the trench excavations. Based 
SECTION 3. DISCUSSION AND RECOMMENDATIONS 
W.O. 7708-00 
GEOLABS, INC. 
Page 16 
Hawaii • California 
on the competent subsurface conditions encountered in the borings, we believe that 
temporary cut slopes for open cut excavations along Coral Sea Road may be feasible. 
However, trench walls would have to be cut near vertical necessitating the use of temporary 
shoring during construction.  
In general, good construction practices should be utilized in the installation and 
backfilling of the trenches.  The contractor should determine the method and equipment to 
be used for trench excavation, subject to practical limits and applicable local safety 
requirements. Trench shoring design and installation should be the responsibility of the 
contractor. 
In general, we recommend providing granular bedding consisting of 6 inches of 
No. 3B Fine Gravel (ASTM C33, No. 67 gradation) below the pipes for support.  Free 
draining granular materials, such as No. 3B Fine Gravel (ASTM C33, No. 67 gradation), also 
should be used for the initial trench backfill up to about 12 inches above the pipes to provide 
adequate support around the pipes.  It is critical to use this free draining material to reduce 
the potential for formation of voids below the haunches of pipes and to provide adequate 
support for the sides of the pipes.  Improper trench backfill could result in backfill settlement 
and pipe damage. 
The upper portion of the trench backfill from a level of 12 inches above the pipes to 
the top of the subgrade or finished grade may consist of the on-site soils.  The backfill should 
be placed in maximum 8-inch level loose lifts and mechanically compacted to no less than 
90 percent relative compaction to reduce the potential for appreciable future ground 
subsidence.  Where trenches are below pavement areas, the upper 3 feet of the trench 
backfill below the pavement grade should be compacted to a minimum of 95 percent relative 
compaction. 
3.6 
Site-Grading 
We anticipate the majority of site grading work for the project will involve excavation 
and backfilling of the electrical utility trenches planned throughout the project site. Items of 
site grading that are addressed in the subsequent subsections include the following: 
SECTION 3. DISCUSSION AND RECOMMENDATIONS 
W.O. 7708-00 
GEOLABS, INC. 
Page 17 
Hawaii • California 
Site Preparation 
Fills and Backfills 
Fill Placement and Compaction Requirements 
Coral Excavation 
A Geolabs representative should monitor site grading operations to observe 
whether undesirable materials are encountered during the excavation and scarification 
process, and to confirm whether the exposed soil conditions are similar to those assumed 
in this report. 
3.6.1 Site Preparation 
At the on-set of earthwork, the areas within the contract grading limits should be 
thoroughly cleared and grubbed.  Vegetation, debris, deleterious materials and 
other unsuitable materials should be removed and disposed of properly off-site.  
Soft and yielding areas encountered during clearing and grubbing should be 
over-excavated to expose firm or dense material, and the resulting excavation 
should be backfilled with well-compacted engineered fill. The excavated soft and/or 
organic soils should be properly disposed of off-site and/or used in landscape 
areas, where appropriate. 
3.6.2 Fills and Backfills 
After clearing and grubbing, existing structures and pavements that are to be 
demolished should be removed completely. Over-excavations resulting from 
demolition should be backfilled with compacted on-site soils or select granular fill 
materials.  Existing utilities to be abandoned should be removed, and the resulting 
excavation should be properly backfilled with excavated on-site soils or select 
granular fill materials placed in 8-inch loose lifts and compacted to a minimum of 
90 percent relative compaction. Utilities to be abandoned in-place under the 
proposed structures should be backfilled by pumping lean concrete under low 
pressure. 
In general, the on-site granular materials generated from the excavations may be 
reused as a source of general fill or backfill materials, provided they are screened 
of the over-sized materials and/or processed to a maximum particle size of 
3 inches or less and free of the deleterious debris. 
SECTION 3. DISCUSSION AND RECOMMENDATIONS 
W.O. 7708-00 
GEOLABS, INC. 
Page 18 
Hawaii • California 
Imported structural fills should consist of non-expansive, select granular fill 
materials, such as crushed coral and basalt.  The materials should be wel- graded 
from coarse to fine with particles no greater than 3 inches in largest dimension.  
The materials should have a California Bearing Ratio (CBR) value of 20 or higher 
and a swell potential of 1 percent or less when tested in accordance with 
ASTM D1883. The materials also should contain between 10 and 30 percent 
particles passing the No. 200 sieve. The structural fill material should be placed in 
level lifts not exceeding 8 inches in loose thickness, moisture-conditioned to above 
the optimum moisture content, and compacted to a minimum of 90 percent relative 
compaction. 
Aggregate base material required for the project should consist of crushed basaltic 
aggregates and should conform to Subsection 703.06 of the Hawaii Standard 
Specifications for Roads and Bridge Construction (2005).  Aggregate base course 
materials should be moisture-conditioned to above the optimum moisture content, 
placed in level lifts not exceeding 8 inches in loose thickness, and compacted to a 
minimum of 95 percent relative compaction.  Geolabs or an accredited commercial 
testing laboratory should test the imported fill materials for conformance with these 
recommendations prior to delivery to the project site for the intended use. 
3.6.3 Fill Placement and Compaction Requirements 
In general, fills and backfills should be moisture-conditioned to above the optimum 
moisture content, placed in level lifts not exceeding 8 inches in loose thickness, 
and compacted to at least 90 percent relative compaction. Relative compaction 
refers to the in-place dry density of soil expressed as a percentage of the maximum 
dry density as determined by ASTM D1557. Optimum moisture is the water content 
(percentage by dry weight) corresponding to the maximum dry density. 
Compaction should be accomplished by sheepsfoot rollers, vibratory rollers, or 
other types of acceptable compaction equipment. Water tamping, jetting, or 
ponding should not be allowed to compact the fills. 
SECTION 3. DISCUSSION AND RECOMMENDATIONS 
W.O. 7708-00 
GEOLABS, INC. 
Page 19 
Hawaii • California 
3.6.4 Coral Excavation 
The project site is generally underlain by coralline deposits near the existing ground 
surface. It is anticipated that these coralline deposits may be excavated readily with 
heavy excavation equipment, such as a large backhoe excavator. However, dense 
coral, limestone and/or sandstone formations may be moderately weathered and 
medium hard in nature. Therefore, we anticipate that some difficult excavation 
conditions may arise in localized areas during construction. It is possible that the 
excavation for a portion of deep utility line trenches may require the use of hoerams 
or chipping. The contractor must exercise care to avoid over-ripping, which would 
disrupt the structure of the coral/limestone/sandstone formations, resulting in a 
potential loss of bearing strength for improvements in the vicinity. 
The above discussions regarding the rippability of the materials are based on our 
visual observation of the coralline formation and field and laboratory data from the 
borings. We recommend encouraging contractors to examine the site conditions and 
the subsurface data to make their own reasonable and prudent interpretation. 
3.7 
Corrosion Potential 
Design of metallic substructures, such as electrical conduits or other metallic 
piping, should consider the effects of the corrosive environment on the substructure.  
Resistivity is generally recognized as one of the most significant soil characteristics 
regarding the corrosivity of the soil to buried metallic objects. In general, the lower the 
resistivity, the greater the potential for corrosion of the buried metallic structure. 
Conversely, the higher the resistivity, the less likely the soil will contribute to corrosion of 
metallic objects. 
Two sets of corrosivity tests, including pH Value (ASTM G51), Minimum Resistivity 
(ASTM G57), Chloride Content (EPA 300.0), and Sulfate Content (EPA 300.0), were 
performed by our office and TestAmerica Laboratories, Inc. on selected soil samples 
obtained from our field exploration. A summary of the corrosivity tests is presented in 
Appendix B, Plate B-3. A full report of the tests performed by TestAmerica Laboratories, 
Inc. is presented in Appendix D. 
SECTION 3. DISCUSSION AND RECOMMENDATIONS 
W.O. 7708-00 
GEOLABS, INC. 
Page 20 
Hawaii • California 
Based on the results of corrosivity laboratory testing, the subsurface soils at the 
project site exhibit minimum resistivity values ranging from approximately 610 to 3,200 
ohm-cm, indicating that the subsurface soils are corrosive to extremely corrosive 
(Corrosion Ratings of 1 to 3) to buried metallic structures. Therefore, we recommend 
properly designing metallic substructures (such as piping) for protection against the 
potential for corrosion. 
The method used to control the corrosion of underground concrete pipelines and 
structures is dependent on the pH, chloride content, and sulfate content found in the soil. 
In general, soils with a chloride content of less than 500 parts per million (ppm), sulfate 
content of less than 2,000 ppm, and a pH of greater than 5.0 may be considered 
“non-corrosive” to underground concrete pipelines and structures.  
Based on the pH, chloride content, and sulfate content tests performed on the 
in-situ materials, we believe that either Type I or Type II cement may be used for the 
concrete in contact with the ground planned for the project.  However, considerations 
should be given to increasing concrete cover over the reinforcement and/or specifying 
28-day concrete strength of 5,000 pounds per square inch (psi) with water-cement ratio 
of 0.4 in accordance with ACI 318, due to the moderately high chloride content level of 
640 ppm recorded in Bulk Sample No. 2. It may be appropriate to consult with a 
professional corrosion engineer to review the test results and provide detailed 
recommendations for corrosion protection. 
3.8 
Pavement Design 
Based on the current plans, we envision most of the electrical infrastructure will be 
installed within the landscape areas, driveways, and parking lots in the USCG Air Station, 
and the grassed shoulders along Coral Sea Road. One electrical utility trench will also be 
required crossing Coral Sea Road near the proposed Aloha Energy Solar Farm. It is 
anticipated that asphaltic concrete pavement will be used to repave the areas where the 
trenches cut through the existing asphaltic concrete roadway and parking lot areas. 
Detailed traffic information was not available at the time this report was prepared. 
In general, we anticipate the vehicle loading for these pavements will primarily consist of 
SECTION 3. DISCUSSION AND RECOMMENDATIONS 
W.O. 7708-00 
GEOLABS, INC. 
Page 21 
Hawaii • California 
passenger vehicles, light pick-up and utility trucks, with occasional moderate trucks and 
fuel trucks. 
We have assumed the new pavement will require a design life of 20 years. Traffic 
assumptions are summarized in the table below. Based on the assumed traffic volume 
and truck distribution information, a Traffic Index (TI) of 9.0 has been determined for the 
pavement design of the project. 
DESIGN TRAFFIC PARAMETERS 
Design Period 
20 Years 
Average Daily Traffic 
(ADT) 
Year 2018 
Year 2038 
Vehicles per day per 
direction 
3,060 
3,060 
24-Hour Truck Traffic 
2.60% 
Type of Axle 
Truck Traffic Distribution 
2-axle 
75.00% 
3-axle (Fuel Truck) 
25.00% 
4-axle 
0.00% 
5-axle 
0.00% 
6-axle 
0.00% 
7-axle 
0.00% 
Total ESAL in 20 Years 
92,130 
Traffic Index (TI) 
9.0 
We performed the pavement design analyses with the assumption that the 
pavement subgrade soils generally will consist of the granular fill materials with a 
minimum laboratory Resistance (R) value of about 55. Therefore, an R-Value of 55 has 
been adopted for the subgrade materials in our pavement design analyses. 
In general, the new pavements along the electrical utility trenches should match 
the existing pavement sections or the following flexible pavement section may be used, 
whichever is greater. 
SECTION 3. DISCUSSION AND RECOMMENDATIONS 
W.O. 7708-00 
GEOLABS, INC. 
Page 22 
Hawaii • California 
Flexible Pavements 
  3.0-Inch Asphaltic Concrete 
12.0-Inch Aggregate Base Course (95 Percent Relative Compaction)  
15.0-Inch Total Pavement Thickness on a Moist Compacted Subgrade 
The subgrade soils under the new pavement structural section should be scarified 
to a minimum depth of 8 inches, moisture-conditioned to near the optimum moisture, and 
compacted to a minimum of 95 percent relative compaction.  Relative compaction refers 
to the in-place dry density of soil expressed as a percentage of the maximum dry density 
of the same soil established in accordance with ASTM D1557. Optimum moisture is the 
water content (percentage by dry weight) corresponding to the maximum dry density. 
Aggregate base material required for the project should consist of crushed basaltic 
aggregates and should conform to Subsection 703.06 of the Hawaii Standard 
Specifications for Roads and Bridge Construction (2005).  The materials should be 
moisture-conditioned to above the optimum moisture content, placed in 8-inch level loose 
lifts, and compacted to a minimum of 95 percent relative compaction. 
Paved areas should be sloped, and drainage gradients should be maintained to 
carry surface water off the site. Surface water ponding should not be allowed on-site 
during or after construction. 
A Geolabs representative should monitor the pavement subgrade preparation to 
observe whether undesirable materials are encountered during the excavation and 
scarification process and to confirm whether the exposed soil conditions are similar to 
those encountered in our field exploration.  Modification to the extent of the different areas 
may be required. California Bearing Ratio (CBR) tests and/or field observations should 
be performed on the actual subgrade soils during construction to confirm that the above 
design section is adequate. 
3.9 
Soil Contaminates Testing 
In accordance with the project Geotechnical Investigation requirements, soil 
contamination testing was conducted to identify the type and extent of existing 
contamination that may require removal prior to construction activities. The soil chemical 
testing was performed to evaluate the potential presence of soil contamination, such as 
SECTION 3. DISCUSSION AND RECOMMENDATIONS 
W.O. 7708-00 
GEOLABS, INC. 
Page 23 
Hawaii • California 
solvents, petroleum contamination and related constituents. Two soil samples were 
collected from Boring Nos. 3 and 7, from about 5 feet below the existing ground surface. 
The samples were collected into containers provided by TestAmerica Laboratories, 
Inc. as appropriate for the requested analyses. The soil samples were kept in a cooler on 
ice and submitted to TestAmerica, Laboratories Inc. The samples were analyzed for the 
following target analytes: 
Volatile Organic Compounds 
Semivolatile Organic Compounds 
Gasoline Range Organics 
Diesel Range Organics 
Polychlorinated Biphenyls 
Metals 
Mercury 
The analytical soil contaminates test report is presented in Appendix E. It may be 
appropriate to consult with a professional environmental engineer to review the test 
results. It should be noted that reporting limits and practical quantitation limits can vary 
depending on the testing equipment, any matrix dilutions and the statistical control applied 
to the test results by the laboratory. Therefore, laboratories adopting the same standard 
test method may have different reporting limits and reporting limits may vary from sample 
to sample. 
3.10 Design Review 
Preliminary and final drawings and specifications should be forwarded to Geolabs 
for review and written comments prior to construction.  This review is necessary to 
evaluate conformance of the plans and specifications with the intent of the geotechnical 
recommendations provided herein.  If this review is not made, Geolabs cannot be 
responsible for misinterpretation of our recommendations. 
3.11 Post-Design Services/Services During Construction 
It is recommended that Geolabs be retained to provide geotechnical engineering 
services during construction.  The items of construction monitoring that are critical 
requiring "Special Inspections" include the following: 
SECTION 3. DISCUSSION AND RECOMMENDATIONS 
W.O. 7708-00 
GEOLABS, INC. 
Page 24 
Hawaii • California 
Observation of the foundation excavations and over-excavations 
Observation of fill placement and compaction 
Observation of trench excavation and backfill 
Observation and testing of pavement subgrade preparation 
A Geolabs representative also should monitor the other aspects of earthwork 
construction to observe compliance with the design concepts, specifications, or 
recommendations and to expedite suggestions for design changes that may be required 
in the event that subsurface conditions differ from those anticipated at the time this report 
was prepared.  Geolabs should be accorded the opportunity to provide geotechnical 
engineering services during construction to confirm our assumptions in providing the 
recommendations presented herein. 
If the actual exposed subsurface conditions encountered during construction differ 
from those assumed or considered in this report, Geolabs should be contacted to review 
and/or revise the geotechnical recommendations presented herein. 
END OF DISCUSSION AND RECOMMENDATIONS 
W.O. 7708-00 
GEOLABS, INC. 
Page 25 
Hawaii • California 
SECTION 4.  LIMITATIONS 
The analyses and recommendations submitted herein are based, in part, upon 
information obtained from the field borings and bulk sample collected.  Variations of 
subsurface conditions between and beyond the borings and bulk sample may occur, and 
the nature and extent of these variations may not become evident until construction is 
underway.  If variations then appear evident, it will be necessary to re-evaluate the 
recommendations provided in this report. 
The field boring locations indicated herein are approximate, having been estimated 
by using a hand-held Garmin™ eTrex Vista HCx. Elevations of the field borings were 
estimated by interpolation from the spot elevations from the Topographic Survey Map 
provided by AECOM on July 25, 2018.  The physical locations and elevations of the 
borings should be considered accurate only to the degree implied by the methods used. 
The stratification lines shown on graphic representations of the borings depict the 
approximate boundaries between soil and/or rock types and, as such, may denote a 
gradual transition.  Water level data from the borings were measured at the times shown 
on the graphic representations and/or presented in the text of this report.  These data 
have been reviewed and interpretations made in the formulation of this report.  It must be 
noted that fluctuations may occur due to variation in rainfall, temperature, and other 
factors. 
This report has been prepared for the exclusive use of AECOM for specific 
application to the Renovate Electrical Utilities Project, USCG Air Station Barbers Point 
project in accordance with generally accepted geotechnical engineering principles and 
practices.  No warranty is expressed or implied. 
This report has been prepared solely for the purpose of assisting the architect and 
engineers in the design of the proposed project.  Therefore, this report may not contain 
sufficient data, or the proper information, to serve as the basis for preparation of 
construction cost estimates.  
SECTION 4. LIMITATIONS 
W.O. 7708-00 
GEOLABS, INC. 
Page 26 
Hawaii • California 
The owner/client should be aware that unanticipated soil and/or rock conditions 
are commonly encountered.  Unforeseen soil conditions, such as perched groundwater, 
soft deposits, hard layers, or cavities may occur in localized areas and may require 
additional probing or corrections in the field (which may result in construction delays) to 
attain a properly constructed project.  Therefore, a sufficient contingency fund is 
recommended to accommodate these possible extra costs. 
This geotechnical engineering exploration conducted at the project site was not 
intended to investigate the potential presence of hazardous materials existing at the site.  
It should be noted that the equipment, techniques, and personnel used to make a geo-
environmental exploration differ substantially from those applied in geotechnical 
engineering. 
END OF LIMITATIONS 
CLOSURE
The following plates and appendices are attached and complete this report:
PYOJOCE Lic aUOny WMA. cere acer ane aera seer seme sams eee soeemee aeomaeeee: ame eer aus aoe a eRe Plate 1
Overall Site Plan .0..... ce eee eee e ernie ee etceeeeeeennnaeeeeeeeneaas Plate 2
Site Plans «0.0... eee aaaaaeeeeeeeeeenennaaes Plates 3.1 thru 3.4
Pielel EXGIO0AION ccc cccscemanncmecnaesccmeemenmmnin ues sen: omnis wane ants aumstaurmatarem-ateuasTtiartcares matin ne 2 Appendix A
Laboratory TeSts 00... cece rete cere eters nee tere sees aa deeeeeeeeesaaaaaaaneeeeeeeeaaaaaees Appendix B
Photographs of Core Samples .........ccccccccccccccceseeeesseenceeeeeeeeeesecseessseeeeeeeeeeeeess Appendix C
Analytical Comesivity Test REpOrt sess ccs css ones scasannvwenn anwn ena ccs care ere oxen eminem & Appendix D
Analytical Soil Contaminates Test Report ..............::::cseeesseeesseeeeeeseeeseseeeseeseeeess Appendix E
-QOQODQOQOQOO-
Respectfully submitted,
GEOLABS, INC.
By I~
Jason Seidman, P.E.
Project Engineer
oye, Ga L. Chen, P.E.
Vice President
JGJSt
h:\7700Series\7708.00.js1
W.O. 7708-00 GEOLABS, INC. Page 27
Hawaii ¢ California
PLATES 
USCG AIR STATION BARBERS POINT
RENOVATE ELECTRICAL UTILITIES PROJECT
PROJECT LOCATION MAP
GRAPHIC SCALE
1000
2000
2000
0
FT.
PROJECT LOCATION
GENERAL PROJECT LOCATION
N
WAHIAWA
WAIKIKI
HONOLULU
AIEA
PEARL CITY
WAIPAHU
EWA
BARBERS POINT
NANAKULI
WAIANAE
WAIALUA
HALEIWA
KAHUKU
POINT
DIAMOND
HEAD
HAWAII
KAI
WAIMANALO
KAILUA
KANEOHE
KAHALUU
PUNALUU
HAUULA
KAENA POINT
ISLAND MAP
NO SCALE
KAPOLEI, OAHU, HAWAII
AUGUST 2018
1" = 2,000'
Geotechnical Engineering
GEOLABS, INC.
DATE
SCALE
1
7708-00
DRAWN BY
ASP
W.O.
PLATE
N
PACIFIC      OCEAN
CAD User: HENRY  File Last Updated: August 03, 2018 10:20:54am  Plot Date:  September 07, 2018 - 10:59:41am
File: T:\Drafting\Working\7708-00Renovate_Electric_Utilities_USCG_Barbers_Point\7708-00PLM.dwg\1.0 PLM
Plotter: DWG To PDF-GEO.pc3  Plotstyle: GEO-No-Dithering.ctb
REFERENCE: MAP CREATED WITH TOPO!® ©2010 NATIONAL
GEOGRAPHIC; ©2007 TELE ATLAS, REL. 1/2007.
Ex
Ex
Ex
Ex
Ex
Ex
Ex
Ex
Ex
Ex
Ex
Ex
Ex
W
x
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
W
x
Wx
W
x
W
x
W
x
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
W
x
S
S
x
S
S
x
S Sx
S Sx
S
Sx
S S
x
S Sx
S Sx
S Sx
S Sx
S Sx
S Sx
S Sx
S
Sx
S Sx
S S
x
S Sx
S
Sx
S
S
x
S Sx
S Sx
S Sx
S S
x
S Sx
S Sx
S Sx
S Sx
S
Sx
S
S x
S
Sx
S
S
x
S
S
x
S
Sx
S
S
x
S
Sx
S
S
x
E
x
Ex
E
x
S
S
x
S
S
x
S S
x
S
S
x
S
S
x
S Sx
S
S
x
S S
x
S S
x
S Sx
S
S
x
S S x
S Sx
S S
x
S
S
x
S Sx
S S
x
S
S
x
S
S
x
Ex
E x
E
x
E
x
E
x
Ex
L
P
G
L P G
L
P
G
L
P
G
L
P G
L
P
G
L
P
G
L
P
G
L
P
G
L
P
G
L
P G
L
P
G
L
P
G
L
P G
L
P
G
L P
G
L
P G
L
P
G
L
P
G
L
P G
L
P
G
L
P
G
EU
x
EU
x
EU
x
EUx
EU
x
Wx
Wx
W
x
Wx
Wx
Wx
W
x
Wx
Wx
Wx
Wx
Wx
W
x
Wx
Wx
W
x
Wx
Wx
W
x
Wx
Wx
W
x
Wx
Wx
Wx
Wx
Wx
W
x
Wx
Wx
Wx
W
x
Wx
Wx
Wx
Wx
Wx
W
x
W
x
W
x
W
x
W
x
APPROXIMATE BORING LOCATION
LEGEND:
USCG AIR STATION BARBERS POINT
KAPOLEI, OAHU, HAWAII
GEOLABS, INC.
Geotechnical Engineering
7708-00
DRAWN BY
ASP
RENOVATE ELECTRICAL UTILITIES PROJECT
1" = 1000'
AUGUST 2018
SCALE
DATE
W.O.
OVERALL SITE PLAN
2
PLATE
GRAPHIC SCALE
500
0
1000
2000
3000 FT.
CAD User: ASPASIONJR  File Last Updated: September 07, 2018 12:08:03pm  Plot Date:  September 10, 2018 - 7:08:43pm
File: T:\Drafting\Working\7708-00Renovate_Electric_Utilities_USCG_Barbers_Point\7708-00SitePlan.dwg\2.0 Overall
Plotter: DWG To PDF-GEO.pc3  Plotstyle: GEO-No-Dithering-Blue-Boring.ctb
REFERENCE: TOPOGRAPHIC SURVEY MAP PROVIDED BY AECOM ON JULY 25, 2018 AND
                        OVERLAYED ONTO GOOGLE EARTH PRO™ IMAGE, ©2018 GOOGLE, INC.
N
B-1
B-10
B-9
B-8
B-7 & BULK-2
B-6
B-2
B-3 & BULK-1
B-4
B-5
S a r a t o g a    A v e
N a s s a u     S t
E n t e r p r i s e   S t
M i d w a y     S t
F r a n k l i n   D   R o o s e v e l t  A v e
C a b o t     R d
R e n t o n     R d
K a
p o
l e
i
  P k
wy
T r i p o l i      S t
SEE PLATE 3.1
SEE PLATE 3.2
SEE PLATE 3.3
SEE PLATE 3.4
PROJECT SITE
APPROXIMATE BULK SAMPLE LOCATION
E
x
E
x
Ex
Ex
Ex
Ex
Ex
Ex
Ex
Ex
E
x
Ex
Ex
Ex
Ex
Ex
Ex
Ex
Ex
Ex
Ex
Ex
Ex
Ex
Ex
E
x
Ex
Ex
Ex
Ex
Ex
Ex
Ex
E x
Ex
Ex
Ex
Ex
Ex
Ex
Ex
E
x
Ex
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
W
x
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
W
x
W
x
W
x
W
x
W
x
W
x
W
x
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
W
x
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
W
x
Wx
Wx
Wx
Wx
W
x
Wx
Wx
Wx
Wx
Wx
W
x
Wx
Wx
Wx
Wx
Wx
Wx
Wx
E
x
E x
Ex
E
x
E x
E
x
E
x
Ex
E
x
Ex
E
x
E x
S Sx
S S
x
S S
x
S S x
S
Sx
S
S
x
S S
x
S S
x
S S x
S S
x
S Sx
S S
x
S S
x
S Sx
S S
x
S S
x
S S
x
S
Sx
S S
x
S Sx
S S
x
S
S
x
S Sx
S
S
x
S S x
S S
x
S
S
x
S S
x
S S
x
S
Sx
S S
x
S S
x
S Sx
S
S
x
S
S
x
S S
x
S
S
x
S S x
S S
x
S S
x
S Sx
S S
x
S
S
x
S Sx
S S
x
S S
x
S Sx
S S
x
S
S
x
S
S
x
S
Sx
S S
x
S S x
S S
x
S Sx
S
S
x
S S
x
S S
x
S S
x
S Sx
S S
x
S Sx
S S
x
S S
x
S Sx
S S
x
S S
x
Ex
E
x
Ex
E
x
E x
E
x
Ex
E
x
E x
E
x
E
x
E x
Ex
E
x
E
x
E
x
E
x
E
x
Ex
E x
E
x
E
x
E
x
E
x
E
x
E
x
E
x
E
x
E x
E
x
E
x
Ex
E
x
E
x
E x
Ex
E
x
E x
E
x
E
x
E
x
Ex
E
x
E
x
E x
L
P
G
L
P
G
L
P
G
L
P G
L
P G
L P G
L
P G
L
P G
L
P
G
L
P
G
L
P
G
L
P
G
L
P
G
L
P
G
L P G
L
P
G
L
P
G
L
P
G
L
P
G
L
P
G
L
P
G
L
P
G
L P
G
L
P G
L
P G
L
P G
L
P
G
L
P G
L
P
G
L
P
G
L
P
G
L P G
L
P
G
L
P
G
L
P G
L
P G
L
P
G
L
P
G
L
P G
L
P
G
L
P
G
L
P
G
L
P
G
L
P
G
L
P G
L P G
L
P G
L
P G
L
P
G
L
P G
L
P
G
L
P
G
L
P G
L
P
G
L P
G
L
P G
L
P
G
L
P
G
L
P G
L
P
G
L
P
G
L
P G
L
P
G
L
P
G
L
P G
L
P
G
L
P
G
L
P G
L
P
G
L
P G
EUx
EU
x
EUx
EUx
EUx
EU
x
EUx
EU
x
EU
x
EU
x
EU
x
EU
x
EU
x
EU
x
EU
x
EU
x
EUx
E
x
E
x
Ex
E
x
Wx
Wx
Wx
Wx
Wx
W
x
Wx
Wx
Wx
Wx
Wx
W
x
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
W
x
APPROXIMATE BORING LOCATION
LEGEND:
USCG AIR STATION BARBERS POINT
KAPOLEI, OAHU, HAWAII
GEOLABS, INC.
Geotechnical Engineering
7708-00
DRAWN BY
ASP
RENOVATE ELECTRICAL UTILITIES PROJECT
1" = 250'
AUGUST 2018
SCALE
DATE
W.O.
SITE PLAN 1
3.1
PLATE
CAD User: HENRY  File Last Updated: September 07, 2018 11:24:11am  Plot Date:  September 07, 2018 - 12:05:45pm
File: T:\Drafting\Working\7708-00Renovate_Electric_Utilities_USCG_Barbers_Point\7708-00SitePlan.dwg\3.1 SP1
Plotter: DWG To PDF-GEO.pc3  Plotstyle: GEO-No-Dithering-Blue-Boring.ctb
B-3 & BULK-1
B-2
B-1
GRAPHIC SCALE
125
0
250
500
750 FT.
N
F r a n k l i n     D     R o o s e v e l t     A v e
C a b o t       R d
R e n t o n         R d
I n d e p e n d e n c e        R d
MATCHLINE
SEE PLATE 3.2
REFERENCE: TOPOGRAPHIC SURVEY MAP PROVIDED BY AECOM ON JULY 25, 2018 AND
                        OVERLAYED ONTO GOOGLE EARTH PRO™ IMAGE, ©2018 GOOGLE, INC.
APPROXIMATE BULK SAMPLE LOCATION
E
x
Ex
E x
E
x
Ex
E
x
Ex
Ex
Ex
Ex
Ex
Ex
Ex
E
x
Ex
Ex
Ex
Ex
E
x
Ex
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
W
x
Wx
Wx
Wx
Wx
Wx
Wx
Wx
W
x
Wx
S
S
x
S S
x
S
Sx
S
S
x
S Sx
S
S
x
S Sx
S Sx
S Sx
S Sx
S Sx
S
Sx
S Sx
S
S
x
S Sx
S Sx
S Sx
S Sx
S Sx
S
Sx
S Sx
S
S
x
S Sx
S Sx
S Sx
S Sx
S Sx
S
Sx
S Sx
S
S
x
S
Sx
S Sx
S S
x
S Sx
S Sx
S S
x
S Sx
S
S
x
S Sx
S Sx
S
S
x
S Sx
S Sx
S Sx
Wx
Wx
Wx
Wx
W
x
Wx
Wx
Wx
Wx
Wx
W
x
Wx
Wx
W
x
Wx
Wx
W
x
Wx
Wx
W
x
Wx
Wx
W
x
Wx
Wx
W
x
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
W
x
Wx
APPROXIMATE BORING LOCATION
LEGEND:
USCG AIR STATION BARBERS POINT
KAPOLEI, OAHU, HAWAII
GEOLABS, INC.
Geotechnical Engineering
7708-00
DRAWN BY
ASP
RENOVATE ELECTRICAL UTILITIES PROJECT
1" = 250'
AUGUST 2018
SCALE
DATE
W.O.
SITE PLAN 2
3.2
PLATE
CAD User: HENRY  File Last Updated: September 07, 2018 10:25:49am  Plot Date:  September 07, 2018 - 11:05:50am
File: T:\Drafting\Working\7708-00Renovate_Electric_Utilities_USCG_Barbers_Point\7708-00SitePlan.dwg\3.2 SP2
Plotter: DWG To PDF-GEO.pc3  Plotstyle: GEO-No-Dithering-Blue-Boring.ctb
B-5
B-4
B-6
GRAPHIC SCALE
125
0
250
500
750 FT.
N
San   Juacinto   St
Coral   Sea   Rd
MATCHLINE
SEE PLATE 3.3
MATCHLINE
SEE PLATE 3.1
REFERENCE: TOPOGRAPHIC SURVEY MAP PROVIDED BY AECOM ON JULY 25, 2018 AND
                        OVERLAYED ONTO GOOGLE EARTH PRO™ IMAGE, ©2018 GOOGLE, INC.
Ex
E
x
Ex
Ex
E
x
Ex
Ex
Ex
Ex
Ex
Ex
Ex
Ex
Ex
Ex
E
x
Ex
E
x
E
x
Ex
E
x
E
x
E
x
W
x
W
x
W
x
W
x
S
S
x
S Sx
S Sx
S Sx
S Sx
S Sx
S
Sx
S Sx
S Sx
S
Sx
S Sx
S Sx
S S
x
S Sx
S Sx
S
S
x
S Sx
S Sx
S Sx
S Sx
S
Sx
S Sx
S Sx
S S
x
S Sx
S
Sx
S
S
x
S Sx
S Sx
S Sx
S Sx
S Sx
S Sx
S Sx
S Sx
S Sx
S Sx
S
Sx
S Sx
S
S
x
S Sx
S Sx
S Sx
S Sx
S Sx
S S
x
S Sx
S Sx
S Sx
S Sx
S
Sx
S Sx
S
S
x
S
S
x
S Sx
S Sx
S
S
x
S Sx
S
S
x
S
Sx
S
S
x
S
Sx
S
S
x
S
S
x
S
S
x
S
S
x
S
S
x
S
S
x
S
S
x
S S
x
S S
x
S S
x
S
S
x
S
Sx
S
Sx
S
S
x
S
Sx
S
S
x
S
S
x
S S
x
S
S
x
S
S
x
Wx
W
x
Wx
Wx
Wx
Wx
Wx
W
x
Wx
Wx
Wx
Wx
Wx
W
x
Wx
Wx
W
x
Wx
Wx
W
x
Wx
Wx
W
x
Wx
Wx
Wx
Wx
Wx
W
x
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
W
x
Wx
Wx
Wx
Wx
Wx
W
x
Wx
Wx
W
x
Wx
Wx
W
x
Wx
Wx
W
x
Wx
Wx
W
x
Wx
Wx
W
x
Wx
Wx
Wx
Wx
Wx
Wx
Wx
Wx
W
x
W
x
W
x
W
x
W
x
W
x
W
x
W
x
W
x
W
x
W
x
W
x
W
x
W
x
W
x
W
x
W
x
W
x
W
x
W
x
W
x
W
x
APPROXIMATE BORING LOCATION
LEGEND:
USCG AIR STATION BARBERS POINT
KAPOLEI, OAHU, HAWAII
GEOLABS, INC.
Geotechnical Engineering
7708-00
DRAWN BY
ASP
RENOVATE ELECTRICAL UTILITIES PROJECT
1" = 250'
AUGUST 2018
SCALE
DATE
W.O.
SITE PLAN 3
3.3
PLATE
CAD User: HENRY  File Last Updated: September 07, 2018 11:24:11am  Plot Date:  September 07, 2018 - 12:04:59pm
File: T:\Drafting\Working\7708-00Renovate_Electric_Utilities_USCG_Barbers_Point\7708-00SitePlan.dwg\3.3 SP3
Plotter: DWG To PDF-GEO.pc3  Plotstyle: GEO-No-Dithering-Blue-Boring.ctb
B-8
B-7 & BULK-2
GRAPHIC SCALE
125
0
250
500
750 FT.
N
T r i p o l i       S t
C o r a l   S e a   R d
MATCHLINE
SEE PLATE 3.4
MATCHLINE
SEE PLATE 3.2
REFERENCE: TOPOGRAPHIC SURVEY MAP PROVIDED BY AECOM ON JULY 25, 2018 AND
                        OVERLAYED ONTO GOOGLE EARTH PRO™ IMAGE, ©2018 GOOGLE, INC.
APPROXIMATE BULK SAMPLE LOCATION
E
x
Ex
E
x
E
x
W
x
W
x
S Sx
S Sx
S S
x
S Sx
S
Sx
S Sx
S
S
x
S Sx
S Sx
S Sx
S Sx
S Sx
S S
x
S Sx
S
S
x
S
Sx
S
S
x
S Sx
S
S
x
S
Sx
S S
x
S
Sx
S Sx
S
S
x
S
S
x
S
S
x
W
x
Wx
Wx
Wx
Wx
Wx
W
x
Wx
Wx
W
x
Wx
Wx
W
x
Wx
Wx
W
x
Wx
Wx
W
x
W
x
W
x
W
x
W
x
W
x
W
x
W
x
W
x
W
x
W
x
P
L
APPROXIMATE BORING LOCATION
LEGEND:
USCG AIR STATION BARBERS POINT
KAPOLEI, OAHU, HAWAII
GEOLABS, INC.
Geotechnical Engineering
7708-00
DRAWN BY
ASP
RENOVATE ELECTRICAL UTILITIES PROJECT
1" = 500'
AUGUST 2018
SCALE
DATE
W.O.
SITE PLAN 4
3.4
PLATE
CAD User: HENRY  File Last Updated: September 07, 2018 10:25:49am  Plot Date:  September 07, 2018 - 11:04:54am
File: T:\Drafting\Working\7708-00Renovate_Electric_Utilities_USCG_Barbers_Point\7708-00SitePlan.dwg\3.4 SP4
Plotter: DWG To PDF-GEO.pc3  Plotstyle: GEO-No-Dithering-Blue-Boring.ctb
B-10
B-9
GRAPHIC SCALE
250
0
500
1000
1500 FT.
N
MATCHLINE
SEE PLATE 3.3
B-8
B-7
C o r a
l
 S e
a  R d
PROJECT SITE
REFERENCE: TOPOGRAPHIC SURVEY MAP PROVIDED BY AECOM ON JULY 25, 2018 AND
                        OVERLAYED ONTO GOOGLE EARTH PRO™ IMAGE, ©2018 GOOGLE, INC.
APPENDIX A  
W.O. 7708-00 
GEOLABS, INC.      SEPTEMBER 2018     Page A-1 
Hawaii • California 
A P P E N D I X   A 
Field Exploration 
The subsurface conditions at the project site were explored by drilling and sampling 
ten borings, designated as Boring Nos. 1 through 10, extending to depths of about 21 to 
23 feet below the existing ground surface.  The approximate boring locations are shown on 
the Overall Site Plan, Plate 2, and Site Plans, Plates 3.1 through 3.4.  The borings were 
drilled using a truck-mounted drill rig equipped with continuous flight augers and coring tools. 
Our geologist classified the materials encountered in the borings by visual and 
textural examination in the field in general accordance with ASTM D2488, Standard Practice 
for Description and Identification of Soils, and monitored the drilling operations on a near-
continuous (full-time) basis.  These classifications were further reviewed visually and by 
testing in the laboratory.  Soils were classified in general accordance with ASTM D2487, 
Standard Practice for Classification of Soils for Engineering Purposes (Unified Soil 
Classification System), as shown on the Soil Log Legend, Plate A-0.1.  Deviations made to 
the soil classification in accordance with ASTM D2487 are described on the Soil 
Classification Log Key, Plate A-0.2.  Graphic representations of the materials encountered 
are presented on the Logs of Borings, Plates A-1 through A-10. 
Relatively “undisturbed” soil samples were obtained from the drilled borings in 
general accordance with ASTM D3550-01(2007), Ring-Lined Barrel Sampling of Soils, by 
driving a 3-inch OD Modified California sampler with a 140-pound hammer falling 30 inches.  
In addition, some samples were obtained from the borings drilled in general accordance with 
ASTM D1586, Penetration Test and Split-Barrel Sampling of Soils, by driving a 2-inch OD 
standard penetration sampler using the same hammer and drop.  The blow counts needed 
to drive the sampler the second and third 6 inches of an 18-inch drive are shown as the 
“Penetration Resistance” on the Logs of Borings at the appropriate sample depths.  The 
penetration resistance shown on the Logs of Borings indicates the number of blows required 
for the specific sampler type used.  The blow counts may need to be factored to obtain the 
Standard Penetration Test (SPT) blow counts. 
Core samples of the coralline formation materials encountered at the project site 
were obtained by using diamond core drilling techniques in general accordance with 
ASTM D2113, Diamond Core Drilling for Site Investigation. Core drilling is a rotary drilling 
method that uses a hollow bit to cut into the rock formation. The rock material left in the 
hollow core of the bit is mechanically recovered for examination and description. Rock 
cores were described in general accordance with the Rock Description System, as shown 
on the Rock Log Legend, Plate A-0.3. The Rock Description System is based on the 
publication “Suggested Methods for the Quantitative Description of Discontinuities in 
Rock Masses” by the International Society for Rock Mechanics (March 1977). 
Recovery (REC) may be used as a subjective guide to the interpretation of the 
relative quality of rock masses, where appropriate. Recovery is defined as the actual length 
of material recovered from a coring attempt versus the length of the core attempt. For 
Appendix A 
Field Exploration 
W.O. 7708-00 
GEOLABS, INC.      SEPTEMBER 2018     Page A-2 
Hawaii • California 
example, if 3.7 feet of material is recovered from a 5.0-foot core run, the recovery would be 
74 percent and would be shown on the Logs of Borings as REC = 74%. 
The Rock Quality Designation (RQD) is also a subjective guide to the relative quality 
of rock masses. RQD is defined as the percentage of the core run in rock that is sound 
material in excess of 4 inches in length without any discontinuities, discounting any drilling, 
mechanical, and handling induced fractures or breaks. If 2.5 feet of sound material is 
recovered from a 5.0-foot core run in rock, the RQD would be 50 percent and would be 
shown on the Logs of Borings as RQD = 50%. Generally, the following is used to describe 
the relative quality of the rock based on the "Practical Handbook of Physical Properties of 
Rocks and Minerals” by Robert S. Carmichael (1989). 
Rock Quality 
RQD 
(%) 
Very Poor 
0 – 25 
Poor 
25 – 50 
Fair 
50 – 75 
Good 
75 – 90 
Excellent 
90 – 100 
The excavation characteristic of a rock mass is a function of the relative hardness of 
the rock, its relative quality, brittleness, and fissile characteristics. A dense rock formation 
with a high RQD value would be very difficult to excavate and probably would require more 
arduous methods of excavation. 
A-0.1
UNCONSOLIDATED UNDRAINED TRIAXIAL
COMPRESSION (ksf)
MORE THAN 50%
OF COARSE
FRACTION
RETAINED ON
NO. 4 SIEVE
50% OR MORE OF
COARSE FRACTION
PASSING
THROUGH NO. 4
SIEVE
MORE THAN 50%
OF MATERIAL
RETAINED ON NO.
200  SIEVE
50% OR MORE OF
MATERIAL PASSING
THROUGH NO. 200
SIEVE
TORVANE SHEAR (tsf)
(2-INCH) O.D. STANDARD PENETRATION TEST
(3-INCH) O.D. MODIFIED CALIFORNIA SAMPLE
INORGANIC SILTS AND VERY FINE SANDS,
ROCK FLOUR, SILTY OR CLAYEY FINE SANDS
OR CLAYEY SILTS WITH SLIGHT PLASTICITY
POORLY-GRADED GRAVELS, GRAVEL-SAND
MIXTURES, LITTLE OR NO FINES
CLAYEY GRAVELS, GRAVEL-SAND-CLAY
MIXTURES
WELL-GRADED SANDS, GRAVELLY SANDS,
LITTLE OR NO FINES
POORLY-GRADED SANDS, GRAVELLY
SANDS, LITTLE OR NO FINES
SILTY SANDS, SAND-SILT MIXTURES
CLAYEY SANDS, SAND-CLAY MIXTURES
LIQUID LIMIT
50 OR MORE
CH
NOTE: DUAL SYMBOLS ARE USED TO INDICATE BORDERLINE SOIL CLASSIFICATIONS
MH
SILTS
AND
CLAYS
SILTS
AND
CLAYS
LIQUID LIMIT
LESS THAN 50
USCS
TYPICAL
DESCRIPTIONS
GW
MORE THAN 12%
FINES
WATER LEVEL OBSERVED IN BORING OVERNIGHT
HIGHLY ORGANIC SOILS
SILTY GRAVELS, GRAVEL-SAND-SILT
MIXTURES
OL
PEAT, HUMUS, SWAMP SOILS WITH HIGH
ORGANIC CONTENTS
INORGANIC CLAYS OF LOW TO MEDIUM
PLASTICITY, GRAVELLY CLAYS, SANDY
CLAYS, SILTY CLAYS, LEAN CLAYS
Soil Log Legend
ORGANIC CLAYS OF MEDIUM TO HIGH
PLASTICITY, ORGANIC SILTS
SC
Plate
GM
FINE-
GRAINED
SOILS
COARSE-
GRAINED
SOILS
CLEAN SANDS
SANDS WITH
FINES
SP
SANDS
GRAVELS
WELL-GRADED GRAVELS,  GRAVEL-SAND
MIXTURES, LITTLE OR NO FINES
ML
CL
OH
LESS THAN 5%
FINES
GRAVELS WITH
FINES
CLEAN
GRAVELS
GRAB SAMPLE
PLASTICITY INDEX (NP=NON-PLASTIC)
TV
LEGEND
WATER LEVEL OBSERVED IN BORING AT TIME OF
DRILLING
WATER LEVEL OBSERVED IN BORING AFTER DRILLING
SM
MAJOR DIVISIONS
GP
MORE THAN 12%
FINES
PT
LESS THAN 5%
FINES
UNIFIED SOIL CLASSIFICATION SYSTEM (USCS)
ORGANIC SILTS AND ORGANIC SILTY
CLAYS OF LOW PLASTICITY
SW
GC
INORGANIC SILT, MICACEOUS OR
DIATOMACEOUS FINE SAND OR SILTY
SOILS
INORGANIC CLAYS OF HIGH PLASTICITY
PI
LL
TXUU
UNCONFINED COMPRESSION
OR UNIAXIAL COMPRESSIVE STRENGTH
CORE SAMPLE
SHELBY TUBE SAMPLE
LIQUID LIMIT (NP=NON-PLASTIC)
UC
GEOLABS, INC.
Geotechnical Engineering
LOG LEGEND FOR SOIL  7708-00.GPJ  GEOLABS.GDT  9/7/18
A-0.2
Medium Sand
Fine Sand
#4 to #200 (4.75-mm to 0.075-mm)
#4 to #10 (4.75-mm to 2-mm)
> 12 inches (305-mm)
3-inch to #4 (75-mm to 4.75-mm)
Sieve Number and / or Size
Gravel
#10 to #40 (2-mm to 0.425-mm)
#40 to #200 (0.425-mm to 0.075-mm)
3 to 12 inches (75-mm to 305-mm)
Description
PP Readings
(tsf)
2.0 - 4.0
> 4.0
N-Value (Blows/Foot)
MCS
0 - 4
RELATIVE DENSITY / CONSISTENCY
GRAIN SIZE DEFINITION
ABBREVIATIONS
N-Value (Blows/Foot)
0 - 7
Dry:    Absence of moisture, dry to the touch
Moist: Damp but no visible water
Wet:   Visible free water, usually soil is below water table
WOH:  Weight of Hammer
WOR:  Weight of Drill Rods
SPT:    Standard Penetration Test Split-Spoon Sampler
MCS:   Modified California Sampler
PP:      Pocket Penetrometer
4 - 7
7 - 15
15 - 27
27 - 55
SPT
0 - 2
> 55
> 30
4 - 8
15 - 30
MOISTURE CONTENT DEFINITIONS
SPT
0 - 4
4 - 10
10 - 30
30 - 50
> 50
MCS
Loose
EXAMPLE: Soil Containing 60% Gravel, 25% Sand, 15% Fines. Described as: SILTY GRAVEL with some sand
Plate
GRANULAR SOIL (- #200 <50%)
2 - 4
8 - 15
Relative
Density
Very Loose
Dense
Very Dense
COHESIVE SOIL (- #200    50%)
PRIMARY constituents are composed of the largest
percent of the soil mass. Primary constituents are
capitalized and bold (i.e., GRAVEL, SAND)
PRIMARY constituents are based on plasticity. Primary
constituents are capitalized and bold (i.e., CLAY, SILT)
SECONDARY constituents are composed of a
percentage less than the primary constituent. If the soil
mass consists of 12 percent or more fines content, a
cohesive constituent is used (SILTY or CLAYEY);
otherwise, a granular constituent is used (GRAVELLY
or SANDY) provided that the secondary constituent
consists of 20 percent or more of the soil mass.
Secondary constituents are capitalized and bold (i.e.,
SANDY GRAVEL, CLAYEY SAND) and precede the
primary constituent.
SECONDARY constituents are composed of a
percentage less than the primary constituent, but more
than 20 percent of the soil mass. Secondary constituents
are capitalized and bold (i.e., SANDY CLAY, SILTY
CLAY, CLAYEY SILT) and precede the primary
constituent.
Sand
Boulders
Cobbles
Coarse Gravel
3-inch to 3/4-inch (75-mm to 19-mm)
Fine Gravel
3/4-inch to #4 (19-mm to 4.75-mm)
GEOLABS, INC. CLASSIFICATION*
Granular Soils
Cohesive Soils
Consistency
accessory descriptions compose of the following:
with some: >12%
with a little: 5 - 12%
with traces of: <5%
accessory descriptions are lower cased and follow the
Primary and Secondary Constituents
(i.e., SILTY CLAY with some sand)
Very Soft
Soft
Medium Stiff
Stiff
Very Stiff
Hard
< 0.5
0.5 - 1.0
1.0 - 2.0
7 - 18
18 - 55
55 - 91
> 91
Medium Dense
Coarse Sand
(with deviations from ASTM D2488)
Soil Classification Log Key
*Soil descriptions are based on ASTM D2488-09a, Visual-Manual Procedure, with the
above modifications by Geolabs, Inc. to the Unified Soil Classification System (USCS).
accessory descriptions compose of the following:
with some: >12%
with a little: 5 - 12%
with traces of: <5%
accessory descriptions are lower cased and follow the
Primary and Secondary Constituents
(i.e., SILTY GRAVEL with a little sand)
SOIL_CLASS_LOG_KEY  7708-00.GPJ  GEOLABS.GDT  9/7/18
GEOLABS, INC.
Geotechnical Engineering
A-0.3
ROCK DESCRIPTIONS
Plate
BRECCIA
CLINKER
COBBLES
CORAL
BASALT
ROCK DESCRIPTION SYSTEM
Greater than 24 inches apart
12 to 24 inches apart
6 to 12 inches apart
3 to 6 inches apart
Less than 3 inches apart
Rock shows no sign of discoloration or loss of strength.
Slight discoloration inwards from open fractures.
Discoloration throughout and noticeably weakened though not able to break by hand.
Most minerals decomposed with some corestones present in residual soil mass. Can be broken by hand.
Saprolite. Mineral residue completely decomposed to soil but fabric and structure preserved.
The following terms describe general fracture spacing of a rock:
The following terms describe the chemical weathering of a rock:
ROCK FRACTURE CHARACTERISTICS
DEGREE OF WEATHERING
HARDNESS
BOULDERS
VOID/CAVITY
TUFF
SILTSTONE
LIMESTONE
Unweathered:
Slightly Weathered:
Moderately Weathered:
Highly Weathered:
Extremely Weathered:
Very Hard:
Hard:
Medium Hard:
Soft:
Very Soft:
SANDSTONE
Massive:
Slightly Fractured:
Moderately Fractured:
Closely Fractured:
Severely Fractured:
Rock Log Legend
The following terms describe the resistance of a rock to indentation or scratching:
Specimen breaks with difficulty after several "pinging" hammer blows.
Example: Dense, fine grain volcanic rock
Specimen breaks with some difficulty after several hammer blows.
Example: Vesicular, vugular, coarse-grained rock
Specimen can be broked by one hammer blow. Cannot be scraped by knife. SPT may penetrate by
~25 blows per inch with bounce.
Example: Porous rock such as clinker, cinder, and coral reef
Can be indented by one hammer blow. Can be scraped or peeled by knife. SPT can penetrate by
~100 blows per foot.
Example: Weathered rock, chalk-like coral reef
Crumbles under hammer blow. Can be peeled and carved by knife. Can be indented by finger
pressure.
Example: Saprolite
CONGLOMERATE
GEOLABS, INC.
Geotechnical Engineering
LOG LEGEND FOR ROCK  7708-00.GPJ  GEOLABS.GDT  9/7/18
22
15
14
14
22
16
86
78
83
SM
0
0
14
28
41
54
25
34
27
22
40
71
Sieve
- #200 =
25.9%
Light brown SILTY SAND (CORALLINE) grades
with a little gravel (coralline), medium dense,
moist (fill)
Light tan CORAL, severely fractured, moderately
weathered, soft (coral formation)
grades to closely fractured
 Boring terminated at 22.5 feet
 * Elevations estimated from Topographic Survey
Map provided by AECOM on July 25, 2018.
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-75DR
4" Solid Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 54 *
Sample
Moisture
Content (%)
1
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
June 25, 2018
June 25, 2018
B. Aiu
22.5 feet
7708-00
USCS
Depth (feet)
Water Level:
Field
A - 1
(Energy Transfer Ratio = 74.1%)
GEOLABS, INC.
Geotechnical Engineering
RENOVATE ELECTRICAL UTILITIES PROJECT
USCG AIR STATION BARBERS POINT
KAPOLEI, OAHU, HAWAII
BORING_LOG  7708-00.GPJ  GEOLABS.GDT  9/7/18
Not Encountered
4
9
17
14
91
97
SM
56
24
0
0
49/6"
 +30/1"
25/1"
4
33
16
51
67
71
0
24
UC=
850 psi
Light brown SILTY SAND (CORALLINE) with a
little gravel, medium dense, moist (fill)
Light tan CORAL, closely fractured, moderately
weathered, medium hard (coral formation)
grades with pockets of silty sand
grades to severely fractured
 Boring terminated at 22.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-75DR
4" Solid Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 52 *
Sample
Moisture
Content (%)
2
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
June 25, 2018
June 25, 2018
B. Aiu
22.5 feet
7708-00
USCS
Depth (feet)
Water Level:
Field
A - 2
(Energy Transfer Ratio = 74.1%)
GEOLABS, INC.
Geotechnical Engineering
RENOVATE ELECTRICAL UTILITIES PROJECT
USCG AIR STATION BARBERS POINT
KAPOLEI, OAHU, HAWAII
BORING_LOG  7708-00.GPJ  GEOLABS.GDT  9/7/18
Not Encountered
4
4
8
10
5
15
80
91
103
SM
33
21
0
21
15/0"
 Ref.
81
48
52
100
48
48
Direct
Shear
UC=
290 psi
Light tan SILTY SAND (CORALLINE) with some
gravel, medium dense, moist (fill)
Tan CORAL, closely to moderately fractured,
moderately weathered, medium hard (coral
formation)
grades to severely fractured, medium hard to soft
grades with pockets of sandy silt
 Boring terminated at 22.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-75DR
4" Solid Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 45.5 *
Sample
Moisture
Content (%)
3
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
June 26, 2018
June 26, 2018
N. Vaiana
22.5 feet
7708-00
USCS
Depth (feet)
Water Level:
Field
A - 3
(Energy Transfer Ratio = 74.1%)
GEOLABS, INC.
Geotechnical Engineering
RENOVATE ELECTRICAL UTILITIES PROJECT
USCG AIR STATION BARBERS POINT
KAPOLEI, OAHU, HAWAII
BORING_LOG  7708-00.GPJ  GEOLABS.GDT  9/7/18
Not Encountered
3
14
15
18
84
87
SM
75
87
0
62
75/3"
50/4"
15/0"
 Ref.
38
23
26
75
97
24
95
UC=
510 psi
UC=
400 psi
Light brown SILTY SAND (CORALLINE) with a
little gravel, medium dense, moist (fill)
Light tan CORAL, moderately fractured,
moderately weathered, medium hard (coral
formation)
grades to closely fractured and soft
 Boring terminated at 22.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-75DR
4" Solid Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 38.5 *
Sample
Moisture
Content (%)
4
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
June 25, 2018
June 25, 2018
B. Aiu
22.5 feet
7708-00
USCS
Depth (feet)
Water Level:
Field
A - 4
(Energy Transfer Ratio = 74.1%)
GEOLABS, INC.
Geotechnical Engineering
RENOVATE ELECTRICAL UTILITIES PROJECT
USCG AIR STATION BARBERS POINT
KAPOLEI, OAHU, HAWAII
BORING_LOG  7708-00.GPJ  GEOLABS.GDT  9/7/18
Not Encountered
3
3
10
4
9
18
84
109
SM
51
36
33
43
6
63/6"
 +40/1"
83
50/3"
91
76
95
79
Light brown SILTY SAND (CORALLINE) with a
little gravel, medium dense, moist (fill)
grades with a little gravel and cobbles, medium
dense to loose
Light tan CORAL, closely fractured, moderately
weathered, medium hard (coral formation)
 Boring terminated at 22.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-75DR
4" Solid Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 26.5 *
Sample
Moisture
Content (%)
5
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
June 22, 2018
June 22, 2018
B. Aiu
22.5 feet
7708-00
USCS
Depth (feet)
Water Level:
Field
A - 5
(Energy Transfer Ratio = 74.1%)
GEOLABS, INC.
Geotechnical Engineering
RENOVATE ELECTRICAL UTILITIES PROJECT
USCG AIR STATION BARBERS POINT
KAPOLEI, OAHU, HAWAII
BORING_LOG  7708-00.GPJ  GEOLABS.GDT  9/7/18
Not Encountered
10
24
23
14
21
SM
26
25
43
50/3"
25/1"
47
50/5"
15/0"
 Ref.
45/6"
 +15/0"
 Ref.
87
62
43
UC=
890 psi
UC=
490 psi
Light brown SILTY SAND (CORALLINE) with a
little gravel, medium dense, moist (fill)
Light tan COBBLES AND BOULDERS
(CORALLINE) with a little sand and gravel,
very dense, moist (fill)
Light tan CORAL, closely fractured, moderately
weathered, medium hard (coral formation)
Tan SANDSTONE, moderately fractured,
moderately weathered, medium hard
(calcareous sandstone)
 Boring terminated at 22 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-75DR
4" Solid Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 21 *
Sample
Moisture
Content (%)
6
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
June 21, 2018
June 21, 2018
B. Aiu
22 feet
7708-00
USCS
Depth (feet)
Water Level:
Field
A - 6
(Energy Transfer Ratio = 74.1%)
GEOLABS, INC.
Geotechnical Engineering
RENOVATE ELECTRICAL UTILITIES PROJECT
USCG AIR STATION BARBERS POINT
KAPOLEI, OAHU, HAWAII
BORING_LOG  7708-00.GPJ  GEOLABS.GDT  9/7/18
Not Measured
8
9
13
15
31
35
94
86
80
GM
SM
SM
33
0
83
50/3"
56/3"
36
23
21
83
0
29
Sieve
- #200 =
13.8%
Direct
Shear
Sieve
- #200 =
34.3%
Tan SILTY GRAVEL (CORALLINE) with some
sand, very dense, moist (fill)
Tan SILTY SAND (CORALLINE) with a little
gravel (coralline), very dense, moist (beach
deposit)
Tan LIMESTONE, closely to moderately
fractured, moderately weathered, medium hard
(coral formation)
Tan SANDSTONE, severely fractured, medium
hard to soft (calcareous sandstone)
Light tan CORAL, severely fractured, moderately
weathered, medium hard (coral formation)
Tan SILTY SAND with a little gravel (coralline),
stiff (coralline detritus)
 Boring terminated at 22.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-75DR
4" Solid Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 16 *
Sample
Moisture
Content (%)
7
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
June 26, 2018
June 26, 2018
N. Vaiana
22.5 feet
7708-00
USCS
Depth (feet)
Water Level:
Field
A - 7
(Energy Transfer Ratio = 74.1%)
GEOLABS, INC.
Geotechnical Engineering
RENOVATE ELECTRICAL UTILITIES PROJECT
USCG AIR STATION BARBERS POINT
KAPOLEI, OAHU, HAWAII
BORING_LOG  7708-00.GPJ  GEOLABS.GDT  9/7/18
14.0 ft.   06/26/2018 1007 HRS
7
24
26
89
86
SM
SM
25
15
19/6"
 +50/3"
30/1"
75/4"
26
45/2"
15/0"
 Ref.
87
31
92
Light brown SILTY SAND (CORALLINE) with a
little gravel, medium dense, moist (fill)
Light tan CORAL, closely fractured, moderately
weathered, medium hard (coral formation)
Light tan SILTY SAND with some gravel
(coralline), medium dense (coralline detritus)
Light tan CORAL, severely to closely fractured,
moderately weathered, medium hard (coral
formation)
 Boring terminated at 21 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-75DR
4" Solid Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 8 *
Sample
Moisture
Content (%)
8
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
June 21, 2018
June 21, 2018
B. Aiu
21 feet
7708-00
USCS
Depth (feet)
Water Level:
Field
A - 8
(Energy Transfer Ratio = 74.1%)
GEOLABS, INC.
Geotechnical Engineering
RENOVATE ELECTRICAL UTILITIES PROJECT
USCG AIR STATION BARBERS POINT
KAPOLEI, OAHU, HAWAII
BORING_LOG  7708-00.GPJ  GEOLABS.GDT  9/7/18
6.0 ft.   06/21/2018 1128 HRS
2
5
27
26
35
94
83
GM
GP-
GM
57
0
0
58
25/3"
18
19
17
100
37
24
14
UC=
900 psi
LL=NP
PI=NP
Sieve
- #200 =
7.7%
Tan SILTY GRAVEL (CORALLINE) with some
sand (coralline), dense, moist (fill)
Tan LIMESTONE, moderately fractured,
moderately weathered, medium hard (coralline
limestone)
Grayish tan CORAL, severely fractured,
moderately to highly weathered, medium hard
(coral formation)
Tan SANDY GRAVEL (CORALLINE) with a little
silt, medium dense, moist (coralline detritus)
 Boring terminated at 23 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-75DR
4" Solid Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 6 *
Sample
Moisture
Content (%)
9
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
August 28, 2018
August 28, 2018
N. Vaiana
23 feet
7708-00
USCS
Depth (feet)
Water Level:
Field
A - 9
(Energy Transfer Ratio = 74.1%)
GEOLABS, INC.
Geotechnical Engineering
RENOVATE ELECTRICAL UTILITIES PROJECT
USCG AIR STATION BARBERS POINT
KAPOLEI, OAHU, HAWAII
BORING_LOG  7708-00.GPJ  GEOLABS.GDT  9/7/18
3.8 ft.   08/28/2018 1012 HRS
24
29
19
26
MH
ML
SM
0
24
36
0
20/2"
41
45/4"
8
83
71
80
50
UC=
850 psi
UC=
2790 psi
Sieve
- #200 =
22.2%
Brown CLAYEY SILT, medium stiff, moist
(topsoil)
Tan CORAL, moderately fractured, moderately
weathered, hard (coral formation)
Tan SANDY SILT with some gravel (coralline),
very stiff (coralline detritus)
Brownish tan CORAL, severely fractured, highly
weathered, medium hard (coral formation)
grades to tan, closely to moderately fractured,
slightly weathered
grades to severely fractured
Grayish tan SILTY SAND (CORALLINE) with
some gravel, loose (coralline detritus)
 Boring terminated at 22.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-75DR
4" Solid Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 6.5 *
Sample
Moisture
Content (%)
10
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
August 28, 2018
August 28, 2018
N. Vaiana
22.5 feet
7708-00
USCS
Depth (feet)
Water Level:
Field
A - 10
(Energy Transfer Ratio = 74.1%)
GEOLABS, INC.
Geotechnical Engineering
RENOVATE ELECTRICAL UTILITIES PROJECT
USCG AIR STATION BARBERS POINT
KAPOLEI, OAHU, HAWAII
BORING_LOG  7708-00.GPJ  GEOLABS.GDT  9/7/18
5.0 ft.   08/28/2018 1205 HRS
APPENDIX B  
W.O. 7708-00 
GEOLABS, INC.      SEPTEMBER 2018     Page B-1 
Hawaii • California 
A P P E N D I X   B 
Laboratory Tests 
Moisture Content (ASTM D2216) and Unit Weight (ASTM D7263) determinations 
were performed on selected soil samples as an aid in the classification and evaluation of 
soil properties.  The test results are presented on the Logs of Borings at the appropriate 
sample depths. 
Seven (7) Sieve Analysis tests (ASTM C117 & C136) were performed on selected 
soil samples to evaluate the gradation characteristics of the soils and to aid in soil 
classification. Graphic presentations of the grain size distribution are provided on Plates B-1 
and B-2. 
Two (2) sets of pH (ASTM G51), minimum resistivity (ASTM G57), chloride (EPA 
300), and sulfate (EPA 300) content tests were performed by our office or TestAmerica 
Laboratories, Inc. on selected soil samples obtained from our field exploration. The test 
results are presented on Plate B-3. 
Two (2) Direct Shear tests (ASTM D3080) were performed on selected samples to 
evaluate the shear strength characteristics of the materials tested. The direct shear test 
results are presented on Plates B-4 and B-5. 
Nine (9) Uniaxial Compressive Strength tests (ASTM D7012 Method C) were 
performed on selected rock cores to evaluate their unconfined compressive strength of 
the coral formation encountered. Uniaxial compressive strength test results for the 
selected rock cores are presented on the Logs of Borings at the appropriate sample 
depths and presented on Plate B-6. 
Two (2) Modified Proctor compaction tests (ASTM D1557) were performed on bulk 
samples of the near-surface soils to evaluate the relationship between the moisture 
content and the dry density of the near-surface soils as fill materials. The test results are 
presented on Plates B-7 and B-8. 
Two (2) laboratory California Bearing Ratio tests (ASTM D1883) were performed 
on bulk samples of the near-surface soils to evaluate the pavement support 
characteristics of the soils.  The test results are presented on Plates B-9 and B-10 
Two (2) laboratory Resistance (R) Value tests by Ninyo & Moore (ASTM D2844) 
were performed on bulk samples of the near-surface soils to evaluate the pavement 
support characteristics of the soils. The test results are presented on Plates B-11 and 
B-12. 
0
5
10
15
20
25
30
35
40
45
50
55
60
65
70
75
80
85
90
95
100
0.001
0.01
0.1
1
10
100
1.655
5.82
0.488
8.426
1.679
B - 1
coarse
1
1.5
3
2
0.1
40
Depth (ft)
%Gravel
20.1
44.7
9.9
49.4
21.8
54.0
41.5
55.8
43.0
56.0
%Sand
COBBLES
Sample
D30 (mm)
140
20
0.2
84.6
HYDROMETER
3
GRAIN SIZE IN MILLIMETERS
PERCENT FINER BY WEIGHT
100
coarse
1/2
Sample
0.117
0.702
0.421
0.184
Cu
GRAVEL
U.S. SIEVE NUMBERS
D10 (mm)
16
fine
19
37.5
19
37.5
19
Cc
3/4
fine
SILT OR CLAY
medium
GRAIN SIZE DISTRIBUTION - ASTM C117 & C136
SAND
%Fine
60
4
30
200
4
6
25.9
13.8
34.3
7.7
22.2
Depth (ft)
LL
Tan and brown silty sand (SM) with some gravel
Tan silty gravel (GM) with some sand
Tan silty sand (SM) with a little gravel
Tan sandy gravel (GP-GM) with a little silt
Tan silty sand (SM)  with some gravel
NP
NP
810 14
50
U.S. SIEVE OPENING IN INCHES
6
D60 (mm)
D100 (mm)
B-1
B-7
B-7
B-9
B-10
2.5-4.0
1.0-2.5
21.0-22.5
16.5-18.0
21.0-22.5
2.5-4.0
1.0-2.5
21.0-22.5
16.5-18.0
21.0-22.5
B-1
B-7
B-7
B-9
B-10
3/8
PL PI
Description
NP
Plate
W.O. 7708-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
RENOVATE ELECTRICAL UTILITIES PROJECT
USCG AIR STATION BARBERS POINT
KAPOLEI, OAHU, HAWAII
G_GRAIN_SIZE_MOD  7708-00.GPJ  GEOLABS.GDT  9/7/18
0
5
10
15
20
25
30
35
40
45
50
55
60
65
70
75
80
85
90
95
100
0.001
0.01
0.1
1
10
100
5.005
4.548
B - 2
coarse
1
1.5
3
2
40
Depth (ft)
%Gravel
40.9
39.5
41.6
32.9
%Sand
COBBLES
Sample
D30 (mm)
140
20
HYDROMETER
3
GRAIN SIZE IN MILLIMETERS
PERCENT FINER BY WEIGHT
100
coarse
1/2
Sample
0.493
0.152
Cu
GRAVEL
U.S. SIEVE NUMBERS
D10 (mm)
16
fine
37.5
50
Cc
3/4
fine
SILT OR CLAY
medium
GRAIN SIZE DISTRIBUTION - ASTM C117 & C136
SAND
%Fine
60
4
30
200
4
6
17.5
27.6
Depth (ft)
LL
Tan silty sand (SM) with some gravel
Tan silty gravel (GM) with some sand
810 14
50
U.S. SIEVE OPENING IN INCHES
6
D60 (mm)
D100 (mm)
BULK-1
BULK-2
0.0-3.0
0.0-3.0
0.0-3.0
0.0-3.0
BULK-1
BULK-2
3/8
PL PI
Description
Plate
W.O. 7708-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
RENOVATE ELECTRICAL UTILITIES PROJECT
USCG AIR STATION BARBERS POINT
KAPOLEI, OAHU, HAWAII
G_GRAIN_SIZE_MOD  7708-00.GPJ  GEOLABS.GDT  9/7/18
BULK-1
0.0 - 3.0
7.96
3200
25
15
BULK-2
0.0 - 3.0
7.61
610
640
110
SUMMARY OF CORROSIVITY TESTS
B - 3
(ohm-cm)
(mg/kg)
(mg/kg)
SM 2510B
Minimum Resistivity
pH Value
EPA 300.0
Minimum Resistivity
ASTM G57
pH Value
Method 9045C
ASTM G51
TEST METHODS (by TestAmerica Laboratories, Inc.)
TEST METHODS (by Geolabs, Inc.)*
pH Value
Minimum Resistivity Chloride Content
Sulfate Content
ND: Not Detected Within Reporting Limits
Sulfate Content
EPA 300.0
Location
Depth
(feet)
Sulfate Content
N/A
Chloride Content
Chloride Content
N/A
Plate
W.O. 7708-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
RENOVATE ELECTRICAL UTILITIES PROJECT
USCG AIR STATION BARBERS POINT
KAPOLEI, OAHU, HAWAII
G_SUMMARY_OF_CORROSIVITY_TESTS  7708-00.GPJ  GEOLABS.GDT  9/7/18
0
500
1,000
1,500
2,000
2,500
3,000
0
500
1,000
1,500
2,000
2,500
3,000
NORMAL STRESS, psf
SHEAR STRESS, psf
INITIAL
Moisture Content, %
Moisture Content, %
Dry Density, pcf
389 psf
35 degrees
953
2046
2345
0.0025
0.0022
0.0022
2.42
2.42
2.42
78.5
81.4
81.2
77.9
82.3
80.4
Cohesion:
0.43
0.40
0.41
0.993
1.011
0.990
Height, inches
Diameter, inches
Peak Shear Stress, psf
Shear Displacement, inches
Light tan silty sand (SM) with
some gravel
1.00
1.00
1.00
Height, inches
B - 4
31.3
28.7
27.4
FINAL
Dry Density, pcf
Normal Stress, psf
Sample:
B-3
1.0 - 2.5 feet
Depth:
Description:
6.0
6.6
6.6
Sample
#1
Sample
#2
Sample
#3
Deformation Rate, inch/minute
Friction Angle:
1000
2000
3000
DIRECT SHEAR TEST -  ASTM D3080
Plate
W.O. 7708-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
RENOVATE ELECTRICAL UTILITIES PROJECT
USCG AIR STATION BARBERS POINT
KAPOLEI, OAHU, HAWAII
G_DIRECT_SHEAR  7708-00.GPJ  GEOLABS.GDT  9/7/18
0
500
1,000
1,500
2,000
2,500
3,000
0
500
1,000
1,500
2,000
2,500
3,000
3,500
NORMAL STRESS, psf
SHEAR STRESS, psf
INITIAL
Moisture Content, %
Moisture Content, %
Dry Density, pcf
216 psf
45 degrees
1158
2364
3174
0.0024
0.0020
0.0022
2.42
2.42
2.42
80.6
83.7
78.4
80.6
83.2
77.4
Cohesion:
0.43
0.40
0.39
0.999
0.994
0.987
Height, inches
Diameter, inches
Peak Shear Stress, psf
Shear Displacement, inches
Tan sandstone, severely
fractured, medium hard
1.00
1.00
1.00
Height, inches
B - 5
30.7
27.2
30.1
FINAL
Dry Density, pcf
Normal Stress, psf
Sample:
B-7
16.0 - 17.5 feet
Depth:
Description:
30.4
26.1
28.8
Sample
#1
Sample
#2
Sample
#3
Deformation Rate, inch/minute
Friction Angle:
1000
2000
3000
DIRECT SHEAR TEST -  ASTM D3080
Plate
W.O. 7708-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
RENOVATE ELECTRICAL UTILITIES PROJECT
USCG AIR STATION BARBERS POINT
KAPOLEI, OAHU, HAWAII
G_DIRECT_SHEAR  7708-00.GPJ  GEOLABS.GDT  9/7/18
B-2
3 - 6
6.830
3.240
2.11
127.7
6,970
850
B-3
6 - 11
6.780
3.210
2.11
114.2
2,320
290
B-4
3 - 6
6.720
3.250
2.07
114.7
4,270
510
B-4
17.5 - 21
6.740
3.240
2.08
101.0
3,310
400
B-6
11.4 - 16
6.750
3.260
2.07
127.5
7,410
890
B-6
16 - 21
6.750
3.240
2.08
119.1
4,040
490
B-9
3 - 6.5
6.750
3.250
2.08
129.7
7,490
900
B-10
7.5 - 11
6.780
3.250
2.09
121.7
7,070
850
B-10
11.33 - 16
6.800
3.250
2.09
141.6
23,180
2,790
B - 6
Depth
Location
Length
Diameter
Length/
Diameter
Ratio
(feet)
(inches)
(inches)
(pcf)
(psi)
Density
Compressive
Strength
Load
UNIAXIAL COMPRESSIVE STRENGTH TEST
ASTM D7012 (METHOD C)
(lbs)
Plate
W.O. 7708-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
RENOVATE ELECTRICAL UTILITIES PROJECT
USCG AIR STATION BARBERS POINT
KAPOLEI, OAHU, HAWAII
G_ROCK_UC_TEST_PORTRAIT  7708-00.GPJ  GEOLABS.GDT  9/7/18
75
80
85
90
95
100
105
110
115
120
125
130
135
0
10
20
30
40
107.0
12.0
DRY DENSITY, pcf
Optimum Moisture Content:
Sample:
Depth:
TEST RESULTS
MOISTURE CONTENT, %
Description:
pcf
Maximum Dry Density:
Tan silty sand (SM) with some gravel
B - 7
3.20
3.10
3.00
2.90
2.80
2.70
2.60
0.0 - 3.0 feet
BULK-1
MOISTURE-DENSITY RELATIONSHIP - ASTM D1557 C
Test Date:
July 3, 2018
Plate
W.O. 7708-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
RENOVATE ELECTRICAL UTILITIES PROJECT
USCG AIR STATION BARBERS POINT
KAPOLEI, OAHU, HAWAII
G_COMPACTION  7708-00.GPJ  GEOLABS.GDT  9/7/18
75
80
85
90
95
100
105
110
115
120
125
130
135
0
10
20
30
40
109.0
14.0
DRY DENSITY, pcf
Optimum Moisture Content:
Sample:
Depth:
TEST RESULTS
MOISTURE CONTENT, %
Description:
pcf
Maximum Dry Density:
Tan silty gravel (GM) with some sand
B - 8
3.20
3.10
3.00
2.90
2.80
2.70
2.60
0.0 - 3.0 feet
BULK-2
MOISTURE-DENSITY RELATIONSHIP - ASTM D1557 C
Test Date:
July 5, 2018
Plate
W.O. 7708-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
RENOVATE ELECTRICAL UTILITIES PROJECT
USCG AIR STATION BARBERS POINT
KAPOLEI, OAHU, HAWAII
G_COMPACTION  7708-00.GPJ  GEOLABS.GDT  9/7/18
0
200
400
600
800
1,000
1,200
1,400
1,600
1,800
2,000
0
0.10
0.20
0.30
0.40
0.50
0.60
106.2
Molding Moisture (%)
Hammer Wt. (lbs)
Hammer Drop (inches)
PENETRATION, inches
Tan silty sand (SM) with some gravel
Sample:
Corr. CBR @ 0.1"
Depth:
Corr. CBR @ 0.2"
No. of Layers
CALIFORNIA BEARING RATIO - ASTM D1883
Description:
Days Soaked
4
BULK-1
Swell (%)
0.17
63.0
62.1
Molding Dry Density (pcf)
STRESS, psi
0.0 - 3.0 feet
No. of Blows
16.7
18
56
10
5
Aggregate
B - 9
3/4 inch minus
Plate
W.O. 7708-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
RENOVATE ELECTRICAL UTILITIES PROJECT
USCG AIR STATION BARBERS POINT
KAPOLEI, OAHU, HAWAII
G_CBR  7708-00.GPJ  GEOLABS.GDT  9/7/18
0
200
400
600
800
1,000
1,200
1,400
1,600
1,800
2,000
0
0.10
0.20
0.30
0.40
0.50
0.60
109.3
Molding Moisture (%)
Hammer Wt. (lbs)
Hammer Drop (inches)
PENETRATION, inches
Tan silty gravel (GM) with some sand
Sample:
Corr. CBR @ 0.1"
Depth:
Corr. CBR @ 0.2"
No. of Layers
CALIFORNIA BEARING RATIO - ASTM D1883
Description:
Days Soaked
4
BULK-2
Swell (%)
0.07
75.8
68.7
Molding Dry Density (pcf)
STRESS, psi
0.0 - 3.0 feet
No. of Blows
16.2
18
56
10
5
Aggregate
B - 10
3/4 inch minus
Plate
W.O. 7708-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
RENOVATE ELECTRICAL UTILITIES PROJECT
USCG AIR STATION BARBERS POINT
KAPOLEI, OAHU, HAWAII
G_CBR  7708-00.GPJ  GEOLABS.GDT  9/7/18
0
10
20
30
40
50
60
70
80
90
100
0
100
200
300
400
500
600
700
800
0.0 - 3.0 feet
Sample:
Depth:
Description:
Corrected
R-Value
67
65
63
BULK-1
Tan silty sand (SM) with some gravel
EXUDATION PRESSURE, psi
Corrected R-VALUE, psi
R-VALUE AND EXPANSION PRESSURE  - ASTM D2844
R-Value Test Performed by Ninyo & Moore
67
65
63
Exudation
Pressure
(psi)
343
309
287
(in)
2.45
2.47
2.48
1
2
3
R-Value
Sample
Height
Horizontal Pressure
@160 psi
(psi)
36
39
41
Moisture
Content
(%)
18.3
18.9
19.4
Density
(pcf)
105.0
104.0
98.6
Compaction
Pressure
(psi)
250
225
200
No.
B - 11
Plate
W.O. 7708-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
RENOVATE ELECTRICAL UTILITIES PROJECT
USCG AIR STATION BARBERS POINT
KAPOLEI, OAHU, HAWAII
R-VALUE TEST-NINYO&MOORE  7708-00.GPJ  GEOLABS.GDT  9/7/18
R-Value at 300 psi Exudation Pressure:
64
0
10
20
30
40
50
60
70
80
90
100
0
100
200
300
400
500
600
700
800
0.0 - 3.0 feet
Sample:
Depth:
Description:
Corrected
R-Value
69
67
65
BULK-2
Tan silty gravel (GM) with some sand
EXUDATION PRESSURE, psi
Corrected R-VALUE, psi
R-VALUE AND EXPANSION PRESSURE  - ASTM D2844
R-Value Test Performed by Ninyo & Moore
69
67
65
Exudation
Pressure
(psi)
339
307
271
(in)
2.51
2.44
2.49
1
2
3
R-Value
Sample
Height
Horizontal Pressure
@160 psi
(psi)
32
35
37
Moisture
Content
(%)
20.6
21.0
21.5
Density
(pcf)
103.1
101.7
100.5
Compaction
Pressure
(psi)
250
225
200
No.
B - 12
Plate
W.O. 7708-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
RENOVATE ELECTRICAL UTILITIES PROJECT
USCG AIR STATION BARBERS POINT
KAPOLEI, OAHU, HAWAII
R-VALUE TEST-NINYO&MOORE  7708-00.GPJ  GEOLABS.GDT  9/7/18
R-Value at 300 psi Exudation Pressure:
67
APPENDIX C  
Renovate Electrical Utilities Project 
USCG Air Station Barbers Point 
Kapolei, Oahu, Hawaii 
W.O. 7708‐00 
GEOLABS, INC. 
PLATE C‐1 
Hawaii • California 
B‐1    6.5’ TO 21.0’ 
B‐2    3.0’ TO 21.0’ 
B‐3     6.0’ TO 21.0’ 
 6.5’ 
 3.0 
11.0 
6.0’ 
12.5’ 
21.0’ 
11.0 
21.0 
11.0’ 
21.0’ 
Renovate Electrical Utilities Project 
USCG Air Station Barbers Point 
Kapolei, Oahu, Hawaii 
W.O. 7708‐00 
GEOLABS, INC. 
PLATE C‐2 
Hawaii • California 
B‐4    3.0’ TO 21.0’ 
B‐5    6.0’ TO 21.0’ 
 3.0’ 
6.0’ 
12.5’ 
6.0’ 
12.5’ 
16.25’ 
6.0’ 
11.0’ 
21.0’ 
11.0’ 
16.0’ 
21.0’ 
Renovate Electrical Utilities Project 
USCG Air Station Barbers Point 
Kapolei, Oahu, Hawaii 
W.O. 7708‐00 
GEOLABS, INC. 
PLATE C‐3 
Hawaii • California 
B‐6    6.5’ TO 21.0’ 
B‐7    6.0’ TO 21.0’ 
B‐8    12.5’ TO 21.0’ 
6.5’ 
11.4’ 
  6.0’ 
  12.5 
11.0’ 
21.0’ 
21.0’  
21.0 
Renovate Electrical Utilities Project 
USCG Air Station Barbers Point 
Kapolei, Oahu, Hawaii 
W.O. 7708‐00 
GEOLABS, INC. 
PLATE C‐4 
Hawaii • California 
B‐9     3.0’ TO 21.5’ 
B‐10     1.5’ TO 21.0’ 
3.0’ 
6.5’ 
1.5’ 
9.0’ 
16.0’ 
6.5’ 
21.5’ 
9.0’ 
16.0’ 
21.0’ 
APPENDIX D  
ANALYTICAL REPORT
TestAmerica Laboratories, Inc.
TestAmerica Irvine
17461 Derian Ave
Suite 100
Irvine, CA 92614-5817
Tel: (949)261-1022
TestAmerica Job ID: 440-215169-1
Client Project/Site: Barbars Point
For:
GeoLabs Inc
2006 Kalihi St.
Honolulu, Hawaii 96819
Attn: Jason Seidman
Authorized for release by:
7/19/2018 11:54:03 AM
Sheri Fama, Project Manager I
(949)261-1022
sheri.fama@testamericainc.com
The test results in this report meet all 2003 NELAC and 2009 TNI requirements for accredited
parameters, exceptions are noted in this report. This report may not be reproduced except in full,
and with written approval from the laboratory. For questions please contact the Project Manager
at the e-mail address or telephone number listed on this page.
This report has been electronically signed and authorized by the signatory. Electronic signature is
intended to be the legally binding equivalent of a traditionally handwritten signature.
Results relate only to the items tested and the sample(s) as received by the laboratory.
1
2
3
4
5
6
7
8
9
10
11
12
13
Table of Contents
Client: GeoLabs Inc
Project/Site: Barbars Point
TestAmerica Job ID: 440-215169-1
Page 2 of 14
TestAmerica Irvine
7/19/2018
Cover Page . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
1
Table of Contents . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
2
Sample Summary . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
3
Case Narrative . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
4
Client Sample Results . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
5
Method Summary . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
6
Lab Chronicle . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
7
QC Sample Results . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8
QC Association Summary . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
10
Definitions/Glossary . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
11
Certification Summary . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
12
Chain of Custody . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
13
Receipt Checklists . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
14
1
2
3
4
5
6
7
8
9
10
11
12
13
Sample Summary
TestAmerica Job ID: 440-215169-1
Client: GeoLabs Inc
Project/Site: Barbars Point
Lab Sample ID
Client Sample ID
Received
Collected
Matrix
440-215169-1
B3 BULK
Solid
06/26/18 10:00
07/06/18 09:40
440-215169-2
B7 BULK
Solid
06/26/18 10:00
07/06/18 09:40
TestAmerica Irvine
Page 3 of 14
7/19/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
Case Narrative
Client: GeoLabs Inc
TestAmerica Job ID: 440-215169-1
Project/Site: Barbars Point
Job ID: 440-215169-1
Laboratory: TestAmerica Irvine
Narrative
Job Narrative
440-215169-1
Comments
No additional comments. 
Receipt 
The samples were received on 7/6/2018 9:40 AM; the samples arrived in good condition, properly preserved and, where required, on ice.  
The temperature of the cooler at receipt was 5.0º C.
HPLC/IC 
No analytical or quality issues were noted, other than those described in the Definitions/Glossary page.
General Chemistry 
No analytical or quality issues were noted, other than those described in the Definitions/Glossary page.
TestAmerica Irvine
Page 4 of 14
7/19/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
Client Sample Results
TestAmerica Job ID: 440-215169-1
Client: GeoLabs Inc
Project/Site: Barbars Point
Lab Sample ID: 440-215169-1
Client Sample ID: B3 BULK
Matrix: Solid
Date Collected: 06/26/18 10:00
Date Received: 07/06/18 09:40
Method: 300.0 - Anions, Ion Chromatography - Soluble
RL
Chloride
25
5.0
mg/Kg
07/06/18 23:10
1
Analyte
Dil Fac
Analyzed
Prepared
Unit
D
Result Qualifier
5.0
mg/Kg
07/12/18 08:46
1
Sulfate
15
Lab Sample ID: 440-215169-2
Client Sample ID: B7 BULK
Matrix: Solid
Date Collected: 06/26/18 10:00
Date Received: 07/06/18 09:40
Method: 300.0 - Anions, Ion Chromatography - Soluble
RL
Chloride
640
100
mg/Kg
07/07/18 11:30
20
Analyte
Dil Fac
Analyzed
Prepared
Unit
D
Result Qualifier
5.0
mg/Kg
07/11/18 21:33
1
Sulfate
110
TestAmerica Irvine
Page 5 of 14
7/19/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
Method Summary
TestAmerica Job ID: 440-215169-1
Client: GeoLabs Inc
Project/Site: Barbars Point
Method
Method Description
Laboratory
Protocol
MCAWW
300.0
Anions, Ion Chromatography
TAL IRV
ASTM
DI Leach
Deionized Water Leaching Procedure
TAL IRV
Protocol References:
ASTM = ASTM International
MCAWW = "Methods For Chemical Analysis Of Water And Wastes", EPA-600/4-79-020, March 1983 And Subsequent Revisions.
Laboratory References:
TAL IRV = TestAmerica Irvine, 17461 Derian Ave, Suite 100, Irvine, CA 92614-5817, TEL (949)261-1022
TestAmerica Irvine
Page 6 of 14
7/19/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
Lab Chronicle
Client: GeoLabs Inc
TestAmerica Job ID: 440-215169-1
Project/Site: Barbars Point
Client Sample ID: B3 BULK
Lab Sample ID: 440-215169-1
Matrix: Solid
Date Collected: 06/26/18 10:00
Date Received: 07/06/18 09:40
Leach
DI Leach
NTN
07/06/18 20:24
TAL IRV
486188
Type
Batch
Method
Batch
Prep Type
Lab
Analyst
Run
Prepared
or Analyzed
Initial
Amount
Amount
Final
Batch
Number
Factor
Dil
Soluble
4.02 g
40 mL
Analysis
300.0
1
486065
07/06/18 23:10 NTN
TAL IRV
Soluble
Leach
DI Leach
486938
07/11/18 18:34 NTN
TAL IRV
Soluble
3.97 g
40 mL
Analysis
300.0
1
486783
07/12/18 08:46 NTN
TAL IRV
Soluble
Client Sample ID: B7 BULK
Lab Sample ID: 440-215169-2
Matrix: Solid
Date Collected: 06/26/18 10:00
Date Received: 07/06/18 09:40
Leach
DI Leach
NTN
07/06/18 20:24
TAL IRV
486188
Type
Batch
Method
Batch
Prep Type
Lab
Analyst
Run
Prepared
or Analyzed
Initial
Amount
Amount
Final
Batch
Number
Factor
Dil
Soluble
4.00 g
40 mL
Analysis
300.0
20
486195
07/07/18 11:30 NTN
TAL IRV
Soluble
Leach
DI Leach
486938
07/11/18 18:34 NTN
TAL IRV
Soluble
3.99 g
40 mL
Analysis
300.0
1
486783
07/11/18 21:33 NTN
TAL IRV
Soluble
Laboratory References:
TAL IRV = TestAmerica Irvine, 17461 Derian Ave, Suite 100, Irvine, CA 92614-5817, TEL (949)261-1022
TestAmerica Irvine
Page 7 of 14
7/19/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
QC Sample Results
TestAmerica Job ID: 440-215169-1
Client: GeoLabs Inc
Project/Site: Barbars Point
Method: 300.0 - Anions, Ion Chromatography
Client Sample ID: Method Blank
Lab Sample ID: MB 440-486188/1-A
Matrix: Solid
Prep Type: Soluble
Analysis Batch: 486065
RL
Chloride
ND
5.0
mg/Kg
07/06/18 20:27
1
MB MB
Analyte
Dil Fac
Analyzed
Prepared
D
Unit
Result Qualifier
Client Sample ID: Lab Control Sample
Lab Sample ID: LCS 440-486188/2-A
Matrix: Solid
Prep Type: Soluble
Analysis Batch: 486065
Chloride
50.0
45.6
mg/Kg
91
90 - 110
Analyte
LCS LCS
D
Unit
Result Qualifier
%Rec
Spike
Added
%Rec.
Limits
Client Sample ID: Matrix Spike
Lab Sample ID: 440-215140-B-1-C MS
Matrix: Solid
Prep Type: Soluble
Analysis Batch: 486065
Chloride
900 E
50.0
959 E 4
mg/Kg
113
80 - 120
Analyte
MS MS
D
Unit
Result Qualifier
%Rec
Spike
Added
Sample
Result
Sample
Qualifier
%Rec.
Limits
Client Sample ID: Matrix Spike Duplicate
Lab Sample ID: 440-215140-B-1-D MSD
Matrix: Solid
Prep Type: Soluble
Analysis Batch: 486065
Chloride
900 E
49.8
985 E 4
mg/Kg
167
80 - 120
3
20
Analyte
MSD MSD
D
Unit
Result Qualifier
%Rec
Spike
Added
Sample
Result
Sample
Qualifier
%Rec.
Limits
Limit
RPD
RPD
Client Sample ID: Method Blank
Lab Sample ID: MB 440-486938/1-A
Matrix: Solid
Prep Type: Soluble
Analysis Batch: 486783
RL
Sulfate
ND
5.0
mg/Kg
07/11/18 19:14
1
MB MB
Analyte
Dil Fac
Analyzed
Prepared
D
Unit
Result Qualifier
Client Sample ID: Lab Control Sample
Lab Sample ID: LCS 440-486938/2-A
Matrix: Solid
Prep Type: Soluble
Analysis Batch: 486783
Sulfate
50.0
46.7
mg/Kg
93
90 - 110
Analyte
LCS LCS
D
Unit
Result Qualifier
%Rec
Spike
Added
%Rec.
Limits
Client Sample ID: Matrix Spike
Lab Sample ID: 440-215318-B-2-C MS
Matrix: Solid
Prep Type: Soluble
Analysis Batch: 486783
Sulfate
1100 E
50.1
1250 E 4
mg/Kg
332
80 - 120
Analyte
MS MS
D
Unit
Result Qualifier
%Rec
Spike
Added
Sample
Result
Sample
Qualifier
%Rec.
Limits
Client Sample ID: Matrix Spike Duplicate
Lab Sample ID: 440-215318-B-2-D MSD
Matrix: Solid
Prep Type: Soluble
Analysis Batch: 486783
Sulfate
1100 E
50.1
1410 E 4
mg/Kg
653
80 - 120
12
20
Analyte
MSD MSD
D
Unit
Result Qualifier
%Rec
Spike
Added
Sample
Result
Sample
Qualifier
%Rec.
Limits
Limit
RPD
RPD
TestAmerica Irvine
Page 8 of 14
7/19/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
QC Sample Results
TestAmerica Job ID: 440-215169-1
Client: GeoLabs Inc
Project/Site: Barbars Point
TestAmerica Irvine
Page 9 of 14
7/19/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
QC Association Summary
TestAmerica Job ID: 440-215169-1
Client: GeoLabs Inc
Project/Site: Barbars Point
HPLC/IC
Analysis Batch: 486065
Lab Sample ID
Client Sample ID
Prep Type
Matrix
Method
Prep Batch
Solid
300.0
486188
440-215169-1
B3 BULK
Soluble
Solid
300.0
486188
MB 440-486188/1-A
Method Blank
Soluble
Solid
300.0
486188
LCS 440-486188/2-A
Lab Control Sample
Soluble
Solid
300.0
486188
440-215140-B-1-C MS
Matrix Spike
Soluble
Solid
300.0
486188
440-215140-B-1-D MSD
Matrix Spike Duplicate
Soluble
Leach Batch: 486188
Lab Sample ID
Client Sample ID
Prep Type
Matrix
Method
Prep Batch
Solid
DI Leach
440-215169-1
B3 BULK
Soluble
Solid
DI Leach
440-215169-2
B7 BULK
Soluble
Solid
DI Leach
MB 440-486188/1-A
Method Blank
Soluble
Solid
DI Leach
LCS 440-486188/2-A
Lab Control Sample
Soluble
Solid
DI Leach
440-215140-B-1-C MS
Matrix Spike
Soluble
Solid
DI Leach
440-215140-B-1-D MSD
Matrix Spike Duplicate
Soluble
Analysis Batch: 486195
Lab Sample ID
Client Sample ID
Prep Type
Matrix
Method
Prep Batch
Solid
300.0
486188
440-215169-2
B7 BULK
Soluble
Analysis Batch: 486783
Lab Sample ID
Client Sample ID
Prep Type
Matrix
Method
Prep Batch
Solid
300.0
486938
440-215169-1
B3 BULK
Soluble
Solid
300.0
486938
440-215169-2
B7 BULK
Soluble
Solid
300.0
486938
MB 440-486938/1-A
Method Blank
Soluble
Solid
300.0
486938
LCS 440-486938/2-A
Lab Control Sample
Soluble
Solid
300.0
486938
440-215318-B-2-C MS
Matrix Spike
Soluble
Solid
300.0
486938
440-215318-B-2-D MSD
Matrix Spike Duplicate
Soluble
Leach Batch: 486938
Lab Sample ID
Client Sample ID
Prep Type
Matrix
Method
Prep Batch
Solid
DI Leach
440-215169-1
B3 BULK
Soluble
Solid
DI Leach
440-215169-2
B7 BULK
Soluble
Solid
DI Leach
MB 440-486938/1-A
Method Blank
Soluble
Solid
DI Leach
LCS 440-486938/2-A
Lab Control Sample
Soluble
Solid
DI Leach
440-215318-B-2-C MS
Matrix Spike
Soluble
Solid
DI Leach
440-215318-B-2-D MSD
Matrix Spike Duplicate
Soluble
TestAmerica Irvine
Page 10 of 14
7/19/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
Definitions/Glossary
TestAmerica Job ID: 440-215169-1
Client: GeoLabs Inc
Project/Site: Barbars Point
Qualifiers
HPLC/IC
Qualifier Description
4
MS, MSD: The analyte present in the original sample is greater than 4 times the matrix spike concentration; therefore, control limits are not 
applicable.
Qualifier
E
Result exceeded calibration range.
Glossary
These commonly used abbreviations may or may not be present in this report.
Listed under the "D" column to designate that the result is reported on a dry weight basis
Abbreviation
%R
Percent Recovery
CFL
Contains Free Liquid
CNF
Contains No Free Liquid
DER
Duplicate Error Ratio (normalized absolute difference)
Dil Fac
Dilution Factor
DL
Detection Limit (DoD/DOE)
DL, RA, RE, IN
Indicates a Dilution, Re-analysis, Re-extraction, or additional Initial metals/anion analysis of the sample
DLC
Decision Level Concentration (Radiochemistry)
EDL
Estimated Detection Limit (Dioxin)
LOD
Limit of Detection (DoD/DOE)
LOQ
Limit of Quantitation (DoD/DOE)
MDA
Minimum Detectable Activity (Radiochemistry)
MDC
Minimum Detectable Concentration (Radiochemistry)
MDL
Method Detection Limit
ML
Minimum Level (Dioxin)
NC
Not Calculated
ND
Not Detected at the reporting limit (or MDL or EDL if shown)
PQL
Practical Quantitation Limit
QC
Quality Control
RER
Relative Error Ratio (Radiochemistry)
RL
Reporting Limit or Requested Limit (Radiochemistry)
RPD
Relative Percent Difference, a measure of the relative difference between two points
TEF
Toxicity Equivalent Factor (Dioxin)
TEQ
Toxicity Equivalent Quotient (Dioxin)
TestAmerica Irvine
Page 11 of 14
7/19/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
Accreditation/Certification Summary
Client: GeoLabs Inc
TestAmerica Job ID: 440-215169-1
Project/Site: Barbars Point
Laboratory: TestAmerica Irvine
Unless otherwise noted, all analytes for this laboratory were covered under each accreditation/certification below.
Authority
Program
EPA Region
Identification Number
Expiration Date
Hawaii
N/A
9
State Program
01-29-19
Analysis Method
Prep Method
Matrix
Analyte
The following analytes are included in this report, but accreditation/certification is not offered by the governing authority:
300.0
Solid
Chloride
300.0
Solid
Sulfate
Laboratory: TestAmerica Honolulu
All accreditations/certifications held by this laboratory are listed.  Not all accreditations/certifications are applicable to this report.
Authority
Program
EPA Region
Identification Number
Expiration Date
Hawaii
N/A
9
State Program
06-28-10 *
USDA
Federal
P330-17-00296
08-30-20
TestAmerica Irvine
* Accreditation/Certification renewal pending - accreditation/certification considered valid.
Page 12 of 14
7/19/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
Page 13 of 14
7/19/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
Login Sample Receipt Checklist
Client: GeoLabs Inc
Job Number: 440-215169-1
Login Number: 215169
Question
Answer
Comment
Creator: Escalante, Maria I
List Source: TestAmerica Irvine
List Number: 1
True
Radioactivity wasn't checked or is </= background as measured by a survey 
meter.
True
The cooler's custody seal, if present, is intact.
N/A
Sample custody seals, if present, are intact.
Not Present
True
The cooler or samples do not appear to have been compromised or 
tampered with.
True
Samples were received on ice.
True
Cooler Temperature is acceptable.
True
Cooler Temperature is recorded.
True
COC is present.
True
COC is filled out in ink and legible.
True
COC is filled out with all pertinent information.
True
Is the Field Sampler's name present on COC?
True
There are no discrepancies between the containers received and the COC.
True
Samples are received within Holding Time (excluding tests with immediate 
HTs)
True
Sample containers have legible labels.
True
Containers are not broken or leaking.
True
Sample collection date/times are provided.
True
Appropriate sample containers are used.
True
Sample bottles are completely filled.
N/A
Sample Preservation Verified.
True
There is sufficient vol. for all requested analyses, incl. any requested 
MS/MSDs
True
Containers requiring zero headspace have no headspace or bubble is 
<6mm (1/4").
True
Multiphasic samples are not present.
True
Samples do not require splitting or compositing.
N/A
Residual Chlorine Checked.
TestAmerica Irvine
Page 14 of 14
7/19/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
APPENDIX E  
ANALYTICAL REPORT
TestAmerica Laboratories, Inc.
TestAmerica Irvine
17461 Derian Ave
Suite 100
Irvine, CA 92614-5817
Tel: (949)261-1022
TestAmerica Job ID: 440-214587-1
Client Project/Site: 7708-00 -Renovate Electrical Utilities
For:
GeoLabs Inc
2006 Kalihi St.
Honolulu, Hawaii 96819
Attn: Jason Seidman
Authorized for release by:
7/12/2018 7:14:18 PM
Sheri Fama, Project Manager I
(949)261-1022
sheri.fama@testamericainc.com
The test results in this report meet all 2003 NELAC and 2009 TNI requirements for accredited
parameters, exceptions are noted in this report. This report may not be reproduced except in full,
and with written approval from the laboratory. For questions please contact the Project Manager
at the e-mail address or telephone number listed on this page.
This report has been electronically signed and authorized by the signatory. Electronic signature is
intended to be the legally binding equivalent of a traditionally handwritten signature.
Results relate only to the items tested and the sample(s) as received by the laboratory.
1
2
3
4
5
6
7
8
9
10
11
12
13
Table of Contents
Client: GeoLabs Inc
Project/Site: 7708-00 -Renovate Electrical Utilities
TestAmerica Job ID: 440-214587-1
Page 2 of 42
TestAmerica Irvine
7/12/2018
Cover Page . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
1
Table of Contents . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
2
Sample Summary . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
3
Case Narrative . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
4
Client Sample Results . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
5
Method Summary . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
11
Lab Chronicle . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
12
QC Sample Results . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
13
QC Association Summary . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
28
Definitions/Glossary . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
31
Certification Summary . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
32
Chain of Custody . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
35
Receipt Checklists . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
42
1
2
3
4
5
6
7
8
9
10
11
12
13
Sample Summary
TestAmerica Job ID: 440-214587-1
Client: GeoLabs Inc
Project/Site: 7708-00 -Renovate Electrical Utilities
Lab Sample ID
Client Sample ID
Received
Collected
Matrix
440-214587-1
B-7
Solid
06/26/18 10:00
06/28/18 09:45
440-214587-2
B-3
Solid
06/26/18 10:00
06/28/18 09:45
TestAmerica Irvine
Page 3 of 42
7/12/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
Case Narrative
Client: GeoLabs Inc
TestAmerica Job ID: 440-214587-1
Project/Site: 7708-00 -Renovate Electrical Utilities
Job ID: 440-214587-1
Laboratory: TestAmerica Irvine
Narrative
Job Narrative
440-214587-1
Comments
No additional comments. 
Receipt 
The samples were received on 6/28/2018 9:45 AM; the samples arrived in good condition, properly preserved and, where required, on ice.  
The temperature of the cooler at receipt was 4.8º C.
GC/MS VOA 
No analytical or quality issues were noted, other than those described in the Definitions/Glossary page.
GC/MS Semi VOA 
No analytical or quality issues were noted, other than those described in the Definitions/Glossary page.
GC VOA 
No analytical or quality issues were noted, other than those described in the Definitions/Glossary page.
GC Semi VOA 
Method(s) 8082: Surrogate recovery for the following samples was outside control limits: (440-215043-G-2-C).  Evidence of matrix 
interference is present; therefore, re-extraction and/or re-analysis was not performed.
Method(s) 8082: The following samples contained more than one Aroclor with insufficient separation. Results biased high due to shared 
peaks: (440-215043-G-2-C). 
No additional analytical or quality issues were noted, other than those described above or in the Definitions/Glossary page.
Metals 
Method(s) 6010B: The post digestion spike % recovery for Barium associated with batch 440-486041 was outside of control limits.
No additional analytical or quality issues were noted, other than those described above or in the Definitions/Glossary page.
Organic Prep 
No analytical or quality issues were noted, other than those described in the Definitions/Glossary page.
VOA Prep 
No analytical or quality issues were noted, other than those described in the Definitions/Glossary page.
TestAmerica Irvine
Page 4 of 42
7/12/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
Client Sample Results
TestAmerica Job ID: 440-214587-1
Client: GeoLabs Inc
Project/Site: 7708-00 -Renovate Electrical Utilities
Lab Sample ID: 440-214587-1
Client Sample ID: B-7
Matrix: Solid
Date Collected: 06/26/18 10:00
Date Received: 06/28/18 09:45
Method: 8260B - Volatile Organic Compounds (GC/MS)
RL
MDL
1,1,1,2-Tetrachloroethane
ND
5.0
1.0 ug/Kg
07/05/18 13:21
1
Analyte
Dil Fac
Analyzed
Prepared
Unit
D
Result Qualifier
2.0
1.0 ug/Kg
07/05/18 13:21
1
1,1,1-Trichloroethane
ND
2.0
1.0 ug/Kg
07/05/18 13:21
1
1,1,2,2-Tetrachloroethane
ND
2.0
1.0 ug/Kg
07/05/18 13:21
1
1,1,2-Trichloroethane
ND
2.0
1.0 ug/Kg
07/05/18 13:21
1
1,1-Dichloroethane
ND
5.0
1.0 ug/Kg
07/05/18 13:21
1
1,1-Dichloroethene
ND
2.0
1.0 ug/Kg
07/05/18 13:21
1
1,1-Dichloropropene
ND
10
1.0 ug/Kg
07/05/18 13:21
1
1,2,3-Trichloropropane
ND
2.0
1.0 ug/Kg
07/05/18 13:21
1
1,2,4-Trimethylbenzene
ND
5.0
2.0 ug/Kg
07/05/18 13:21
1
1,2-Dibromo-3-Chloropropane
ND
2.0
1.0 ug/Kg
07/05/18 13:21
1
1,2-Dibromoethane (EDB)
ND
2.0
1.0 ug/Kg
07/05/18 13:21
1
1,2-Dichlorobenzene
ND
2.0
1.0 ug/Kg
07/05/18 13:21
1
1,2-Dichloroethane
ND
2.0
1.0 ug/Kg
07/05/18 13:21
1
1,2-Dichloropropane
ND
2.0
1.0 ug/Kg
07/05/18 13:21
1
1,3,5-Trimethylbenzene
ND
2.0
1.0 ug/Kg
07/05/18 13:21
1
1,3-Dichlorobenzene
ND
2.0
1.0 ug/Kg
07/05/18 13:21
1
1,3-Dichloropropane
ND
2.0
1.0 ug/Kg
07/05/18 13:21
1
1,4-Dichlorobenzene
ND
2.0
1.0 ug/Kg
07/05/18 13:21
1
2,2-Dichloropropane
ND
5.0
1.0 ug/Kg
07/05/18 13:21
1
2-Chlorotoluene
ND
5.0
1.0 ug/Kg
07/05/18 13:21
1
4-Chlorotoluene
ND
2.0
1.0 ug/Kg
07/05/18 13:21
1
Benzene
ND
5.0
1.0 ug/Kg
07/05/18 13:21
1
Bromobenzene
ND
5.0
1.0 ug/Kg
07/05/18 13:21
1
Bromochloromethane
ND
2.0
1.0 ug/Kg
07/05/18 13:21
1
Bromodichloromethane
ND
5.0
2.0 ug/Kg
07/05/18 13:21
1
Bromoform
ND
5.0
1.0 ug/Kg
07/05/18 13:21
1
Bromomethane
ND
5.0
1.0 ug/Kg
07/05/18 13:21
1
Carbon tetrachloride
ND
2.0
1.0 ug/Kg
07/05/18 13:21
1
Chlorobenzene
ND
5.0
2.0 ug/Kg
07/05/18 13:21
1
Chloroethane
ND
2.0
1.0 ug/Kg
07/05/18 13:21
1
Chloroform
ND
5.0
1.0 ug/Kg
07/05/18 13:21
1
Chloromethane
ND
2.0
1.0 ug/Kg
07/05/18 13:21
1
cis-1,2-Dichloroethene
ND
2.0
1.0 ug/Kg
07/05/18 13:21
1
cis-1,3-Dichloropropene
ND
2.0
1.0 ug/Kg
07/05/18 13:21
1
Dibromochloromethane
ND
2.0
1.0 ug/Kg
07/05/18 13:21
1
Dibromomethane
ND
5.0
2.0 ug/Kg
07/05/18 13:21
1
Dichlorodifluoromethane
ND
2.0
1.0 ug/Kg
07/05/18 13:21
1
Ethylbenzene
ND
5.0
1.0 ug/Kg
07/05/18 13:21
1
Hexachlorobutadiene
ND
2.0
1.0 ug/Kg
07/05/18 13:21
1
Isopropylbenzene
ND
4.0
2.0 ug/Kg
07/05/18 13:21
1
m,p-Xylene
ND
20
5.0 ug/Kg
07/05/18 13:21
1
Methylene Chloride
ND
5.0
1.0 ug/Kg
07/05/18 13:21
1
n-Butylbenzene
ND
2.0
1.0 ug/Kg
07/05/18 13:21
1
N-Propylbenzene
ND
2.0
1.0 ug/Kg
07/05/18 13:21
1
o-Xylene
ND
2.0
1.0 ug/Kg
07/05/18 13:21
1
p-Isopropyltoluene
ND
5.0
1.0 ug/Kg
07/05/18 13:21
1
sec-Butylbenzene
ND
2.0
1.0 ug/Kg
07/05/18 13:21
1
Styrene
ND
5.0
1.0 ug/Kg
07/05/18 13:21
1
tert-Butylbenzene
ND
TestAmerica Irvine
Page 5 of 42
7/12/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
Client Sample Results
TestAmerica Job ID: 440-214587-1
Client: GeoLabs Inc
Project/Site: 7708-00 -Renovate Electrical Utilities
Lab Sample ID: 440-214587-1
Client Sample ID: B-7
Matrix: Solid
Date Collected: 06/26/18 10:00
Date Received: 06/28/18 09:45
Method: 8260B - Volatile Organic Compounds (GC/MS) (Continued)
RL
MDL
Tetrachloroethene
ND
2.0
1.0 ug/Kg
07/05/18 13:21
1
Analyte
Dil Fac
Analyzed
Prepared
Unit
D
Result Qualifier
2.0
1.0 ug/Kg
07/05/18 13:21
1
Toluene
ND
2.0
1.0 ug/Kg
07/05/18 13:21
1
trans-1,2-Dichloroethene
ND
2.0
1.0 ug/Kg
07/05/18 13:21
1
trans-1,3-Dichloropropene
ND
2.0
1.0 ug/Kg
07/05/18 13:21
1
Trichloroethene
ND
5.0
1.0 ug/Kg
07/05/18 13:21
1
Trichlorofluoromethane
ND
5.0
1.0 ug/Kg
07/05/18 13:21
1
Vinyl chloride
ND
4-Bromofluorobenzene (Surr)
103
79 - 120
07/05/18 13:21
1
Surrogate
Dil Fac
Analyzed
Prepared
Qualifier
Limits
%Recovery
Dibromofluoromethane (Surr)
111
07/05/18 13:21
1
60 - 120
Toluene-d8 (Surr)
106
07/05/18 13:21
1
79 - 123
Method: 8260B - Volatile Organic Compounds (GC/MS) - RA
RL
MDL
1,2,3-Trichlorobenzene
ND
5.0
0.99 ug/Kg
07/06/18 12:29
1
Analyte
Dil Fac
Analyzed
Prepared
Unit
D
Result Qualifier
5.0
0.99 ug/Kg
07/06/18 12:29
1
1,2,4-Trichlorobenzene
ND
5.0
2.0 ug/Kg
07/06/18 12:29
1
Naphthalene
ND
4-Bromofluorobenzene (Surr)
93
79 - 120
07/06/18 12:29
1
Surrogate
Dil Fac
Analyzed
Prepared
Qualifier
Limits
%Recovery
Dibromofluoromethane (Surr)
102
07/06/18 12:29
1
60 - 120
Toluene-d8 (Surr)
103
07/06/18 12:29
1
79 - 123
Method: 8270C SIM - Semivolatile Organic Compounds (GC/MS SIM)
RL
MDL
Acenaphthene
ND
30
4.0 ug/Kg
07/06/18 12:38
07/08/18 09:43
1
Analyte
Dil Fac
Analyzed
Prepared
Unit
D
Result Qualifier
30
4.0 ug/Kg
07/06/18 12:38
07/08/18 09:43
1
Acenaphthylene
ND
30
4.0 ug/Kg
07/06/18 12:38
07/08/18 09:43
1
Anthracene
ND
30
4.0 ug/Kg
07/06/18 12:38
07/08/18 09:43
1
Benzo[a]anthracene
ND
30
4.0 ug/Kg
07/06/18 12:38
07/08/18 09:43
1
Benzo[a]pyrene
ND
30
4.0 ug/Kg
07/06/18 12:38
07/08/18 09:43
1
Benzo[b]fluoranthene
ND
30
4.0 ug/Kg
07/06/18 12:38
07/08/18 09:43
1
Benzo[g,h,i]perylene
ND
30
4.0 ug/Kg
07/06/18 12:38
07/08/18 09:43
1
Benzo[k]fluoranthene
ND
30
4.0 ug/Kg
07/06/18 12:38
07/08/18 09:43
1
Chrysene
ND
30
4.0 ug/Kg
07/06/18 12:38
07/08/18 09:43
1
Dibenz(a,h)anthracene
ND
30
4.0 ug/Kg
07/06/18 12:38
07/08/18 09:43
1
Fluoranthene
ND
30
4.0 ug/Kg
07/06/18 12:38
07/08/18 09:43
1
Fluorene
ND
30
4.0 ug/Kg
07/06/18 12:38
07/08/18 09:43
1
Indeno[1,2,3-cd]pyrene
ND
30
4.0 ug/Kg
07/06/18 12:38
07/08/18 09:43
1
Naphthalene
ND
30
4.0 ug/Kg
07/06/18 12:38
07/08/18 09:43
1
Phenanthrene
ND
30
4.0 ug/Kg
07/06/18 12:38
07/08/18 09:43
1
Pyrene
ND
30
4.0 ug/Kg
07/06/18 12:38
07/08/18 09:43
1
2-Methylnaphthalene
ND
30
4.0 ug/Kg
07/06/18 12:38
07/08/18 09:43
1
1-Methylnaphthalene
ND
2-Fluorobiphenyl (Surr)
59
29 - 120
07/06/18 12:38
07/08/18 09:43
1
Surrogate
Dil Fac
Analyzed
Prepared
Qualifier
Limits
%Recovery
Nitrobenzene-d5
57
07/06/18 12:38
07/08/18 09:43
1
11 - 118
Terphenyl-d14
74
07/06/18 12:38
07/08/18 09:43
1
10 - 120
TestAmerica Irvine
Page 6 of 42
7/12/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
Client Sample Results
TestAmerica Job ID: 440-214587-1
Client: GeoLabs Inc
Project/Site: 7708-00 -Renovate Electrical Utilities
Lab Sample ID: 440-214587-1
Client Sample ID: B-7
Matrix: Solid
Date Collected: 06/26/18 10:00
Date Received: 06/28/18 09:45
Method: 8015B - Gasoline Range Organics - (GC)
RL
MDL
GRO (C6-C12)
ND
390
150 ug/Kg
07/10/18 12:03
1
Analyte
Dil Fac
Analyzed
Prepared
Unit
D
Result Qualifier
4-Bromofluorobenzene (Surr)
112
65 - 140
07/10/18 12:03
1
Surrogate
Dil Fac
Analyzed
Prepared
Qualifier
Limits
%Recovery
Method: 8015B - Diesel Range Organics (DRO) (GC)
RL
MDL
DRO (C9-C25)
19
5.0
2.5 mg/Kg
06/29/18 06:12
07/01/18 18:06
1
Analyte
Dil Fac
Analyzed
Prepared
Unit
D
Result Qualifier
5.0
2.5 mg/Kg
06/29/18 06:12
07/01/18 18:06
1
RRO (C24-C40)
7.1
n-Octacosane
68
40 - 140
06/29/18 06:12
07/01/18 18:06
1
Surrogate
Dil Fac
Analyzed
Prepared
Qualifier
Limits
%Recovery
Method: 8082 - Polychlorinated Biphenyls (PCBs) by Gas Chromatography
RL
MDL
Aroclor 1016
ND
49
17 ug/Kg
07/05/18 17:13
07/06/18 15:46
1
Analyte
Dil Fac
Analyzed
Prepared
Unit
D
Result Qualifier
49
17 ug/Kg
07/05/18 17:13
07/06/18 15:46
1
Aroclor 1221
ND
49
17 ug/Kg
07/05/18 17:13
07/06/18 15:46
1
Aroclor 1232
ND
49
17 ug/Kg
07/05/18 17:13
07/06/18 15:46
1
Aroclor 1242
ND
49
17 ug/Kg
07/05/18 17:13
07/06/18 15:46
1
Aroclor 1248
ND
49
17 ug/Kg
07/05/18 17:13
07/06/18 15:46
1
Aroclor 1254
ND
49
17 ug/Kg
07/05/18 17:13
07/06/18 15:46
1
Aroclor 1260
ND
DCB Decachlorobiphenyl (Surr)
60
45 - 120
07/05/18 17:13
07/06/18 15:46
1
Surrogate
Dil Fac
Analyzed
Prepared
Qualifier
Limits
%Recovery
Method: 6010B - Metals (ICP)
RL
MDL
Arsenic
4.5
3.0
1.5 mg/Kg
07/05/18 08:58
07/06/18 04:33
5
Analyte
Dil Fac
Analyzed
Prepared
Unit
D
Result Qualifier
1.5
0.74 mg/Kg
07/05/18 08:58
07/06/18 04:33
5
Barium
20
0.50
0.25 mg/Kg
07/05/18 08:58
07/06/18 04:33
5
Cadmium
ND
0.99
0.50 mg/Kg
07/05/18 08:58
07/06/18 04:33
5
Chromium
9.4
2.0
0.99 mg/Kg
07/05/18 08:58
07/06/18 04:33
5
Lead
3.7
3.0
1.7 mg/Kg
07/05/18 08:58
07/06/18 04:33
5
Selenium
ND
1.5
0.88 mg/Kg
07/05/18 08:58
07/06/18 04:33
5
Silver
ND
Method: 7471A - Mercury (CVAA)
RL
MDL
Mercury
0.025
0.020
0.012 mg/Kg
06/29/18 12:00
06/29/18 15:45
1
Analyte
Dil Fac
Analyzed
Prepared
Unit
D
Result Qualifier
Lab Sample ID: 440-214587-2
Client Sample ID: B-3
Matrix: Solid
Date Collected: 06/26/18 10:00
Date Received: 06/28/18 09:45
Method: 8260B - Volatile Organic Compounds (GC/MS)
RL
MDL
1,1,1,2-Tetrachloroethane
ND
5.0
1.0 ug/Kg
07/05/18 13:49
1
Analyte
Dil Fac
Analyzed
Prepared
Unit
D
Result Qualifier
2.0
1.0 ug/Kg
07/05/18 13:49
1
1,1,1-Trichloroethane
ND
2.0
1.0 ug/Kg
07/05/18 13:49
1
1,1,2,2-Tetrachloroethane
ND
2.0
1.0 ug/Kg
07/05/18 13:49
1
1,1,2-Trichloroethane
ND
2.0
1.0 ug/Kg
07/05/18 13:49
1
1,1-Dichloroethane
ND
TestAmerica Irvine
Page 7 of 42
7/12/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
Client Sample Results
TestAmerica Job ID: 440-214587-1
Client: GeoLabs Inc
Project/Site: 7708-00 -Renovate Electrical Utilities
Lab Sample ID: 440-214587-2
Client Sample ID: B-3
Matrix: Solid
Date Collected: 06/26/18 10:00
Date Received: 06/28/18 09:45
Method: 8260B - Volatile Organic Compounds (GC/MS) (Continued)
RL
MDL
1,1-Dichloroethene
ND
5.0
1.0 ug/Kg
07/05/18 13:49
1
Analyte
Dil Fac
Analyzed
Prepared
Unit
D
Result Qualifier
2.0
1.0 ug/Kg
07/05/18 13:49
1
1,1-Dichloropropene
ND
5.0
1.0 ug/Kg
07/05/18 13:49
1
1,2,3-Trichlorobenzene
ND
10
1.0 ug/Kg
07/05/18 13:49
1
1,2,3-Trichloropropane
ND
5.0
1.0 ug/Kg
07/05/18 13:49
1
1,2,4-Trichlorobenzene
ND
2.0
1.0 ug/Kg
07/05/18 13:49
1
1,2,4-Trimethylbenzene
6.7
5.0
2.0 ug/Kg
07/05/18 13:49
1
1,2-Dibromo-3-Chloropropane
ND
2.0
1.0 ug/Kg
07/05/18 13:49
1
1,2-Dibromoethane (EDB)
ND
2.0
1.0 ug/Kg
07/05/18 13:49
1
1,2-Dichlorobenzene
ND
2.0
1.0 ug/Kg
07/05/18 13:49
1
1,2-Dichloroethane
ND
2.0
1.0 ug/Kg
07/05/18 13:49
1
1,2-Dichloropropane
ND
2.0
1.0 ug/Kg
07/05/18 13:49
1
1,3,5-Trimethylbenzene
2.1
2.0
1.0 ug/Kg
07/05/18 13:49
1
1,3-Dichlorobenzene
ND
2.0
1.0 ug/Kg
07/05/18 13:49
1
1,3-Dichloropropane
ND
2.0
1.0 ug/Kg
07/05/18 13:49
1
1,4-Dichlorobenzene
ND
2.0
1.0 ug/Kg
07/05/18 13:49
1
2,2-Dichloropropane
ND
5.0
1.0 ug/Kg
07/05/18 13:49
1
2-Chlorotoluene
ND
5.0
1.0 ug/Kg
07/05/18 13:49
1
4-Chlorotoluene
ND
2.0
1.0 ug/Kg
07/05/18 13:49
1
Benzene
ND
5.0
1.0 ug/Kg
07/05/18 13:49
1
Bromobenzene
ND
5.0
1.0 ug/Kg
07/05/18 13:49
1
Bromochloromethane
ND
2.0
1.0 ug/Kg
07/05/18 13:49
1
Bromodichloromethane
ND
5.0
2.0 ug/Kg
07/05/18 13:49
1
Bromoform
ND
5.0
1.0 ug/Kg
07/05/18 13:49
1
Bromomethane
ND
5.0
1.0 ug/Kg
07/05/18 13:49
1
Carbon tetrachloride
ND
2.0
1.0 ug/Kg
07/05/18 13:49
1
Chlorobenzene
ND
5.0
2.0 ug/Kg
07/05/18 13:49
1
Chloroethane
ND
2.0
1.0 ug/Kg
07/05/18 13:49
1
Chloroform
ND
5.0
1.0 ug/Kg
07/05/18 13:49
1
Chloromethane
ND
2.0
1.0 ug/Kg
07/05/18 13:49
1
cis-1,2-Dichloroethene
ND
2.0
1.0 ug/Kg
07/05/18 13:49
1
cis-1,3-Dichloropropene
ND
2.0
1.0 ug/Kg
07/05/18 13:49
1
Dibromochloromethane
ND
2.0
1.0 ug/Kg
07/05/18 13:49
1
Dibromomethane
ND
5.0
2.0 ug/Kg
07/05/18 13:49
1
Dichlorodifluoromethane
ND
2.0
1.0 ug/Kg
07/05/18 13:49
1
Ethylbenzene
1.9 J
5.0
1.0 ug/Kg
07/05/18 13:49
1
Hexachlorobutadiene
ND
2.0
1.0 ug/Kg
07/05/18 13:49
1
Isopropylbenzene
ND
4.0
2.0 ug/Kg
07/05/18 13:49
1
m,p-Xylene
9.6
20
5.0 ug/Kg
07/05/18 13:49
1
Methylene Chloride
ND
5.0
2.0 ug/Kg
07/05/18 13:49
1
Naphthalene
ND
5.0
1.0 ug/Kg
07/05/18 13:49
1
n-Butylbenzene
ND
2.0
1.0 ug/Kg
07/05/18 13:49
1
N-Propylbenzene
ND
2.0
1.0 ug/Kg
07/05/18 13:49
1
o-Xylene
4.2
2.0
1.0 ug/Kg
07/05/18 13:49
1
p-Isopropyltoluene
ND
5.0
1.0 ug/Kg
07/05/18 13:49
1
sec-Butylbenzene
ND
2.0
1.0 ug/Kg
07/05/18 13:49
1
Styrene
ND
5.0
1.0 ug/Kg
07/05/18 13:49
1
tert-Butylbenzene
ND
2.0
1.0 ug/Kg
07/05/18 13:49
1
Tetrachloroethene
ND
2.0
1.0 ug/Kg
07/05/18 13:49
1
Toluene
4.4
TestAmerica Irvine
Page 8 of 42
7/12/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
Client Sample Results
TestAmerica Job ID: 440-214587-1
Client: GeoLabs Inc
Project/Site: 7708-00 -Renovate Electrical Utilities
Lab Sample ID: 440-214587-2
Client Sample ID: B-3
Matrix: Solid
Date Collected: 06/26/18 10:00
Date Received: 06/28/18 09:45
Method: 8260B - Volatile Organic Compounds (GC/MS) (Continued)
RL
MDL
trans-1,2-Dichloroethene
ND
2.0
1.0 ug/Kg
07/05/18 13:49
1
Analyte
Dil Fac
Analyzed
Prepared
Unit
D
Result Qualifier
2.0
1.0 ug/Kg
07/05/18 13:49
1
trans-1,3-Dichloropropene
ND
2.0
1.0 ug/Kg
07/05/18 13:49
1
Trichloroethene
ND
5.0
1.0 ug/Kg
07/05/18 13:49
1
Trichlorofluoromethane
ND
5.0
1.0 ug/Kg
07/05/18 13:49
1
Vinyl chloride
ND
4-Bromofluorobenzene (Surr)
106
79 - 120
07/05/18 13:49
1
Surrogate
Dil Fac
Analyzed
Prepared
Qualifier
Limits
%Recovery
Dibromofluoromethane (Surr)
113
07/05/18 13:49
1
60 - 120
Toluene-d8 (Surr)
106
07/05/18 13:49
1
79 - 123
Method: 8270C SIM - Semivolatile Organic Compounds (GC/MS SIM)
RL
MDL
Acenaphthene
ND
30
4.0 ug/Kg
07/06/18 15:36
07/08/18 12:53
1
Analyte
Dil Fac
Analyzed
Prepared
Unit
D
Result Qualifier
30
4.0 ug/Kg
07/06/18 15:36
07/08/18 12:53
1
Acenaphthylene
ND
30
4.0 ug/Kg
07/06/18 15:36
07/08/18 12:53
1
Anthracene
ND
30
4.0 ug/Kg
07/06/18 15:36
07/08/18 12:53
1
Benzo[a]anthracene
ND
30
4.0 ug/Kg
07/06/18 15:36
07/08/18 12:53
1
Benzo[a]pyrene
ND
30
4.0 ug/Kg
07/06/18 15:36
07/08/18 12:53
1
Benzo[b]fluoranthene
4.6 J
30
4.0 ug/Kg
07/06/18 15:36
07/08/18 12:53
1
Benzo[g,h,i]perylene
ND
30
4.0 ug/Kg
07/06/18 15:36
07/08/18 12:53
1
Benzo[k]fluoranthene
ND
30
4.0 ug/Kg
07/06/18 15:36
07/08/18 12:53
1
Chrysene
ND
30
4.0 ug/Kg
07/06/18 15:36
07/08/18 12:53
1
Dibenz(a,h)anthracene
ND
30
4.0 ug/Kg
07/06/18 15:36
07/08/18 12:53
1
Fluoranthene
4.7 J
30
4.0 ug/Kg
07/06/18 15:36
07/08/18 12:53
1
Fluorene
ND
30
4.0 ug/Kg
07/06/18 15:36
07/08/18 12:53
1
Indeno[1,2,3-cd]pyrene
ND
30
4.0 ug/Kg
07/06/18 15:36
07/08/18 12:53
1
Naphthalene
ND
30
4.0 ug/Kg
07/06/18 15:36
07/08/18 12:53
1
Phenanthrene
ND
30
4.0 ug/Kg
07/06/18 15:36
07/08/18 12:53
1
Pyrene
4.7 J
30
4.0 ug/Kg
07/06/18 15:36
07/08/18 12:53
1
2-Methylnaphthalene
ND
30
4.0 ug/Kg
07/06/18 15:36
07/08/18 12:53
1
1-Methylnaphthalene
ND
2-Fluorobiphenyl (Surr)
70
29 - 120
07/06/18 15:36
07/08/18 12:53
1
Surrogate
Dil Fac
Analyzed
Prepared
Qualifier
Limits
%Recovery
Nitrobenzene-d5
86
07/06/18 15:36
07/08/18 12:53
1
11 - 118
Terphenyl-d14
88
07/06/18 15:36
07/08/18 12:53
1
10 - 120
Method: 8015B - Gasoline Range Organics - (GC)
RL
MDL
GRO (C6-C12)
290 J
390
150 ug/Kg
07/10/18 12:30
1
Analyte
Dil Fac
Analyzed
Prepared
Unit
D
Result Qualifier
4-Bromofluorobenzene (Surr)
97
65 - 140
07/10/18 12:30
1
Surrogate
Dil Fac
Analyzed
Prepared
Qualifier
Limits
%Recovery
Method: 8015B - Diesel Range Organics (DRO) (GC)
RL
MDL
DRO (C9-C25)
9.9
5.0
2.5 mg/Kg
06/29/18 06:12
07/01/18 19:33
1
Analyte
Dil Fac
Analyzed
Prepared
Unit
D
Result Qualifier
5.0
2.5 mg/Kg
06/29/18 06:12
07/01/18 19:33
1
RRO (C24-C40)
31
n-Octacosane
59
40 - 140
06/29/18 06:12
07/01/18 19:33
1
Surrogate
Dil Fac
Analyzed
Prepared
Qualifier
Limits
%Recovery
TestAmerica Irvine
Page 9 of 42
7/12/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
Client Sample Results
TestAmerica Job ID: 440-214587-1
Client: GeoLabs Inc
Project/Site: 7708-00 -Renovate Electrical Utilities
Lab Sample ID: 440-214587-2
Client Sample ID: B-3
Matrix: Solid
Date Collected: 06/26/18 10:00
Date Received: 06/28/18 09:45
Method: 8082 - Polychlorinated Biphenyls (PCBs) by Gas Chromatography
RL
MDL
Aroclor 1016
ND
49
17 ug/Kg
07/05/18 17:13
07/06/18 16:00
1
Analyte
Dil Fac
Analyzed
Prepared
Unit
D
Result Qualifier
49
17 ug/Kg
07/05/18 17:13
07/06/18 16:00
1
Aroclor 1221
ND
49
17 ug/Kg
07/05/18 17:13
07/06/18 16:00
1
Aroclor 1232
ND
49
17 ug/Kg
07/05/18 17:13
07/06/18 16:00
1
Aroclor 1242
ND
49
17 ug/Kg
07/05/18 17:13
07/06/18 16:00
1
Aroclor 1248
ND
49
17 ug/Kg
07/05/18 17:13
07/06/18 16:00
1
Aroclor 1254
ND
49
17 ug/Kg
07/05/18 17:13
07/06/18 16:00
1
Aroclor 1260
ND
DCB Decachlorobiphenyl (Surr)
52
45 - 120
07/05/18 17:13
07/06/18 16:00
1
Surrogate
Dil Fac
Analyzed
Prepared
Qualifier
Limits
%Recovery
Method: 6010B - Metals (ICP)
RL
MDL
Arsenic
6.3
3.0
1.5 mg/Kg
07/05/18 08:58
07/06/18 04:35
5
Analyte
Dil Fac
Analyzed
Prepared
Unit
D
Result Qualifier
1.5
0.75 mg/Kg
07/05/18 08:58
07/06/18 04:35
5
Barium
16
0.50
0.25 mg/Kg
07/05/18 08:58
07/06/18 04:35
5
Cadmium
0.26 J
1.0
0.50 mg/Kg
07/05/18 08:58
07/06/18 04:35
5
Chromium
21
2.0
1.0 mg/Kg
07/05/18 08:58
07/06/18 04:35
5
Lead
2.2
3.0
1.7 mg/Kg
07/05/18 08:58
07/06/18 04:35
5
Selenium
ND
1.5
0.89 mg/Kg
07/05/18 08:58
07/06/18 04:35
5
Silver
ND
Method: 7471A - Mercury (CVAA)
RL
MDL
Mercury
0.091
0.020
0.012 mg/Kg
06/29/18 12:00
06/29/18 15:47
1
Analyte
Dil Fac
Analyzed
Prepared
Unit
D
Result Qualifier
TestAmerica Irvine
Page 10 of 42
7/12/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
Method Summary
TestAmerica Job ID: 440-214587-1
Client: GeoLabs Inc
Project/Site: 7708-00 -Renovate Electrical Utilities
Method
Method Description
Laboratory
Protocol
SW846
8260B
Volatile Organic Compounds (GC/MS)
TAL IRV
SW846
8270C SIM
Semivolatile Organic Compounds (GC/MS SIM)
TAL IRV
SW846
8015B
Gasoline Range Organics - (GC)
TAL IRV
SW846
8015B
Diesel Range Organics (DRO) (GC)
TAL IRV
SW846
8082
Polychlorinated Biphenyls (PCBs) by Gas Chromatography
TAL IRV
SW846
6010B
Metals (ICP)
TAL IRV
SW846
7471A
Mercury (CVAA)
TAL IRV
SW846
3050B
Preparation,  Metals
TAL IRV
SW846
3546
Microwave Extraction
TAL IRV
SW846
5030B
Purge and Trap
TAL IRV
SW846
7471A
Preparation, Mercury
TAL IRV
Protocol References:
SW846 = "Test Methods For Evaluating Solid Waste, Physical/Chemical Methods", Third Edition, November 1986 And Its Updates.
Laboratory References:
TAL IRV = TestAmerica Irvine, 17461 Derian Ave, Suite 100, Irvine, CA 92614-5817, TEL (949)261-1022
TestAmerica Irvine
Page 11 of 42
7/12/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
Lab Chronicle
Client: GeoLabs Inc
TestAmerica Job ID: 440-214587-1
Project/Site: 7708-00 -Renovate Electrical Utilities
Client Sample ID: B-7
Lab Sample ID: 440-214587-1
Matrix: Solid
Date Collected: 06/26/18 10:00
Date Received: 06/28/18 09:45
Analysis
8260B
HR
07/05/18 13:21
1
TAL IRV
485766
Type
Batch
Method
Batch
Prep Type
Lab
Analyst
Run
Prepared
or Analyzed
Initial
Amount
Amount
Final
Batch
Number
Factor
Dil
Total/NA
5 g
10 mL
Analysis
8260B
RA
1
486028
07/06/18 12:29 AYL
TAL IRV
Total/NA
5.04 g
10 mL
Prep
3546
486121
07/06/18 12:38 L1A
TAL IRV
Total/NA
15.05 g
1 mL
Analysis
8270C SIM
1
486243
07/08/18 09:43 HN
TAL IRV
Total/NA
Analysis
8015B
1
486560
07/10/18 12:03 EI
TAL IRV
Total/NA
5.09 g
10 mL
Prep
3546
484926
06/29/18 06:12 L1A
TAL IRV
Total/NA
15.00 g
1 mL
Analysis
8015B
1
485252
07/01/18 18:06 LMB
TAL IRV
Total/NA
Prep
3546
485951
07/05/18 17:13 VA
TAL IRV
Total/NA
15.23 g
2 mL
Analysis
8082
1
486058
07/06/18 15:46 JM
TAL IRV
Total/NA
Prep
3050B
485805
07/05/18 08:58 DT
TAL IRV
Total/NA
2.02 g
50 mL
Analysis
6010B
5
486041
07/06/18 04:33 VS
TAL IRV
Total/NA
Prep
7471A
484900
06/29/18 12:00 DB
TAL IRV
Total/NA
0.50 g
50 mL
Analysis
7471A
1
485084
06/29/18 15:45 DB
TAL IRV
Total/NA
Client Sample ID: B-3
Lab Sample ID: 440-214587-2
Matrix: Solid
Date Collected: 06/26/18 10:00
Date Received: 06/28/18 09:45
Analysis
8260B
HR
07/05/18 13:49
1
TAL IRV
485766
Type
Batch
Method
Batch
Prep Type
Lab
Analyst
Run
Prepared
or Analyzed
Initial
Amount
Amount
Final
Batch
Number
Factor
Dil
Total/NA
5.02 g
10 mL
Prep
3546
486121
07/06/18 15:36 L1A
TAL IRV
Total/NA
15.02 g
1 mL
Analysis
8270C SIM
1
486243
07/08/18 12:53 HN
TAL IRV
Total/NA
Analysis
8015B
1
486560
07/10/18 12:30 EI
TAL IRV
Total/NA
5.09 g
10 mL
Prep
3546
484926
06/29/18 06:12 L1A
TAL IRV
Total/NA
15.00 g
1 mL
Analysis
8015B
1
485252
07/01/18 19:33 LMB
TAL IRV
Total/NA
Prep
3546
485951
07/05/18 17:13 VA
TAL IRV
Total/NA
15.19 g
2 mL
Analysis
8082
1
486058
07/06/18 16:00 JM
TAL IRV
Total/NA
Prep
3050B
485805
07/05/18 08:58 DT
TAL IRV
Total/NA
2.00 g
50 mL
Analysis
6010B
5
486041
07/06/18 04:35 VS
TAL IRV
Total/NA
Prep
7471A
484900
06/29/18 12:00 DB
TAL IRV
Total/NA
0.50 g
50 mL
Analysis
7471A
1
485084
06/29/18 15:47 DB
TAL IRV
Total/NA
Laboratory References:
TAL IRV = TestAmerica Irvine, 17461 Derian Ave, Suite 100, Irvine, CA 92614-5817, TEL (949)261-1022
TestAmerica Irvine
Page 12 of 42
7/12/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
QC Sample Results
TestAmerica Job ID: 440-214587-1
Client: GeoLabs Inc
Project/Site: 7708-00 -Renovate Electrical Utilities
Method: 8260B - Volatile Organic Compounds (GC/MS)
Client Sample ID: Method Blank
Lab Sample ID: MB 440-485766/4
Matrix: Solid
Prep Type: Total/NA
Analysis Batch: 485766
RL
MDL
1,1,1,2-Tetrachloroethane
ND
5.0
1.0 ug/Kg
07/05/18 09:37
1
MB MB
Analyte
Dil Fac
Analyzed
Prepared
D
Unit
Result Qualifier
ND
1.0
2.0
ug/Kg
07/05/18 09:37
1
1,1,1-Trichloroethane
ND
1.0
2.0
ug/Kg
07/05/18 09:37
1
1,1,2,2-Tetrachloroethane
ND
1.0
2.0
ug/Kg
07/05/18 09:37
1
1,1,2-Trichloroethane
ND
1.0
2.0
ug/Kg
07/05/18 09:37
1
1,1-Dichloroethane
ND
1.0
5.0
ug/Kg
07/05/18 09:37
1
1,1-Dichloroethene
ND
1.0
2.0
ug/Kg
07/05/18 09:37
1
1,1-Dichloropropene
ND
1.0
5.0
ug/Kg
07/05/18 09:37
1
1,2,3-Trichlorobenzene
ND
1.0
10
ug/Kg
07/05/18 09:37
1
1,2,3-Trichloropropane
ND
1.0
5.0
ug/Kg
07/05/18 09:37
1
1,2,4-Trichlorobenzene
ND
1.0
2.0
ug/Kg
07/05/18 09:37
1
1,2,4-Trimethylbenzene
ND
2.0
5.0
ug/Kg
07/05/18 09:37
1
1,2-Dibromo-3-Chloropropane
ND
1.0
2.0
ug/Kg
07/05/18 09:37
1
1,2-Dibromoethane (EDB)
ND
1.0
2.0
ug/Kg
07/05/18 09:37
1
1,2-Dichlorobenzene
ND
1.0
2.0
ug/Kg
07/05/18 09:37
1
1,2-Dichloroethane
ND
1.0
2.0
ug/Kg
07/05/18 09:37
1
1,2-Dichloropropane
ND
1.0
2.0
ug/Kg
07/05/18 09:37
1
1,3,5-Trimethylbenzene
ND
1.0
2.0
ug/Kg
07/05/18 09:37
1
1,3-Dichlorobenzene
ND
1.0
2.0
ug/Kg
07/05/18 09:37
1
1,3-Dichloropropane
ND
1.0
2.0
ug/Kg
07/05/18 09:37
1
1,4-Dichlorobenzene
ND
1.0
2.0
ug/Kg
07/05/18 09:37
1
2,2-Dichloropropane
ND
1.0
5.0
ug/Kg
07/05/18 09:37
1
2-Chlorotoluene
ND
1.0
5.0
ug/Kg
07/05/18 09:37
1
4-Chlorotoluene
ND
1.0
2.0
ug/Kg
07/05/18 09:37
1
Benzene
ND
1.0
5.0
ug/Kg
07/05/18 09:37
1
Bromobenzene
ND
1.0
5.0
ug/Kg
07/05/18 09:37
1
Bromochloromethane
ND
1.0
2.0
ug/Kg
07/05/18 09:37
1
Bromodichloromethane
ND
2.0
5.0
ug/Kg
07/05/18 09:37
1
Bromoform
ND
1.0
5.0
ug/Kg
07/05/18 09:37
1
Bromomethane
ND
1.0
5.0
ug/Kg
07/05/18 09:37
1
Carbon tetrachloride
ND
1.0
2.0
ug/Kg
07/05/18 09:37
1
Chlorobenzene
ND
2.0
5.0
ug/Kg
07/05/18 09:37
1
Chloroethane
ND
1.0
2.0
ug/Kg
07/05/18 09:37
1
Chloroform
ND
1.0
5.0
ug/Kg
07/05/18 09:37
1
Chloromethane
ND
1.0
2.0
ug/Kg
07/05/18 09:37
1
cis-1,2-Dichloroethene
ND
1.0
2.0
ug/Kg
07/05/18 09:37
1
cis-1,3-Dichloropropene
ND
1.0
2.0
ug/Kg
07/05/18 09:37
1
Dibromochloromethane
ND
1.0
2.0
ug/Kg
07/05/18 09:37
1
Dibromomethane
ND
2.0
5.0
ug/Kg
07/05/18 09:37
1
Dichlorodifluoromethane
ND
1.0
2.0
ug/Kg
07/05/18 09:37
1
Ethylbenzene
ND
1.0
5.0
ug/Kg
07/05/18 09:37
1
Hexachlorobutadiene
ND
1.0
2.0
ug/Kg
07/05/18 09:37
1
Isopropylbenzene
ND
2.0
4.0
ug/Kg
07/05/18 09:37
1
m,p-Xylene
ND
5.0
20
ug/Kg
07/05/18 09:37
1
Methylene Chloride
ND
2.0
5.0
ug/Kg
07/05/18 09:37
1
Naphthalene
ND
1.0
5.0
ug/Kg
07/05/18 09:37
1
n-Butylbenzene
ND
1.0
2.0
ug/Kg
07/05/18 09:37
1
N-Propylbenzene
ND
1.0
2.0
ug/Kg
07/05/18 09:37
1
o-Xylene
TestAmerica Irvine
Page 13 of 42
7/12/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
QC Sample Results
TestAmerica Job ID: 440-214587-1
Client: GeoLabs Inc
Project/Site: 7708-00 -Renovate Electrical Utilities
Method: 8260B - Volatile Organic Compounds (GC/MS) (Continued)
Client Sample ID: Method Blank
Lab Sample ID: MB 440-485766/4
Matrix: Solid
Prep Type: Total/NA
Analysis Batch: 485766
RL
MDL
p-Isopropyltoluene
ND
2.0
1.0 ug/Kg
07/05/18 09:37
1
MB MB
Analyte
Dil Fac
Analyzed
Prepared
D
Unit
Result Qualifier
ND
1.0
5.0
ug/Kg
07/05/18 09:37
1
sec-Butylbenzene
ND
1.0
2.0
ug/Kg
07/05/18 09:37
1
Styrene
ND
1.0
5.0
ug/Kg
07/05/18 09:37
1
tert-Butylbenzene
ND
1.0
2.0
ug/Kg
07/05/18 09:37
1
Tetrachloroethene
ND
1.0
2.0
ug/Kg
07/05/18 09:37
1
Toluene
ND
1.0
2.0
ug/Kg
07/05/18 09:37
1
trans-1,2-Dichloroethene
ND
1.0
2.0
ug/Kg
07/05/18 09:37
1
trans-1,3-Dichloropropene
ND
1.0
2.0
ug/Kg
07/05/18 09:37
1
Trichloroethene
ND
1.0
5.0
ug/Kg
07/05/18 09:37
1
Trichlorofluoromethane
ND
1.0
5.0
ug/Kg
07/05/18 09:37
1
Vinyl chloride
4-Bromofluorobenzene (Surr)
100
79 - 120
07/05/18 09:37
1
MB MB
Surrogate
Dil Fac
Prepared
Analyzed
Qualifier
Limits
%Recovery
115
07/05/18 09:37
1
Dibromofluoromethane (Surr)
60 - 120
106
07/05/18 09:37
1
Toluene-d8 (Surr)
79 - 123
Client Sample ID: Lab Control Sample
Lab Sample ID: LCS 440-485766/5
Matrix: Solid
Prep Type: Total/NA
Analysis Batch: 485766
1,1,1,2-Tetrachloroethane
50.0
62.1
ug/Kg
124
70 - 130
Analyte
LCS LCS
D
Unit
Result Qualifier
%Rec
Spike
Added
%Rec.
Limits
1,1,1-Trichloroethane
50.0
58.0
ug/Kg
116
65 - 135
1,1,2,2-Tetrachloroethane
50.0
50.1
ug/Kg
100
55 - 140
1,1,2-Trichloroethane
50.0
55.0
ug/Kg
110
65 - 135
1,1-Dichloroethane
50.0
51.6
ug/Kg
103
70 - 130
1,1-Dichloroethene
50.0
52.0
ug/Kg
104
70 - 125
1,1-Dichloropropene
50.0
52.4
ug/Kg
105
70 - 130
1,2,3-Trichlorobenzene
50.0
54.0
ug/Kg
108
60 - 130
1,2,3-Trichloropropane
50.0
54.0
ug/Kg
108
60 - 135
1,2,4-Trichlorobenzene
50.0
52.0
ug/Kg
104
70 - 135
1,2,4-Trimethylbenzene
50.0
50.0
ug/Kg
100
70 - 125
1,2-Dibromo-3-Chloropropane
50.0
51.0
ug/Kg
102
50 - 135
1,2-Dibromoethane (EDB)
50.0
56.1
ug/Kg
112
70 - 130
1,2-Dichlorobenzene
50.0
52.4
ug/Kg
105
75 - 120
1,2-Dichloroethane
50.0
63.7
ug/Kg
127
60 - 140
1,2-Dichloropropane
50.0
53.7
ug/Kg
107
70 - 130
1,3,5-Trimethylbenzene
50.0
48.9
ug/Kg
98
70 - 125
1,3-Dichlorobenzene
50.0
50.3
ug/Kg
101
75 - 125
1,3-Dichloropropane
50.0
52.5
ug/Kg
105
70 - 125
1,4-Dichlorobenzene
50.0
51.5
ug/Kg
103
75 - 120
2,2-Dichloropropane
50.0
49.3
ug/Kg
99
60 - 145
2-Chlorotoluene
50.0
48.0
ug/Kg
96
70 - 125
4-Chlorotoluene
50.0
49.7
ug/Kg
99
75 - 125
Benzene
50.0
49.7
ug/Kg
99
65 - 120
Bromobenzene
50.0
52.3
ug/Kg
105
75 - 120
Bromochloromethane
50.0
59.4
ug/Kg
119
70 - 135
TestAmerica Irvine
Page 14 of 42
7/12/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
QC Sample Results
TestAmerica Job ID: 440-214587-1
Client: GeoLabs Inc
Project/Site: 7708-00 -Renovate Electrical Utilities
Method: 8260B - Volatile Organic Compounds (GC/MS) (Continued)
Client Sample ID: Lab Control Sample
Lab Sample ID: LCS 440-485766/5
Matrix: Solid
Prep Type: Total/NA
Analysis Batch: 485766
Bromodichloromethane
50.0
60.9
ug/Kg
122
70 - 135
Analyte
LCS LCS
D
Unit
Result Qualifier
%Rec
Spike
Added
%Rec.
Limits
Bromoform
50.0
54.2
ug/Kg
108
55 - 135
Bromomethane
50.0
54.6
ug/Kg
109
60 - 145
Carbon tetrachloride
50.0
63.5
ug/Kg
127
65 - 140
Chlorobenzene
50.0
50.3
ug/Kg
101
75 - 120
Chloroethane
50.0
51.2
ug/Kg
102
60 - 140
Chloroform
50.0
59.7
ug/Kg
119
70 - 130
Chloromethane
50.0
44.1
ug/Kg
88
45 - 145
cis-1,2-Dichloroethene
50.0
52.9
ug/Kg
106
70 - 125
cis-1,3-Dichloropropene
50.0
53.2
ug/Kg
106
75 - 125
Dibromochloromethane
50.0
64.4
ug/Kg
129
65 - 140
Dibromomethane
50.0
58.7
ug/Kg
117
70 - 130
Dichlorodifluoromethane
50.0
45.1
ug/Kg
90
35 - 160
Ethylbenzene
50.0
46.8
ug/Kg
94
70 - 125
Hexachlorobutadiene
50.0
49.9
ug/Kg
100
60 - 135
Isopropylbenzene
50.0
49.5
ug/Kg
99
75 - 130
m,p-Xylene
50.0
47.5
ug/Kg
95
70 - 125
Methylene Chloride
50.0
51.1
ug/Kg
102
55 - 135
Naphthalene
50.0
50.9
ug/Kg
102
55 - 135
n-Butylbenzene
50.0
48.3
ug/Kg
97
70 - 130
N-Propylbenzene
50.0
46.6
ug/Kg
93
70 - 130
o-Xylene
50.0
49.4
ug/Kg
99
70 - 125
p-Isopropyltoluene
50.0
49.5
ug/Kg
99
75 - 125
sec-Butylbenzene
50.0
48.0
ug/Kg
96
70 - 125
Styrene
50.0
50.3
ug/Kg
101
75 - 130
tert-Butylbenzene
50.0
48.2
ug/Kg
96
70 - 125
Tetrachloroethene
50.0
47.9
ug/Kg
96
70 - 125
Toluene
50.0
45.4
ug/Kg
91
70 - 125
trans-1,2-Dichloroethene
50.0
53.0
ug/Kg
106
70 - 125
trans-1,3-Dichloropropene
50.0
53.9
ug/Kg
108
70 - 135
Trichloroethene
50.0
54.4
ug/Kg
109
70 - 125
Trichlorofluoromethane
50.0
56.5
ug/Kg
113
60 - 145
Vinyl chloride
50.0
48.7
ug/Kg
97
55 - 135
4-Bromofluorobenzene (Surr)
79 - 120
Surrogate
100
LCS LCS
Qualifier
Limits
%Recovery
116
Dibromofluoromethane (Surr)
60 - 120
98
Toluene-d8 (Surr)
79 - 123
Client Sample ID: Matrix Spike
Lab Sample ID: 440-214802-A-5 MS
Matrix: Solid
Prep Type: Total/NA
Analysis Batch: 485766
1,1,1,2-Tetrachloroethane
ND
49.6
56.4
ug/Kg
114
65 - 145
Analyte
MS MS
D
Unit
Result Qualifier
%Rec
Spike
Added
Sample
Result
Sample
Qualifier
%Rec.
Limits
1,1,1-Trichloroethane
ND
49.6
52.7
ug/Kg
106
65 - 145
1,1,2,2-Tetrachloroethane
ND
49.6
46.8
ug/Kg
94
40 - 160
1,1,2-Trichloroethane
ND
49.6
53.1
ug/Kg
107
65 - 140
TestAmerica Irvine
Page 15 of 42
7/12/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
QC Sample Results
TestAmerica Job ID: 440-214587-1
Client: GeoLabs Inc
Project/Site: 7708-00 -Renovate Electrical Utilities
Method: 8260B - Volatile Organic Compounds (GC/MS) (Continued)
Client Sample ID: Matrix Spike
Lab Sample ID: 440-214802-A-5 MS
Matrix: Solid
Prep Type: Total/NA
Analysis Batch: 485766
1,1-Dichloroethane
ND
49.6
48.4
ug/Kg
98
65 - 135
Analyte
MS MS
D
Unit
Result Qualifier
%Rec
Spike
Added
Sample
Result
Sample
Qualifier
%Rec.
Limits
1,1-Dichloroethene
ND
49.6
49.1
ug/Kg
99
65 - 135
1,1-Dichloropropene
ND
49.6
49.5
ug/Kg
100
65 - 135
1,2,3-Trichlorobenzene
1.4 J
49.6
46.3
ug/Kg
90
45 - 145
1,2,3-Trichloropropane
ND
49.6
55.1
ug/Kg
111
50 - 150
1,2,4-Trichlorobenzene
1.0 J
49.6
44.9
ug/Kg
88
50 - 140
1,2,4-Trimethylbenzene
ND
49.6
44.9
ug/Kg
90
65 - 140
1,2-Dibromo-3-Chloropropane
ND
49.6
50.4
ug/Kg
102
40 - 150
1,2-Dibromoethane (EDB)
ND
49.6
55.0
ug/Kg
111
65 - 140
1,2-Dichlorobenzene
ND
49.6
48.8
ug/Kg
98
70 - 130
1,2-Dichloroethane
ND
49.6
58.7
ug/Kg
118
60 - 150
1,2-Dichloropropane
ND
49.6
50.3
ug/Kg
101
65 - 130
1,3,5-Trimethylbenzene
ND
49.6
43.9
ug/Kg
88
65 - 135
1,3-Dichlorobenzene
ND
49.6
46.0
ug/Kg
93
70 - 130
1,3-Dichloropropane
ND
49.6
50.4
ug/Kg
102
65 - 140
1,4-Dichlorobenzene
ND
49.6
47.7
ug/Kg
96
70 - 130
2,2-Dichloropropane
ND
49.6
46.0
ug/Kg
93
65 - 150
2-Chlorotoluene
ND
49.6
44.5
ug/Kg
90
60 - 135
4-Chlorotoluene
ND
49.6
45.2
ug/Kg
91
65 - 135
Benzene
ND
49.6
46.9
ug/Kg
94
65 - 130
Bromobenzene
ND
49.6
49.7
ug/Kg
100
65 - 140
Bromochloromethane
ND
49.6
57.0
ug/Kg
115
65 - 145
Bromodichloromethane
ND
49.6
56.8
ug/Kg
115
65 - 145
Bromoform
ND
49.6
49.6
ug/Kg
100
50 - 145
Bromomethane
ND
49.6
49.1
ug/Kg
99
60 - 155
Carbon tetrachloride
ND
49.6
56.3
ug/Kg
114
60 - 145
Chlorobenzene
ND
49.6
46.3
ug/Kg
93
70 - 130
Chloroethane
ND
49.6
46.5
ug/Kg
94
60 - 150
Chloroform
ND
49.6
56.5
ug/Kg
114
65 - 135
Chloromethane
ND
49.6
40.1
ug/Kg
81
40 - 145
cis-1,2-Dichloroethene
ND
49.6
50.1
ug/Kg
101
65 - 135
cis-1,3-Dichloropropene
ND
49.6
49.5
ug/Kg
100
70 - 135
Dibromochloromethane
ND
49.6
59.4
ug/Kg
120
60 - 145
Dibromomethane
ND
49.6
55.0
ug/Kg
111
65 - 140
Dichlorodifluoromethane
ND
49.6
42.0
ug/Kg
85
30 - 160
Ethylbenzene
ND
49.6
42.7
ug/Kg
86
70 - 135
Hexachlorobutadiene
ND
49.6
40.5
ug/Kg
82
50 - 145
Isopropylbenzene
ND
49.6
44.9
ug/Kg
91
70 - 145
m,p-Xylene
ND
49.6
43.5
ug/Kg
88
70 - 130
Methylene Chloride
15 J
49.6
65.1
ug/Kg
102
55 - 145
Naphthalene
ND
49.6
49.6
ug/Kg
100
40 - 150
n-Butylbenzene
ND
49.6
42.0
ug/Kg
85
55 - 145
N-Propylbenzene
ND
49.6
42.8
ug/Kg
86
65 - 140
o-Xylene
ND
49.6
45.0
ug/Kg
91
65 - 130
p-Isopropyltoluene
ND
49.6
43.4
ug/Kg
88
60 - 140
sec-Butylbenzene
ND
49.6
42.7
ug/Kg
86
60 - 135
Styrene
ND
49.6
46.5
ug/Kg
94
70 - 140
tert-Butylbenzene
ND
49.6
43.8
ug/Kg
88
60 - 140
TestAmerica Irvine
Page 16 of 42
7/12/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
QC Sample Results
TestAmerica Job ID: 440-214587-1
Client: GeoLabs Inc
Project/Site: 7708-00 -Renovate Electrical Utilities
Method: 8260B - Volatile Organic Compounds (GC/MS) (Continued)
Client Sample ID: Matrix Spike
Lab Sample ID: 440-214802-A-5 MS
Matrix: Solid
Prep Type: Total/NA
Analysis Batch: 485766
Tetrachloroethene
ND
49.6
43.8
ug/Kg
88
65 - 135
Analyte
MS MS
D
Unit
Result Qualifier
%Rec
Spike
Added
Sample
Result
Sample
Qualifier
%Rec.
Limits
Toluene
ND
49.6
42.4
ug/Kg
86
70 - 130
trans-1,2-Dichloroethene
ND
49.6
49.9
ug/Kg
101
70 - 135
trans-1,3-Dichloropropene
ND
49.6
50.5
ug/Kg
102
60 - 145
Trichloroethene
ND
49.6
54.3
ug/Kg
109
65 - 140
Trichlorofluoromethane
ND
49.6
51.4
ug/Kg
104
55 - 155
Vinyl chloride
ND
49.6
42.7
ug/Kg
86
55 - 140
4-Bromofluorobenzene (Surr)
79 - 120
Surrogate
101
MS MS
Qualifier
Limits
%Recovery
114
Dibromofluoromethane (Surr)
60 - 120
100
Toluene-d8 (Surr)
79 - 123
Client Sample ID: Matrix Spike Duplicate
Lab Sample ID: 440-214802-A-5 MSD
Matrix: Solid
Prep Type: Total/NA
Analysis Batch: 485766
1,1,1,2-Tetrachloroethane
ND
50.0
57.5
ug/Kg
115
65 - 145
2
20
Analyte
MSD MSD
D
Unit
Result Qualifier
%Rec
Spike
Added
Sample
Result
Sample
Qualifier
%Rec.
Limits
Limit
RPD
RPD
1,1,1-Trichloroethane
ND
50.0
54.0
ug/Kg
108
65 - 145
2
20
1,1,2,2-Tetrachloroethane
ND
50.0
46.0
ug/Kg
92
40 - 160
2
30
1,1,2-Trichloroethane
ND
50.0
55.0
ug/Kg
110
65 - 140
3
30
1,1-Dichloroethane
ND
50.0
49.4
ug/Kg
99
65 - 135
2
25
1,1-Dichloroethene
ND
50.0
48.5
ug/Kg
97
65 - 135
1
25
1,1-Dichloropropene
ND
50.0
50.0
ug/Kg
100
65 - 135
1
20
1,2,3-Trichlorobenzene
1.4 J
50.0
48.2
ug/Kg
94
45 - 145
4
30
1,2,3-Trichloropropane
ND
50.0
54.2
ug/Kg
108
50 - 150
2
30
1,2,4-Trichlorobenzene
1.0 J
50.0
46.3
ug/Kg
90
50 - 140
3
30
1,2,4-Trimethylbenzene
ND
50.0
46.0
ug/Kg
92
65 - 140
2
25
1,2-Dibromo-3-Chloropropane
ND
50.0
50.7
ug/Kg
101
40 - 150
1
30
1,2-Dibromoethane (EDB)
ND
50.0
56.5
ug/Kg
113
65 - 140
3
25
1,2-Dichlorobenzene
ND
50.0
49.9
ug/Kg
100
70 - 130
2
25
1,2-Dichloroethane
ND
50.0
59.7
ug/Kg
119
60 - 150
2
25
1,2-Dichloropropane
ND
50.0
51.1
ug/Kg
102
65 - 130
2
20
1,3,5-Trimethylbenzene
ND
50.0
45.1
ug/Kg
90
65 - 135
3
25
1,3-Dichlorobenzene
ND
50.0
47.0
ug/Kg
94
70 - 130
2
25
1,3-Dichloropropane
ND
50.0
51.3
ug/Kg
103
65 - 140
2
25
1,4-Dichlorobenzene
ND
50.0
49.3
ug/Kg
99
70 - 130
3
25
2,2-Dichloropropane
ND
50.0
45.9
ug/Kg
92
65 - 150
0
25
2-Chlorotoluene
ND
50.0
45.0
ug/Kg
90
60 - 135
1
25
4-Chlorotoluene
ND
50.0
46.9
ug/Kg
94
65 - 135
4
25
Benzene
ND
50.0
47.0
ug/Kg
94
65 - 130
0
20
Bromobenzene
ND
50.0
51.2
ug/Kg
102
65 - 140
3
25
Bromochloromethane
ND
50.0
58.1
ug/Kg
116
65 - 145
2
25
Bromodichloromethane
ND
50.0
58.1
ug/Kg
116
65 - 145
2
20
Bromoform
ND
50.0
52.0
ug/Kg
104
50 - 145
5
30
Bromomethane
ND
50.0
50.1
ug/Kg
100
60 - 155
2
25
Carbon tetrachloride
ND
50.0
56.3
ug/Kg
113
60 - 145
0
25
TestAmerica Irvine
Page 17 of 42
7/12/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
QC Sample Results
TestAmerica Job ID: 440-214587-1
Client: GeoLabs Inc
Project/Site: 7708-00 -Renovate Electrical Utilities
Method: 8260B - Volatile Organic Compounds (GC/MS) (Continued)
Client Sample ID: Matrix Spike Duplicate
Lab Sample ID: 440-214802-A-5 MSD
Matrix: Solid
Prep Type: Total/NA
Analysis Batch: 485766
Chlorobenzene
ND
50.0
48.4
ug/Kg
97
70 - 130
4
25
Analyte
MSD MSD
D
Unit
Result Qualifier
%Rec
Spike
Added
Sample
Result
Sample
Qualifier
%Rec.
Limits
Limit
RPD
RPD
Chloroethane
ND
50.0
48.9
ug/Kg
98
60 - 150
5
25
Chloroform
ND
50.0
56.4
ug/Kg
113
65 - 135
0
20
Chloromethane
ND
50.0
42.3
ug/Kg
85
40 - 145
5
25
cis-1,2-Dichloroethene
ND
50.0
52.5
ug/Kg
105
65 - 135
5
25
cis-1,3-Dichloropropene
ND
50.0
52.1
ug/Kg
104
70 - 135
5
25
Dibromochloromethane
ND
50.0
62.5
ug/Kg
125
60 - 145
5
25
Dibromomethane
ND
50.0
56.3
ug/Kg
113
65 - 140
2
25
Dichlorodifluoromethane
ND
50.0
42.5
ug/Kg
85
30 - 160
1
35
Ethylbenzene
ND
50.0
44.7
ug/Kg
89
70 - 135
5
25
Hexachlorobutadiene
ND
50.0
41.7
ug/Kg
83
50 - 145
3
35
Isopropylbenzene
ND
50.0
46.6
ug/Kg
93
70 - 145
4
25
m,p-Xylene
ND
50.0
45.3
ug/Kg
91
70 - 130
4
25
Methylene Chloride
15 J
50.0
67.0
ug/Kg
105
55 - 145
3
25
Naphthalene
ND
50.0
51.3
ug/Kg
103
40 - 150
3
40
n-Butylbenzene
ND
50.0
43.5
ug/Kg
87
55 - 145
4
30
N-Propylbenzene
ND
50.0
43.9
ug/Kg
88
65 - 140
2
25
o-Xylene
ND
50.0
46.8
ug/Kg
94
65 - 130
4
25
p-Isopropyltoluene
ND
50.0
45.1
ug/Kg
90
60 - 140
4
25
sec-Butylbenzene
ND
50.0
44.3
ug/Kg
89
60 - 135
4
25
Styrene
ND
50.0
48.5
ug/Kg
97
70 - 140
4
25
tert-Butylbenzene
ND
50.0
44.9
ug/Kg
90
60 - 140
3
25
Tetrachloroethene
ND
50.0
45.6
ug/Kg
91
65 - 135
4
25
Toluene
ND
50.0
43.9
ug/Kg
88
70 - 130
3
20
trans-1,2-Dichloroethene
ND
50.0
51.3
ug/Kg
103
70 - 135
3
25
trans-1,3-Dichloropropene
ND
50.0
52.6
ug/Kg
105
60 - 145
4
25
Trichloroethene
ND
50.0
57.0
ug/Kg
114
65 - 140
5
25
Trichlorofluoromethane
ND
50.0
51.0
ug/Kg
102
55 - 155
1
25
Vinyl chloride
ND
50.0
44.1
ug/Kg
88
55 - 140
3
30
4-Bromofluorobenzene (Surr)
79 - 120
Surrogate
101
MSD MSD
Qualifier
Limits
%Recovery
113
Dibromofluoromethane (Surr)
60 - 120
99
Toluene-d8 (Surr)
79 - 123
Client Sample ID: Method Blank
Lab Sample ID: MB 440-486028/4
Matrix: Solid
Prep Type: Total/NA
Analysis Batch: 486028
RL
MDL
1,2,3-Trichlorobenzene
ND
5.0
1.0 ug/Kg
07/06/18 08:30
1
MB MB
Analyte
Dil Fac
Analyzed
Prepared
D
Unit
Result Qualifier
ND
1.0
5.0
ug/Kg
07/06/18 08:30
1
1,2,4-Trichlorobenzene
ND
2.0
5.0
ug/Kg
07/06/18 08:30
1
Naphthalene
4-Bromofluorobenzene (Surr)
91
79 - 120
07/06/18 08:30
1
MB MB
Surrogate
Dil Fac
Prepared
Analyzed
Qualifier
Limits
%Recovery
100
07/06/18 08:30
1
Dibromofluoromethane (Surr)
60 - 120
TestAmerica Irvine
Page 18 of 42
7/12/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
QC Sample Results
TestAmerica Job ID: 440-214587-1
Client: GeoLabs Inc
Project/Site: 7708-00 -Renovate Electrical Utilities
Method: 8260B - Volatile Organic Compounds (GC/MS) (Continued)
Client Sample ID: Method Blank
Lab Sample ID: MB 440-486028/4
Matrix: Solid
Prep Type: Total/NA
Analysis Batch: 486028
Toluene-d8 (Surr)
103
79 - 123
07/06/18 08:30
1
MB MB
Surrogate
Dil Fac
Prepared
Analyzed
Qualifier
Limits
%Recovery
Client Sample ID: Lab Control Sample
Lab Sample ID: LCS 440-486028/5
Matrix: Solid
Prep Type: Total/NA
Analysis Batch: 486028
1,2,3-Trichlorobenzene
50.0
44.2
ug/Kg
88
60 - 130
Analyte
LCS LCS
D
Unit
Result Qualifier
%Rec
Spike
Added
%Rec.
Limits
1,2,4-Trichlorobenzene
50.0
46.3
ug/Kg
93
70 - 135
Naphthalene
50.0
41.8
ug/Kg
84
55 - 135
4-Bromofluorobenzene (Surr)
79 - 120
Surrogate
91
LCS LCS
Qualifier
Limits
%Recovery
100
Dibromofluoromethane (Surr)
60 - 120
100
Toluene-d8 (Surr)
79 - 123
Client Sample ID: Matrix Spike
Lab Sample ID: 440-215090-A-1 MS
Matrix: Solid
Prep Type: Total/NA
Analysis Batch: 486028
1,2,3-Trichlorobenzene
ND
49.8
45.2
ug/Kg
91
45 - 145
Analyte
MS MS
D
Unit
Result Qualifier
%Rec
Spike
Added
Sample
Result
Sample
Qualifier
%Rec.
Limits
1,2,4-Trichlorobenzene
ND
49.8
46.0
ug/Kg
92
50 - 140
Naphthalene
ND
49.8
45.1
ug/Kg
91
40 - 150
4-Bromofluorobenzene (Surr)
79 - 120
Surrogate
96
MS MS
Qualifier
Limits
%Recovery
102
Dibromofluoromethane (Surr)
60 - 120
103
Toluene-d8 (Surr)
79 - 123
Client Sample ID: Matrix Spike Duplicate
Lab Sample ID: 440-215090-A-1 MSD
Matrix: Solid
Prep Type: Total/NA
Analysis Batch: 486028
1,2,3-Trichlorobenzene
ND
50.0
41.1
ug/Kg
82
45 - 145
9
30
Analyte
MSD MSD
D
Unit
Result Qualifier
%Rec
Spike
Added
Sample
Result
Sample
Qualifier
%Rec.
Limits
Limit
RPD
RPD
1,2,4-Trichlorobenzene
ND
50.0
41.9
ug/Kg
84
50 - 140
9
30
Naphthalene
ND
50.0
41.8
ug/Kg
84
40 - 150
8
40
4-Bromofluorobenzene (Surr)
79 - 120
Surrogate
94
MSD MSD
Qualifier
Limits
%Recovery
101
Dibromofluoromethane (Surr)
60 - 120
97
Toluene-d8 (Surr)
79 - 123
TestAmerica Irvine
Page 19 of 42
7/12/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
QC Sample Results
TestAmerica Job ID: 440-214587-1
Client: GeoLabs Inc
Project/Site: 7708-00 -Renovate Electrical Utilities
Method: 8270C SIM - Semivolatile Organic Compounds (GC/MS SIM)
Client Sample ID: Method Blank
Lab Sample ID: MB 440-486121/1-A
Matrix: Solid
Prep Type: Total/NA
Analysis Batch: 486243
Prep Batch: 486121
RL
MDL
Acenaphthene
ND
30
4.0 ug/Kg
07/06/18 12:38
07/08/18 08:56
1
MB MB
Analyte
Dil Fac
Analyzed
Prepared
D
Unit
Result Qualifier
ND
4.0
30
ug/Kg
07/06/18 12:38
07/08/18 08:56
1
Acenaphthylene
ND
4.0
30
ug/Kg
07/06/18 12:38
07/08/18 08:56
1
Anthracene
ND
4.0
30
ug/Kg
07/06/18 12:38
07/08/18 08:56
1
Benzo[a]anthracene
ND
4.0
30
ug/Kg
07/06/18 12:38
07/08/18 08:56
1
Benzo[a]pyrene
ND
4.0
30
ug/Kg
07/06/18 12:38
07/08/18 08:56
1
Benzo[b]fluoranthene
ND
4.0
30
ug/Kg
07/06/18 12:38
07/08/18 08:56
1
Benzo[g,h,i]perylene
ND
4.0
30
ug/Kg
07/06/18 12:38
07/08/18 08:56
1
Benzo[k]fluoranthene
ND
4.0
30
ug/Kg
07/06/18 12:38
07/08/18 08:56
1
Chrysene
ND
4.0
30
ug/Kg
07/06/18 12:38
07/08/18 08:56
1
Dibenz(a,h)anthracene
ND
4.0
30
ug/Kg
07/06/18 12:38
07/08/18 08:56
1
Fluoranthene
ND
4.0
30
ug/Kg
07/06/18 12:38
07/08/18 08:56
1
Fluorene
ND
4.0
30
ug/Kg
07/06/18 12:38
07/08/18 08:56
1
Indeno[1,2,3-cd]pyrene
ND
4.0
30
ug/Kg
07/06/18 12:38
07/08/18 08:56
1
Naphthalene
ND
4.0
30
ug/Kg
07/06/18 12:38
07/08/18 08:56
1
Phenanthrene
ND
4.0
30
ug/Kg
07/06/18 12:38
07/08/18 08:56
1
Pyrene
ND
4.0
30
ug/Kg
07/06/18 12:38
07/08/18 08:56
1
2-Methylnaphthalene
ND
4.0
30
ug/Kg
07/06/18 12:38
07/08/18 08:56
1
1-Methylnaphthalene
2-Fluorobiphenyl (Surr)
63
29 - 120
07/08/18 08:56
1
MB MB
Surrogate
07/06/18 12:38
Dil Fac
Prepared
Analyzed
Qualifier
Limits
%Recovery
69
07/06/18 12:38
07/08/18 08:56
1
Nitrobenzene-d5
11 - 118
80
07/06/18 12:38
07/08/18 08:56
1
Terphenyl-d14
10 - 120
Client Sample ID: Lab Control Sample
Lab Sample ID: LCS 440-486121/2-A
Matrix: Solid
Prep Type: Total/NA
Analysis Batch: 486243
Prep Batch: 486121
Acenaphthene
66.7
41.0
ug/Kg
61
48 - 120
Analyte
LCS LCS
D
Unit
Result Qualifier
%Rec
Spike
Added
%Rec.
Limits
Acenaphthylene
66.7
39.0
ug/Kg
59
47 - 120
Anthracene
66.7
38.1
ug/Kg
57
46 - 120
Benzo[a]anthracene
66.7
40.6
ug/Kg
61
48 - 120
Benzo[a]pyrene
66.7
36.8
ug/Kg
55
48 - 120
Benzo[b]fluoranthene
66.7
38.1
ug/Kg
57
49 - 120
Benzo[g,h,i]perylene
66.7
37.3
ug/Kg
56
38 - 127
Benzo[k]fluoranthene
66.7
35.3
ug/Kg
53
48 - 120
Chrysene
66.7
38.3
ug/Kg
57
48 - 120
Dibenz(a,h)anthracene
66.7
36.2
ug/Kg
54
39 - 120
Fluoranthene
66.7
35.9
ug/Kg
54
46 - 120
Fluorene
66.7
40.3
ug/Kg
60
47 - 120
Indeno[1,2,3-cd]pyrene
66.7
36.1
ug/Kg
54
42 - 120
Naphthalene
66.7
39.4
ug/Kg
59
46 - 120
Phenanthrene
66.7
40.8
ug/Kg
61
47 - 120
Pyrene
66.7
35.9
ug/Kg
54
46 - 120
2-Methylnaphthalene
66.7
43.9
ug/Kg
66
49 - 120
1-Methylnaphthalene
66.7
38.3
ug/Kg
57
48 - 120
TestAmerica Irvine
Page 20 of 42
7/12/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
QC Sample Results
TestAmerica Job ID: 440-214587-1
Client: GeoLabs Inc
Project/Site: 7708-00 -Renovate Electrical Utilities
Method: 8270C SIM - Semivolatile Organic Compounds (GC/MS SIM) (Continued)
Client Sample ID: Lab Control Sample
Lab Sample ID: LCS 440-486121/2-A
Matrix: Solid
Prep Type: Total/NA
Analysis Batch: 486243
Prep Batch: 486121
2-Fluorobiphenyl (Surr)
29 - 120
Surrogate
62
LCS LCS
Qualifier
Limits
%Recovery
63
Nitrobenzene-d5
11 - 118
76
Terphenyl-d14
10 - 120
Client Sample ID: B-7
Lab Sample ID: 440-214587-1 MS
Matrix: Solid
Prep Type: Total/NA
Analysis Batch: 486243
Prep Batch: 486121
Acenaphthene
ND
65.4
37.4
ug/Kg
57
10 - 150
Analyte
MS MS
D
Unit
Result Qualifier
%Rec
Spike
Added
Sample
Result
Sample
Qualifier
%Rec.
Limits
Acenaphthylene
ND
65.4
36.1
ug/Kg
55
23 - 114
Anthracene
ND
65.4
38.8
ug/Kg
59
10 - 150
Benzo[a]anthracene
ND
65.4
41.6
ug/Kg
64
10 - 150
Benzo[a]pyrene
ND
65.4
37.7
ug/Kg
58
10 - 150
Benzo[b]fluoranthene
ND
65.4
38.3
ug/Kg
59
10 - 150
Benzo[g,h,i]perylene
ND
65.4
38.3
ug/Kg
59
10 - 143
Benzo[k]fluoranthene
ND
65.4
35.0
ug/Kg
54
10 - 150
Chrysene
ND
65.4
39.9
ug/Kg
61
10 - 150
Dibenz(a,h)anthracene
ND
65.4
36.3
ug/Kg
56
10 - 127
Fluoranthene
ND
65.4
38.6
ug/Kg
59
10 - 150
Fluorene
ND
65.4
37.5
ug/Kg
57
10 - 150
Indeno[1,2,3-cd]pyrene
ND
65.4
38.5
ug/Kg
59
10 - 138
Naphthalene
ND
65.4
35.8
ug/Kg
55
10 - 150
Phenanthrene
ND
65.4
40.6
ug/Kg
62
10 - 150
Pyrene
ND
65.4
38.0
ug/Kg
58
10 - 150
2-Methylnaphthalene
ND
65.4
42.1
ug/Kg
64
15 - 127
1-Methylnaphthalene
ND
65.4
37.2
ug/Kg
57
26 - 120
2-Fluorobiphenyl (Surr)
29 - 120
Surrogate
56
MS MS
Qualifier
Limits
%Recovery
58
Nitrobenzene-d5
11 - 118
72
Terphenyl-d14
10 - 120
Client Sample ID: B-7
Lab Sample ID: 440-214587-1 MSD
Matrix: Solid
Prep Type: Total/NA
Analysis Batch: 486243
Prep Batch: 486121
Acenaphthene
ND
65.3
41.2
ug/Kg
63
10 - 150
10
39
Analyte
MSD MSD
D
Unit
Result Qualifier
%Rec
Spike
Added
Sample
Result
Sample
Qualifier
%Rec.
Limits
Limit
RPD
RPD
Acenaphthylene
ND
65.3
39.0
ug/Kg
60
23 - 114
8
38
Anthracene
ND
65.3
41.5
ug/Kg
64
10 - 150
7
40
Benzo[a]anthracene
ND
65.3
43.8
ug/Kg
67
10 - 150
5
40
Benzo[a]pyrene
ND
65.3
40.9
ug/Kg
63
10 - 150
8
40
Benzo[b]fluoranthene
ND
65.3
42.4
ug/Kg
65
10 - 150
10
40
Benzo[g,h,i]perylene
ND
65.3
39.7
ug/Kg
61
10 - 143
3
40
Benzo[k]fluoranthene
ND
65.3
39.5
ug/Kg
61
10 - 150
12
40
Chrysene
ND
65.3
40.9
ug/Kg
63
10 - 150
2
40
Dibenz(a,h)anthracene
ND
65.3
38.2
ug/Kg
59
10 - 127
5
40
TestAmerica Irvine
Page 21 of 42
7/12/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
QC Sample Results
TestAmerica Job ID: 440-214587-1
Client: GeoLabs Inc
Project/Site: 7708-00 -Renovate Electrical Utilities
Method: 8270C SIM - Semivolatile Organic Compounds (GC/MS SIM) (Continued)
Client Sample ID: B-7
Lab Sample ID: 440-214587-1 MSD
Matrix: Solid
Prep Type: Total/NA
Analysis Batch: 486243
Prep Batch: 486121
Fluoranthene
ND
65.3
39.7
ug/Kg
61
10 - 150
3
40
Analyte
MSD MSD
D
Unit
Result Qualifier
%Rec
Spike
Added
Sample
Result
Sample
Qualifier
%Rec.
Limits
Limit
RPD
RPD
Fluorene
ND
65.3
40.5
ug/Kg
62
10 - 150
8
40
Indeno[1,2,3-cd]pyrene
ND
65.3
40.8
ug/Kg
63
10 - 138
6
40
Naphthalene
ND
65.3
39.5
ug/Kg
61
10 - 150
10
40
Phenanthrene
ND
65.3
42.8
ug/Kg
66
10 - 150
5
40
Pyrene
ND
65.3
39.4
ug/Kg
60
10 - 150
4
40
2-Methylnaphthalene
ND
65.3
44.0
ug/Kg
67
15 - 127
5
40
1-Methylnaphthalene
ND
65.3
39.7
ug/Kg
61
26 - 120
7
39
2-Fluorobiphenyl (Surr)
29 - 120
Surrogate
59
MSD MSD
Qualifier
Limits
%Recovery
65
Nitrobenzene-d5
11 - 118
78
Terphenyl-d14
10 - 120
Method: 8015B - Gasoline Range Organics - (GC)
Client Sample ID: Method Blank
Lab Sample ID: MB 440-486560/6
Matrix: Solid
Prep Type: Total/NA
Analysis Batch: 486560
RL
MDL
GRO (C6-C12)
ND
400
150 ug/Kg
07/10/18 11:36
1
MB MB
Analyte
Dil Fac
Analyzed
Prepared
D
Unit
Result Qualifier
4-Bromofluorobenzene (Surr)
121
65 - 140
07/10/18 11:36
1
MB MB
Surrogate
Dil Fac
Prepared
Analyzed
Qualifier
Limits
%Recovery
Client Sample ID: Lab Control Sample
Lab Sample ID: LCS 440-486560/4
Matrix: Solid
Prep Type: Total/NA
Analysis Batch: 486560
GRO (C4-C12)
1600
1780
ug/Kg
111
70 - 135
Analyte
LCS LCS
D
Unit
Result Qualifier
%Rec
Spike
Added
%Rec.
Limits
4-Bromofluorobenzene (Surr)
65 - 140
Surrogate
134
LCS LCS
Qualifier
Limits
%Recovery
Client Sample ID: Lab Control Sample Dup
Lab Sample ID: LCSD 440-486560/5
Matrix: Solid
Prep Type: Total/NA
Analysis Batch: 486560
GRO (C4-C12)
1600
1720
ug/Kg
108
70 - 135
3
20
Analyte
LCSD LCSD
D
Unit
Result Qualifier
%Rec
Spike
Added
%Rec.
Limits
Limit
RPD
RPD
4-Bromofluorobenzene (Surr)
65 - 140
Surrogate
136
LCSD LCSD
Qualifier
Limits
%Recovery
TestAmerica Irvine
Page 22 of 42
7/12/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
QC Sample Results
TestAmerica Job ID: 440-214587-1
Client: GeoLabs Inc
Project/Site: 7708-00 -Renovate Electrical Utilities
Method: 8015B - Gasoline Range Organics - (GC) (Continued)
Client Sample ID: Matrix Spike
Lab Sample ID: 440-214802-A-5 MS
Matrix: Solid
Prep Type: Total/NA
Analysis Batch: 486560
GRO (C4-C12)
ND
1600
1440
ug/Kg
90
60 - 140
Analyte
MS MS
D
Unit
Result Qualifier
%Rec
Spike
Added
Sample
Result
Sample
Qualifier
%Rec.
Limits
4-Bromofluorobenzene (Surr)
65 - 140
Surrogate
118
MS MS
Qualifier
Limits
%Recovery
Client Sample ID: Matrix Spike Duplicate
Lab Sample ID: 440-214802-A-5 MSD
Matrix: Solid
Prep Type: Total/NA
Analysis Batch: 486560
GRO (C4-C12)
ND
1600
1420
ug/Kg
89
60 - 140
1
30
Analyte
MSD MSD
D
Unit
Result Qualifier
%Rec
Spike
Added
Sample
Result
Sample
Qualifier
%Rec.
Limits
Limit
RPD
RPD
4-Bromofluorobenzene (Surr)
65 - 140
Surrogate
111
MSD MSD
Qualifier
Limits
%Recovery
Method: 8015B - Diesel Range Organics (DRO) (GC)
Client Sample ID: Method Blank
Lab Sample ID: MB 440-484926/1-A
Matrix: Solid
Prep Type: Total/NA
Analysis Batch: 485252
Prep Batch: 484926
RL
MDL
DRO (C9-C25)
ND
5.0
2.5 mg/Kg
06/29/18 06:12
07/01/18 17:00
1
MB MB
Analyte
Dil Fac
Analyzed
Prepared
D
Unit
Result Qualifier
ND
2.5
5.0
mg/Kg
06/29/18 06:12
07/01/18 17:00
1
RRO (C24-C40)
n-Octacosane
84
40 - 140
07/01/18 17:00
1
MB MB
Surrogate
06/29/18 06:12
Dil Fac
Prepared
Analyzed
Qualifier
Limits
%Recovery
Client Sample ID: Lab Control Sample
Lab Sample ID: LCS 440-484926/2-A
Matrix: Solid
Prep Type: Total/NA
Analysis Batch: 485252
Prep Batch: 484926
DRO (C10-C28)
66.7
53.2
mg/Kg
80
45 - 115
Analyte
LCS LCS
D
Unit
Result Qualifier
%Rec
Spike
Added
%Rec.
Limits
n-Octacosane
40 - 140
Surrogate
85
LCS LCS
Qualifier
Limits
%Recovery
Client Sample ID: B-7
Lab Sample ID: 440-214587-1 MS
Matrix: Solid
Prep Type: Total/NA
Analysis Batch: 485252
Prep Batch: 484926
DRO (C10-C28)
20
66.7
65.8
mg/Kg
69
40 - 120
Analyte
MS MS
D
Unit
Result Qualifier
%Rec
Spike
Added
Sample
Result
Sample
Qualifier
%Rec.
Limits
TestAmerica Irvine
Page 23 of 42
7/12/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
QC Sample Results
TestAmerica Job ID: 440-214587-1
Client: GeoLabs Inc
Project/Site: 7708-00 -Renovate Electrical Utilities
Method: 8015B - Diesel Range Organics (DRO) (GC) (Continued)
Client Sample ID: B-7
Lab Sample ID: 440-214587-1 MS
Matrix: Solid
Prep Type: Total/NA
Analysis Batch: 485252
Prep Batch: 484926
n-Octacosane
40 - 140
Surrogate
72
MS MS
Qualifier
Limits
%Recovery
Client Sample ID: B-7
Lab Sample ID: 440-214587-1 MSD
Matrix: Solid
Prep Type: Total/NA
Analysis Batch: 485252
Prep Batch: 484926
DRO (C10-C28)
20
66.7
68.7
mg/Kg
73
40 - 120
4
30
Analyte
MSD MSD
D
Unit
Result Qualifier
%Rec
Spike
Added
Sample
Result
Sample
Qualifier
%Rec.
Limits
Limit
RPD
RPD
n-Octacosane
40 - 140
Surrogate
76
MSD MSD
Qualifier
Limits
%Recovery
Method: 8082 - Polychlorinated Biphenyls (PCBs) by Gas Chromatography
Client Sample ID: Method Blank
Lab Sample ID: MB 440-485951/1-A
Matrix: Solid
Prep Type: Total/NA
Analysis Batch: 486058
Prep Batch: 485951
RL
MDL
Aroclor 1016
ND
50
17 ug/Kg
07/05/18 17:13
07/06/18 11:52
1
MB MB
Analyte
Dil Fac
Analyzed
Prepared
D
Unit
Result Qualifier
ND
17
50
ug/Kg
07/05/18 17:13
07/06/18 11:52
1
Aroclor 1221
ND
17
50
ug/Kg
07/05/18 17:13
07/06/18 11:52
1
Aroclor 1232
ND
17
50
ug/Kg
07/05/18 17:13
07/06/18 11:52
1
Aroclor 1242
ND
17
50
ug/Kg
07/05/18 17:13
07/06/18 11:52
1
Aroclor 1248
ND
17
50
ug/Kg
07/05/18 17:13
07/06/18 11:52
1
Aroclor 1254
ND
17
50
ug/Kg
07/05/18 17:13
07/06/18 11:52
1
Aroclor 1260
DCB Decachlorobiphenyl (Surr)
84
45 - 120
07/06/18 11:52
1
MB MB
Surrogate
07/05/18 17:13
Dil Fac
Prepared
Analyzed
Qualifier
Limits
%Recovery
Client Sample ID: Lab Control Sample
Lab Sample ID: LCS 440-485951/2-A
Matrix: Solid
Prep Type: Total/NA
Analysis Batch: 486058
Prep Batch: 485951
Aroclor 1016
267
199
ug/Kg
75
65 - 115
Analyte
LCS LCS
D
Unit
Result Qualifier
%Rec
Spike
Added
%Rec.
Limits
Aroclor 1260
267
199
ug/Kg
75
65 - 115
DCB Decachlorobiphenyl (Surr)
45 - 120
Surrogate
75
LCS LCS
Qualifier
Limits
%Recovery
Client Sample ID: Matrix Spike
Lab Sample ID: 440-215043-G-2-A MS
Matrix: Solid
Prep Type: Total/NA
Analysis Batch: 486058
Prep Batch: 485951
Aroclor 1016
ND
263
158
ug/Kg
60
50 - 120
Analyte
MS MS
D
Unit
Result Qualifier
%Rec
Spike
Added
Sample
Result
Sample
Qualifier
%Rec.
Limits
TestAmerica Irvine
Page 24 of 42
7/12/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
QC Sample Results
TestAmerica Job ID: 440-214587-1
Client: GeoLabs Inc
Project/Site: 7708-00 -Renovate Electrical Utilities
Method: 8082 - Polychlorinated Biphenyls (PCBs) by Gas Chromatography (Continued)
Client Sample ID: Matrix Spike
Lab Sample ID: 440-215043-G-2-A MS
Matrix: Solid
Prep Type: Total/NA
Analysis Batch: 486058
Prep Batch: 485951
Aroclor 1260
ND
263
168
ug/Kg
64
50 - 125
Analyte
MS MS
D
Unit
Result Qualifier
%Rec
Spike
Added
Sample
Result
Sample
Qualifier
%Rec.
Limits
DCB Decachlorobiphenyl (Surr)
45 - 120
Surrogate
52
MS MS
Qualifier
Limits
%Recovery
Client Sample ID: Matrix Spike Duplicate
Lab Sample ID: 440-215043-G-2-B MSD
Matrix: Solid
Prep Type: Total/NA
Analysis Batch: 486058
Prep Batch: 485951
Aroclor 1016
ND
263
165
ug/Kg
62
50 - 120
4
30
Analyte
MSD MSD
D
Unit
Result Qualifier
%Rec
Spike
Added
Sample
Result
Sample
Qualifier
%Rec.
Limits
Limit
RPD
RPD
Aroclor 1260
ND
263
175
ug/Kg
66
50 - 125
4
30
DCB Decachlorobiphenyl (Surr)
45 - 120
Surrogate
53
MSD MSD
Qualifier
Limits
%Recovery
Method: 6010B - Metals (ICP)
Client Sample ID: Method Blank
Lab Sample ID: MB 440-485805/1-A ^5
Matrix: Solid
Prep Type: Total/NA
Analysis Batch: 486041
Prep Batch: 485805
RL
MDL
Arsenic
ND
3.0
1.5 mg/Kg
07/05/18 08:58
07/06/18 03:47
5
MB MB
Analyte
Dil Fac
Analyzed
Prepared
D
Unit
Result Qualifier
ND
0.74
1.5
mg/Kg
07/05/18 08:58
07/06/18 03:47
5
Barium
ND
0.25
0.49
mg/Kg
07/05/18 08:58
07/06/18 03:47
5
Cadmium
ND
0.49
0.99
mg/Kg
07/05/18 08:58
07/06/18 03:47
5
Chromium
ND
0.99
2.0
mg/Kg
07/05/18 08:58
07/06/18 03:47
5
Lead
ND
1.7
3.0
mg/Kg
07/05/18 08:58
07/06/18 03:47
5
Selenium
ND
0.88
1.5
mg/Kg
07/05/18 08:58
07/06/18 03:47
5
Silver
Client Sample ID: Lab Control Sample
Lab Sample ID: LCS 440-485805/2-A ^5
Matrix: Solid
Prep Type: Total/NA
Analysis Batch: 486041
Prep Batch: 485805
Arsenic
49.8
47.8
mg/Kg
96
80 - 120
Analyte
LCS LCS
D
Unit
Result Qualifier
%Rec
Spike
Added
%Rec.
Limits
Barium
49.8
48.9
mg/Kg
98
80 - 120
Cadmium
49.8
47.4
mg/Kg
95
80 - 120
Chromium
49.8
49.5
mg/Kg
100
80 - 120
Lead
49.8
48.5
mg/Kg
98
80 - 120
Selenium
49.8
45.3
mg/Kg
91
80 - 120
Silver
24.9
25.8
mg/Kg
104
80 - 120
TestAmerica Irvine
Page 25 of 42
7/12/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
QC Sample Results
TestAmerica Job ID: 440-214587-1
Client: GeoLabs Inc
Project/Site: 7708-00 -Renovate Electrical Utilities
Method: 6010B - Metals (ICP) (Continued)
Client Sample ID: Matrix Spike
Lab Sample ID: 440-214510-A-7-H MS ^5
Matrix: Solid
Prep Type: Total/NA
Analysis Batch: 486041
Prep Batch: 485805
Arsenic
8.2
49.5
58.6
mg/Kg
102
75 - 125
Analyte
MS MS
D
Unit
Result Qualifier
%Rec
Spike
Added
Sample
Result
Sample
Qualifier
%Rec.
Limits
Barium
250
49.5
312 4
mg/Kg
134
75 - 125
Cadmium
ND
49.5
47.4
mg/Kg
96
75 - 125
Chromium
9.7
49.5
60.2
mg/Kg
102
75 - 125
Lead
11
49.5
58.2
mg/Kg
96
75 - 125
Selenium
ND
49.5
47.2
mg/Kg
95
75 - 125
Silver
ND
24.8
27.0
mg/Kg
109
75 - 125
Client Sample ID: Matrix Spike Duplicate
Lab Sample ID: 440-214510-A-7-I MSD ^5
Matrix: Solid
Prep Type: Total/NA
Analysis Batch: 486041
Prep Batch: 485805
Arsenic
8.2
50.0
51.0
mg/Kg
86
75 - 125
14
20
Analyte
MSD MSD
D
Unit
Result Qualifier
%Rec
Spike
Added
Sample
Result
Sample
Qualifier
%Rec.
Limits
Limit
RPD
RPD
Barium
250
50.0
295 4
mg/Kg
100
75 - 125
5
20
Cadmium
ND
50.0
42.8
mg/Kg
86
75 - 125
10
20
Chromium
9.7
50.0
54.5
mg/Kg
90
75 - 125
10
20
Lead
11
50.0
52.0
mg/Kg
83
75 - 125
11
20
Selenium
ND
50.0
42.6
mg/Kg
85
75 - 125
10
20
Silver
ND
25.0
24.0
mg/Kg
96
75 - 125
12
20
Method: 7471A - Mercury (CVAA)
Client Sample ID: Method Blank
Lab Sample ID: MB 440-484900/1-A
Matrix: Solid
Prep Type: Total/NA
Analysis Batch: 485084
Prep Batch: 484900
RL
MDL
Mercury
ND
0.020
0.012 mg/Kg
06/29/18 12:00
06/29/18 15:23
1
MB MB
Analyte
Dil Fac
Analyzed
Prepared
D
Unit
Result Qualifier
Client Sample ID: Lab Control Sample
Lab Sample ID: LCS 440-484900/2-A
Matrix: Solid
Prep Type: Total/NA
Analysis Batch: 485084
Prep Batch: 484900
Mercury
0.800
0.826
mg/Kg
103
80 - 120
Analyte
LCS LCS
D
Unit
Result Qualifier
%Rec
Spike
Added
%Rec.
Limits
Client Sample ID: Matrix Spike
Lab Sample ID: 440-214599-A-1-B MS
Matrix: Solid
Prep Type: Total/NA
Analysis Batch: 485084
Prep Batch: 484900
Mercury
0.031
0.784
0.819
mg/Kg
101
70 - 130
Analyte
MS MS
D
Unit
Result Qualifier
%Rec
Spike
Added
Sample
Result
Sample
Qualifier
%Rec.
Limits
TestAmerica Irvine
Page 26 of 42
7/12/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
QC Sample Results
TestAmerica Job ID: 440-214587-1
Client: GeoLabs Inc
Project/Site: 7708-00 -Renovate Electrical Utilities
Method: 7471A - Mercury (CVAA) (Continued)
Client Sample ID: Matrix Spike Duplicate
Lab Sample ID: 440-214599-A-1-C MSD
Matrix: Solid
Prep Type: Total/NA
Analysis Batch: 485084
Prep Batch: 484900
Mercury
0.031
0.784
0.811
mg/Kg
99
70 - 130
1
20
Analyte
MSD MSD
D
Unit
Result Qualifier
%Rec
Spike
Added
Sample
Result
Sample
Qualifier
%Rec.
Limits
Limit
RPD
RPD
TestAmerica Irvine
Page 27 of 42
7/12/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
QC Association Summary
TestAmerica Job ID: 440-214587-1
Client: GeoLabs Inc
Project/Site: 7708-00 -Renovate Electrical Utilities
GC/MS VOA
Analysis Batch: 485766
Lab Sample ID
Client Sample ID
Prep Type
Matrix
Method
Prep Batch
Solid
8260B
440-214587-1
B-7
Total/NA
Solid
8260B
440-214587-2
B-3
Total/NA
Solid
8260B
MB 440-485766/4
Method Blank
Total/NA
Solid
8260B
LCS 440-485766/5
Lab Control Sample
Total/NA
Solid
8260B
440-214802-A-5 MS
Matrix Spike
Total/NA
Solid
8260B
440-214802-A-5 MSD
Matrix Spike Duplicate
Total/NA
Analysis Batch: 486028
Lab Sample ID
Client Sample ID
Prep Type
Matrix
Method
Prep Batch
Solid
8260B
440-214587-1 - RA
B-7
Total/NA
Solid
8260B
MB 440-486028/4
Method Blank
Total/NA
Solid
8260B
LCS 440-486028/5
Lab Control Sample
Total/NA
Solid
8260B
440-215090-A-1 MS
Matrix Spike
Total/NA
Solid
8260B
440-215090-A-1 MSD
Matrix Spike Duplicate
Total/NA
GC/MS Semi VOA
Prep Batch: 486121
Lab Sample ID
Client Sample ID
Prep Type
Matrix
Method
Prep Batch
Solid
3546
440-214587-1
B-7
Total/NA
Solid
3546
440-214587-2
B-3
Total/NA
Solid
3546
MB 440-486121/1-A
Method Blank
Total/NA
Solid
3546
LCS 440-486121/2-A
Lab Control Sample
Total/NA
Solid
3546
440-214587-1 MS
B-7
Total/NA
Solid
3546
440-214587-1 MSD
B-7
Total/NA
Analysis Batch: 486243
Lab Sample ID
Client Sample ID
Prep Type
Matrix
Method
Prep Batch
Solid
8270C SIM
486121
440-214587-1
B-7
Total/NA
Solid
8270C SIM
486121
440-214587-2
B-3
Total/NA
Solid
8270C SIM
486121
MB 440-486121/1-A
Method Blank
Total/NA
Solid
8270C SIM
486121
LCS 440-486121/2-A
Lab Control Sample
Total/NA
Solid
8270C SIM
486121
440-214587-1 MS
B-7
Total/NA
Solid
8270C SIM
486121
440-214587-1 MSD
B-7
Total/NA
GC VOA
Analysis Batch: 486560
Lab Sample ID
Client Sample ID
Prep Type
Matrix
Method
Prep Batch
Solid
8015B
440-214587-1
B-7
Total/NA
Solid
8015B
440-214587-2
B-3
Total/NA
Solid
8015B
MB 440-486560/6
Method Blank
Total/NA
Solid
8015B
LCS 440-486560/4
Lab Control Sample
Total/NA
Solid
8015B
LCSD 440-486560/5
Lab Control Sample Dup
Total/NA
Solid
8015B
440-214802-A-5 MS
Matrix Spike
Total/NA
Solid
8015B
440-214802-A-5 MSD
Matrix Spike Duplicate
Total/NA
TestAmerica Irvine
Page 28 of 42
7/12/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
QC Association Summary
TestAmerica Job ID: 440-214587-1
Client: GeoLabs Inc
Project/Site: 7708-00 -Renovate Electrical Utilities
GC Semi VOA
Prep Batch: 484926
Lab Sample ID
Client Sample ID
Prep Type
Matrix
Method
Prep Batch
Solid
3546
440-214587-1
B-7
Total/NA
Solid
3546
440-214587-2
B-3
Total/NA
Solid
3546
MB 440-484926/1-A
Method Blank
Total/NA
Solid
3546
LCS 440-484926/2-A
Lab Control Sample
Total/NA
Solid
3546
440-214587-1 MS
B-7
Total/NA
Solid
3546
440-214587-1 MSD
B-7
Total/NA
Analysis Batch: 485252
Lab Sample ID
Client Sample ID
Prep Type
Matrix
Method
Prep Batch
Solid
8015B
484926
440-214587-1
B-7
Total/NA
Solid
8015B
484926
440-214587-2
B-3
Total/NA
Solid
8015B
484926
MB 440-484926/1-A
Method Blank
Total/NA
Solid
8015B
484926
LCS 440-484926/2-A
Lab Control Sample
Total/NA
Solid
8015B
484926
440-214587-1 MS
B-7
Total/NA
Solid
8015B
484926
440-214587-1 MSD
B-7
Total/NA
Prep Batch: 485951
Lab Sample ID
Client Sample ID
Prep Type
Matrix
Method
Prep Batch
Solid
3546
440-214587-1
B-7
Total/NA
Solid
3546
440-214587-2
B-3
Total/NA
Solid
3546
MB 440-485951/1-A
Method Blank
Total/NA
Solid
3546
LCS 440-485951/2-A
Lab Control Sample
Total/NA
Solid
3546
440-215043-G-2-A MS
Matrix Spike
Total/NA
Solid
3546
440-215043-G-2-B MSD
Matrix Spike Duplicate
Total/NA
Analysis Batch: 486058
Lab Sample ID
Client Sample ID
Prep Type
Matrix
Method
Prep Batch
Solid
8082
485951
440-214587-1
B-7
Total/NA
Solid
8082
485951
440-214587-2
B-3
Total/NA
Solid
8082
485951
MB 440-485951/1-A
Method Blank
Total/NA
Solid
8082
485951
LCS 440-485951/2-A
Lab Control Sample
Total/NA
Solid
8082
485951
440-215043-G-2-A MS
Matrix Spike
Total/NA
Solid
8082
485951
440-215043-G-2-B MSD
Matrix Spike Duplicate
Total/NA
Metals
Prep Batch: 484900
Lab Sample ID
Client Sample ID
Prep Type
Matrix
Method
Prep Batch
Solid
7471A
440-214587-1
B-7
Total/NA
Solid
7471A
440-214587-2
B-3
Total/NA
Solid
7471A
MB 440-484900/1-A
Method Blank
Total/NA
Solid
7471A
LCS 440-484900/2-A
Lab Control Sample
Total/NA
Solid
7471A
440-214599-A-1-B MS
Matrix Spike
Total/NA
Solid
7471A
440-214599-A-1-C MSD
Matrix Spike Duplicate
Total/NA
Analysis Batch: 485084
Lab Sample ID
Client Sample ID
Prep Type
Matrix
Method
Prep Batch
Solid
7471A
484900
440-214587-1
B-7
Total/NA
Solid
7471A
484900
440-214587-2
B-3
Total/NA
Solid
7471A
484900
MB 440-484900/1-A
Method Blank
Total/NA
TestAmerica Irvine
Page 29 of 42
7/12/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
QC Association Summary
TestAmerica Job ID: 440-214587-1
Client: GeoLabs Inc
Project/Site: 7708-00 -Renovate Electrical Utilities
Metals (Continued)
Analysis Batch: 485084 (Continued)
Lab Sample ID
Client Sample ID
Prep Type
Matrix
Method
Prep Batch
Solid
7471A
484900
LCS 440-484900/2-A
Lab Control Sample
Total/NA
Solid
7471A
484900
440-214599-A-1-B MS
Matrix Spike
Total/NA
Solid
7471A
484900
440-214599-A-1-C MSD
Matrix Spike Duplicate
Total/NA
Prep Batch: 485805
Lab Sample ID
Client Sample ID
Prep Type
Matrix
Method
Prep Batch
Solid
3050B
440-214587-1
B-7
Total/NA
Solid
3050B
440-214587-2
B-3
Total/NA
Solid
3050B
MB 440-485805/1-A ^5
Method Blank
Total/NA
Solid
3050B
LCS 440-485805/2-A ^5
Lab Control Sample
Total/NA
Solid
3050B
440-214510-A-7-H MS ^5
Matrix Spike
Total/NA
Solid
3050B
440-214510-A-7-I MSD ^5
Matrix Spike Duplicate
Total/NA
Analysis Batch: 486041
Lab Sample ID
Client Sample ID
Prep Type
Matrix
Method
Prep Batch
Solid
6010B
485805
440-214587-1
B-7
Total/NA
Solid
6010B
485805
440-214587-2
B-3
Total/NA
Solid
6010B
485805
MB 440-485805/1-A ^5
Method Blank
Total/NA
Solid
6010B
485805
LCS 440-485805/2-A ^5
Lab Control Sample
Total/NA
Solid
6010B
485805
440-214510-A-7-H MS ^5
Matrix Spike
Total/NA
Solid
6010B
485805
440-214510-A-7-I MSD ^5
Matrix Spike Duplicate
Total/NA
TestAmerica Irvine
Page 30 of 42
7/12/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
Definitions/Glossary
TestAmerica Job ID: 440-214587-1
Client: GeoLabs Inc
Project/Site: 7708-00 -Renovate Electrical Utilities
Qualifiers
GC/MS VOA
Qualifier Description
J
Result is less than the RL but greater than or equal to the MDL and the concentration is an approximate value.
Qualifier
GC/MS Semi VOA
Qualifier Description
J
Result is less than the RL but greater than or equal to the MDL and the concentration is an approximate value.
Qualifier
GC VOA
Qualifier Description
J
Result is less than the RL but greater than or equal to the MDL and the concentration is an approximate value.
Qualifier
Metals
Qualifier Description
4
MS, MSD: The analyte present in the original sample is greater than 4 times the matrix spike concentration; therefore, control limits are not 
applicable.
Qualifier
J
Result is less than the RL but greater than or equal to the MDL and the concentration is an approximate value.
Glossary
These commonly used abbreviations may or may not be present in this report.
Listed under the "D" column to designate that the result is reported on a dry weight basis
Abbreviation
%R
Percent Recovery
CFL
Contains Free Liquid
CNF
Contains No Free Liquid
DER
Duplicate Error Ratio (normalized absolute difference)
Dil Fac
Dilution Factor
DL
Detection Limit (DoD/DOE)
DL, RA, RE, IN
Indicates a Dilution, Re-analysis, Re-extraction, or additional Initial metals/anion analysis of the sample
DLC
Decision Level Concentration (Radiochemistry)
EDL
Estimated Detection Limit (Dioxin)
LOD
Limit of Detection (DoD/DOE)
LOQ
Limit of Quantitation (DoD/DOE)
MDA
Minimum Detectable Activity (Radiochemistry)
MDC
Minimum Detectable Concentration (Radiochemistry)
MDL
Method Detection Limit
ML
Minimum Level (Dioxin)
NC
Not Calculated
ND
Not Detected at the reporting limit (or MDL or EDL if shown)
PQL
Practical Quantitation Limit
QC
Quality Control
RER
Relative Error Ratio (Radiochemistry)
RL
Reporting Limit or Requested Limit (Radiochemistry)
RPD
Relative Percent Difference, a measure of the relative difference between two points
TEF
Toxicity Equivalent Factor (Dioxin)
TEQ
Toxicity Equivalent Quotient (Dioxin)
TestAmerica Irvine
Page 31 of 42
7/12/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
Accreditation/Certification Summary
Client: GeoLabs Inc
TestAmerica Job ID: 440-214587-1
Project/Site: 7708-00 -Renovate Electrical Utilities
Laboratory: TestAmerica Irvine
Unless otherwise noted, all analytes for this laboratory were covered under each accreditation/certification below.
Authority
Program
EPA Region
Identification Number
Expiration Date
Hawaii
N/A
9
State Program
01-29-19
Analysis Method
Prep Method
Matrix
Analyte
The following analytes are included in this report, but accreditation/certification is not offered by the governing authority:
6010B
3050B
Solid
Arsenic
6010B
3050B
Solid
Barium
6010B
3050B
Solid
Cadmium
6010B
3050B
Solid
Chromium
6010B
3050B
Solid
Lead
6010B
3050B
Solid
Selenium
6010B
3050B
Solid
Silver
7471A
7471A
Solid
Mercury
8015B
Solid
GRO (C6-C12)
8015B
3546
Solid
DRO (C9-C25)
8015B
3546
Solid
RRO (C24-C40)
8082
3546
Solid
Aroclor 1016
8082
3546
Solid
Aroclor 1221
8082
3546
Solid
Aroclor 1232
8082
3546
Solid
Aroclor 1242
8082
3546
Solid
Aroclor 1248
8082
3546
Solid
Aroclor 1254
8082
3546
Solid
Aroclor 1260
8260B
Solid
1,1,1,2-Tetrachloroethane
8260B
Solid
1,1,1-Trichloroethane
8260B
Solid
1,1,2,2-Tetrachloroethane
8260B
Solid
1,1,2-Trichloroethane
8260B
Solid
1,1-Dichloroethane
8260B
Solid
1,1-Dichloroethene
8260B
Solid
1,1-Dichloropropene
8260B
Solid
1,2,3-Trichlorobenzene
8260B
Solid
1,2,3-Trichloropropane
8260B
Solid
1,2,4-Trichlorobenzene
8260B
Solid
1,2,4-Trimethylbenzene
8260B
Solid
1,2-Dibromo-3-Chloropropane
8260B
Solid
1,2-Dibromoethane (EDB)
8260B
Solid
1,2-Dichlorobenzene
8260B
Solid
1,2-Dichloroethane
8260B
Solid
1,2-Dichloropropane
8260B
Solid
1,3,5-Trimethylbenzene
8260B
Solid
1,3-Dichlorobenzene
8260B
Solid
1,3-Dichloropropane
8260B
Solid
1,4-Dichlorobenzene
8260B
Solid
2,2-Dichloropropane
8260B
Solid
2-Chlorotoluene
8260B
Solid
4-Chlorotoluene
8260B
Solid
Benzene
8260B
Solid
Bromobenzene
8260B
Solid
Bromochloromethane
8260B
Solid
Bromodichloromethane
8260B
Solid
Bromoform
TestAmerica Irvine
Page 32 of 42
7/12/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
Accreditation/Certification Summary
Client: GeoLabs Inc
TestAmerica Job ID: 440-214587-1
Project/Site: 7708-00 -Renovate Electrical Utilities
Laboratory: TestAmerica Irvine (Continued)
Unless otherwise noted, all analytes for this laboratory were covered under each accreditation/certification below.
Authority
Program
EPA Region
Identification Number
Expiration Date
Hawaii
N/A
9
State Program
01-29-19
Analysis Method
Prep Method
Matrix
Analyte
The following analytes are included in this report, but accreditation/certification is not offered by the governing authority:
8260B
Solid
Bromomethane
8260B
Solid
Carbon tetrachloride
8260B
Solid
Chlorobenzene
8260B
Solid
Chloroethane
8260B
Solid
Chloroform
8260B
Solid
Chloromethane
8260B
Solid
cis-1,2-Dichloroethene
8260B
Solid
cis-1,3-Dichloropropene
8260B
Solid
Dibromochloromethane
8260B
Solid
Dibromomethane
8260B
Solid
Dichlorodifluoromethane
8260B
Solid
Ethylbenzene
8260B
Solid
Hexachlorobutadiene
8260B
Solid
Isopropylbenzene
8260B
Solid
m,p-Xylene
8260B
Solid
Methylene Chloride
8260B
Solid
Naphthalene
8260B
Solid
n-Butylbenzene
8260B
Solid
N-Propylbenzene
8260B
Solid
o-Xylene
8260B
Solid
p-Isopropyltoluene
8260B
Solid
sec-Butylbenzene
8260B
Solid
Styrene
8260B
Solid
tert-Butylbenzene
8260B
Solid
Tetrachloroethene
8260B
Solid
Toluene
8260B
Solid
trans-1,2-Dichloroethene
8260B
Solid
trans-1,3-Dichloropropene
8260B
Solid
Trichloroethene
8260B
Solid
Trichlorofluoromethane
8260B
Solid
Vinyl chloride
8270C SIM
3546
Solid
1-Methylnaphthalene
8270C SIM
3546
Solid
2-Methylnaphthalene
8270C SIM
3546
Solid
Acenaphthene
8270C SIM
3546
Solid
Acenaphthylene
8270C SIM
3546
Solid
Anthracene
8270C SIM
3546
Solid
Benzo[a]anthracene
8270C SIM
3546
Solid
Benzo[a]pyrene
8270C SIM
3546
Solid
Benzo[b]fluoranthene
8270C SIM
3546
Solid
Benzo[g,h,i]perylene
8270C SIM
3546
Solid
Benzo[k]fluoranthene
8270C SIM
3546
Solid
Chrysene
8270C SIM
3546
Solid
Dibenz(a,h)anthracene
8270C SIM
3546
Solid
Fluoranthene
8270C SIM
3546
Solid
Fluorene
8270C SIM
3546
Solid
Indeno[1,2,3-cd]pyrene
TestAmerica Irvine
Page 33 of 42
7/12/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
Accreditation/Certification Summary
Client: GeoLabs Inc
TestAmerica Job ID: 440-214587-1
Project/Site: 7708-00 -Renovate Electrical Utilities
Laboratory: TestAmerica Irvine (Continued)
Unless otherwise noted, all analytes for this laboratory were covered under each accreditation/certification below.
Authority
Program
EPA Region
Identification Number
Expiration Date
Hawaii
N/A
9
State Program
01-29-19
Analysis Method
Prep Method
Matrix
Analyte
The following analytes are included in this report, but accreditation/certification is not offered by the governing authority:
8270C SIM
3546
Solid
Naphthalene
8270C SIM
3546
Solid
Phenanthrene
8270C SIM
3546
Solid
Pyrene
TestAmerica Irvine
Page 34 of 42
7/12/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
Page 35 of 42
7/12/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
Page 37 of 42
7/12/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
Page 38 of 42
7/12/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
Page 39 of 42
7/12/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
Page 40 of 42
7/12/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
Page 41 of 42
7/12/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
Login Sample Receipt Checklist
Client: GeoLabs Inc
Job Number: 440-214587-1
Login Number: 214587
Question
Answer
Comment
Creator: Garcia, Veronica G
List Source: TestAmerica Irvine
List Number: 1
True
Radioactivity wasn't checked or is </= background as measured by a survey 
meter.
True
The cooler's custody seal, if present, is intact.
N/A
Sample custody seals, if present, are intact.
Not Present
True
The cooler or samples do not appear to have been compromised or 
tampered with.
True
Samples were received on ice.
True
Cooler Temperature is acceptable.
True
Cooler Temperature is recorded.
True
COC is present.
True
COC is filled out in ink and legible.
True
COC is filled out with all pertinent information.
True
Is the Field Sampler's name present on COC?
True
There are no discrepancies between the containers received and the COC.
True
Samples are received within Holding Time (excluding tests with immediate 
HTs)
True
Sample containers have legible labels.
True
Containers are not broken or leaking.
True
Sample collection date/times are provided.
True
Appropriate sample containers are used.
True
Sample bottles are completely filled.
N/A
Sample Preservation Verified.
True
There is sufficient vol. for all requested analyses, incl. any requested 
MS/MSDs
True
Containers requiring zero headspace have no headspace or bubble is 
<6mm (1/4").
True
Multiphasic samples are not present.
True
Samples do not require splitting or compositing.
N/A
Residual Chlorine Checked.
TestAmerica Irvine
Page 42 of 42
7/12/2018
1
2
3
4
5
6
7
8
9
10
11
12
13
