GEOTECHNICAL ENGINEERING EXPLORATION 
SPECIAL PROJECTS HI1729M, HI1714M & HI1715M 
REPAIRS TO WATER DISTRIBUTION AND 
STORM WATER DRAINAGE SYSTEMS 
MCBH KANEOHE, OAHU, HAWAII 
W.O. 7794-00 & 10     MARCH 30, 2020 
Prepared for 
BELT COLLINS HAWAII LLC 
GEOLABS, INC. 
Geotechnical Engineering and Drilling Services 
GEOTECHNICAL ENGINEERING EXPLORATION
SPECIAL PROJECTS HI1729M, HI1714M & HI1715M
REPAIRS TO WATER DISTRIBUTION AND
STORM WATER DRAINAGE SYSTEMS
MCBH KANEOHE, OAHU, HAWAII
W.O. 7794-00 & 10 MARCH 30, 2020
Prepared for
BELT COLLINS HAWAII LLC
LICENSED
PROFESSIONAL
ENGINEER
No. 7951-C
THIS WORK WAS PREPARED BY
ME OR UNDER MY SUPERVISION.
‘Teddy AD ' Kare (<4.s0-20
SIGNATUR EXPIRATION DATE
OF THE LICENSE
GEOLABS, INC.
Geotechnical Engineering and Drilling Services
94-429 Koaki Street, Suite 200 ¢e Waipahu, HI 96797
Hawaii ¢ California
GEOLABS, INC.
Geotechnical Engineering and Drilling Services
March 30, 2020
W.O. 7794-00 & 10
Ms. Trina H. Onuma, P.E., LEED AP
Belt Collins Hawaii LLC
2153 North King Street, Suite 200
Honolulu, HI 96819
Dear Ms. Onuma:
Geolabs, Inc. is pleased to submit our report entitled "Geotechnical Engineering
Exploration, Special Projects HI1729M, HI1714M & HI1715M, Repairs to Water Distribution
and Storm Water Drainage Systems, MCBH Kaneohe, Oahu, Hawaii," prepared for the
design of the project.
Our work was performed in general accordance with the scope of services outlined
in our revised fee proposals dated July 16, 2018 (scope of work modified on
September 11, 2018) and September 19, 2019, and the Subconsultant Agreements entered
into on September 26, 2018 and October 28, 2019.
Please note that the soil samples recovered during our field explorations (remaining
after testing) will be stored for a period of two months from the date of this report. The
samples will be discarded after that date unless arrangements are made for a longer sample
storage period. Please contact our office for alternative sample storage requirements, if
appropriate.
Detailed discussion and specific design recommendations are contained in the body
of this report. If there is any point that is not clear, please contact our office.
Very truly yours,
GEOLABS, INC.
(Tedohyst Kel
Teddy S.T. Kwok, P.E.
Vice President
TK:¢j
94-429 Koaki Street, Suite 200 e Waipahu, Hawaii 96797
Telephone: (808) 841-5064 ¢ E-mail: hawaii@geolabs.net
Hawaii ¢ California
W.O. 7794-00 & 10 
GEOLABS, INC. 
Page i 
Hawaii • California 
GEOTECHNICAL ENGINEERING EXPLORATION 
SPECIAL PROJECTS HI1729M, HI1714M & HI1715M 
REPAIRS TO WATER DISTRIBUTION AND 
STORM WATER DRAINAGE SYSTEMS 
MCBH KANEOHE, OAHU, HAWAII 
W.O. 7794-00 & 10      MARCH 30, 2020 
TABLE OF CONTENTS 
                                                                                                                                       Page 
SUMMARY OF FINDINGS AND RECOMMENDATIONS .............................................. iii 
1. 
GENERAL ............................................................................................................ 1 
1.1 
Project Considerations ............................................................................... 1 
1.2 
Purpose and Scope ................................................................................... 2 
2. 
SITE CHARACTERIZATION ................................................................................ 5 
2.1 
Regional Geology ...................................................................................... 5 
2.2 
Existing Site Conditions ............................................................................. 5 
2.3 
Subsurface Conditions ............................................................................... 6 
2.4 
Dynamic Cone Penetration Testing ........................................................... 7 
2.5 
Seismic Design Considerations ................................................................. 8 
3. 
DISCUSSION AND RECOMMENDATIONS ........................................................ 9 
3.1 
Open Trench (Cut-and-Cover) Method .................................................... 10 
3.1.1 Earth Pressure Loads on Pipes..................................................... 10 
3.1.2 Pipe Bedding ................................................................................. 11 
3.1.3 Trench Backfill............................................................................... 11 
3.1.4 Trench Backfill Compaction and Placement Requirements .......... 12 
3.1.5 Thrust Blocks ................................................................................ 13 
3.1.6 Settlements ................................................................................... 14 
3.2 
New Drainage Outfall Structure ............................................................... 14 
3.2.1 Static Lateral Earth Pressures....................................................... 15 
3.2.2 Dynamic Lateral Earth Forces ....................................................... 17 
3.2.3 Drainage ....................................................................................... 18 
3.3 
Site Preparation ....................................................................................... 18 
3.4 
Excavation ............................................................................................... 20 
3.4.1 Excavation Method ........................................................................ 20 
3.4.2 Excavation Support ....................................................................... 21 
3.5 
Dewatering ............................................................................................... 23 
3.5.1 Subsoil Permeability ...................................................................... 24 
3.5.2 Dewatering Considerations ........................................................... 24 
3.5.3 Dewatering Precaution and Monitoring ......................................... 25 
3.6 
Corrosion Potential .................................................................................. 26 
3.7 
Pavement Restoration ............................................................................. 27 
3.8 
Field Infiltration Testing ............................................................................ 27 
TABLE OF CONTENTS 
                                                                                                                                   Page 
W.O. 7794-00 & 10 
GEOLABS, INC. 
Page ii 
Hawaii • California 
3.9 
Design Review ......................................................................................... 29 
3.10 
Post-Design Services/Services During Construction ............................... 29 
4. 
LIMITATIONS ..................................................................................................... 30 
CLOSURE ..................................................................................................................... 32 
PLATES 
Project Location Map ................................................................................... Plate 1 
Site Plans .................................................................................. Plates 2.1 thru 2.4 
Typical Trench Detail ······································································ Plate 3 
APPENDIX  A 
Field Exploration ....................................................................... Pages A-1 and A-2 
Soil Log Legend  .................................................................................... Plate A-0.1 
Soil Classification Log Key .................................................................... Plate A-0.2 
Logs of Borings …………………………………………………….Plates A-1 thru A-8 
APPENDIX  B 
Dynamic Cone Penetration Tests ............................................................ Page B-1 
Dynamic Cone Penetration Test Field Logs ··················· Plates B-1.0 thru B-5.6 
APPENDIX  C 
Laboratory Tests ...................................................................................... Page C-1 
Laboratory Test Data  ............................................................. Plates C-1 thru C-12 
APPENDIX  D 
Field Permeability Test Data..................................................... Plates D-1 thru D-5 
APPENDIX E 
Field Infiltration Test Data ......................................................... Plates E-1 thru E-3 
W.O. 7794-00 & 10 
GEOLABS, INC. 
Page iii 
Hawaii • California 
GEOTECHNICAL ENGINEERING EXPLORATION 
SPECIAL PROJECTS HI1729M, HI1714M & HI1715M 
REPAIRS TO WATER DISTRIBUTION AND 
STORM WATER DRAINAGE SYSTEMS 
MCBH KANEOHE, OAHU, HAWAI’I 
W.O. 7794-00 & 10     MARCH 30, 2020 
SUMMARY OF FINDINGS AND RECOMMENDATIONS 
The water distribution and storm water drainage system project site is generally 
underlain by surface fills overlying interbedded layers of coralline detritus, weathered 
volcanic tuff and limestone, and/or alluvial clays extending to depths of about 15 to 18 feet 
below the existing ground surface. The new drainage outfall structure location is likely 
underlain by surface fills overlying weathered limestone, coralline detritus, and alluvial 
clays extending to the maximum depth explored of about 25 feet below the existing 
ground surface. We encountered groundwater in the drilled borings at depths of about 6.2 
to 9.6 feet below the existing ground surface at the time of our field exploration. The 
groundwater levels encountered generally correspond to about Elevations +0.7 to 
+1.7 feet MSL.  
We anticipate the new waterlines and drain lines will be installed using 
conventional open trench (cut-and-cover) method. We understand the invert depths of 
the new waterlines and drain lines will range from about 3 to 11 feet below the existing 
ground surface. Based on our borings, trench excavations will likely encounter the surface 
fills, coralline detritus, weathered volcanic tuff and limestone, and/or alluvial clays. It is 
anticipated that most of the materials may be excavated with normal heavy excavation 
equipment. Hard volcanic tuff and/or limestone formation may be encountered in localized 
areas and may require chipping and/or the use of hoerams to remove the materials to 
achieve the design invert elevations. 
For pipes bearing on the medium dense and/or stiff soils, a minimum of 6 inches 
of granular bedding material, such as No. 3B Fine gravel (ASTM C33, No. 67 gradation) 
should be provided below the pipe. Where soft and/or loose soils are encountered at or 
near the invert of the pipes, a stabilization layer consisting of an additional 24 inches of 
open-graded gravel, such as No. 3B Fine gravel wrapped in a non-woven filter fabric 
(Mirafi 180N or equivalent), should be provided below the bedding layer for uniform 
support. 
In general, the on-site excavated soils may be used as general fill/backfill 
materials, provided that they are free of vegetation, deleterious materials, and clay lumps 
and rock fragments greater than 3 inches in maximum dimension. General fills and 
backfills should be moisture-conditioned to at least 2 percent above the optimum moisture 
content, placed in level lifts not exceeding 8 inches in loose thickness, and compacted to 
at least 90 percent relative compaction. The upper 3 feet below the finished grade in areas 
SUMMARY OF FINDINGS AND RECOMMENDATIONS 
W.O. 7794-00 & 10 
GEOLABS, INC. 
Page iv 
Hawaii • California 
subjected to vehicular traffic should be compacted to a minimum of 95 percent relative 
compaction. 
Based on the anticipated subsurface conditions at the proposed drainage outfall 
structure, we recommend using shallow footing foundations bearing on a subgrade 
stabilization layer to support the new headwalls planned for the project. The stabilization 
layer should consist of 24 inches of No. 2 Rock (ASTM C 33, No. 4 gradation) wrapped 
in a non-woven filter fabric (Mirafi 180N or equivalent) placed below the bottom of footing 
elevation.  An allowable bearing pressure of up to 2,000 psf may be used for the design of 
shallow footings bearing on the 2-foot thick stabilization layer. 
Based on our field infiltration test results, the subsurface soils at a depth of about 
5 feet below the existing ground surface at the low-lying areas appear to exhibit infiltration 
rates from about 13 to over 20 inches per hour. 
The text of this report should be referred to for detailed discussions and specific 
geotechnical recommendations. 
END OF SUMMARY OF FINDINGS AND RECOMMENDATIONS 
W.O. 7794-00 & 10 
GEOLABS, INC. 
Page 1 
Hawaii • California 
SECTION 1.  GENERAL 
This report presents the results of our geotechnical engineering exploration 
performed for the Special Projects HI1729M, HI1714M & HI1715M, Repairs to Water 
Distribution and Storm Water Drainage Systems project, located within the Marine Corps 
Base Hawaii (MCBH) in Kaneohe on the Island of Oahu, Hawaii. The project location and 
general vicinity are shown on the Project Location Map, Plate 1. 
This report summarizes the findings and geotechnical recommendations resulting 
from our field exploration, laboratory testing, and engineering analyses for the project. 
These findings and geotechnical recommendations are intended for the design of the new 
waterline and drain line installation using open trench method, drainage outfall structure, 
corrosion potential, and pavement restoration only. In addition, discussions on the 
excavation and dewatering considerations of the project are included in this report for 
information purposes only. The findings and recommendations presented herein are 
subject to the limitations noted at the end of this report. 
1.1 
Project Considerations 
The proposed project site is located in the vicinity of “C” and “D” Streets in the 
southwestern portion of the MCBH at Kaneohe on the Island of Oahu, Hawaii. Based on 
the information provided, it is desired to provide repairs to the existing water distribution 
and storm water drainage systems, consisting of the following three work orders: 
1. 
Special Project HI1729M, Repairs to Water Distribution Lines (Phase 1 of 3)  
This project will provide repairs to approximately 4,530 linear feet of potable water 
distribution system located in the vicinity of “D” Street, between 1st Street and 
Mokapu Road. The proposed repair work will include replacing the pipe, bends, 
tees, reducers, valves and valve boxes as well as asphalt concrete (AC) pavement 
restoration. 
2. 
Special Project HI1714M, Repairs to Storm Drainage System D2 (Along “C” & 
“D” Streets)  
This project will provide repairs to approximately 4,557 linear feet of existing storm 
drainage system D2 with new drain lines, box culverts, drain inlets, catch basins, 
and manhole structures. In addition, the existing outfall will be abandoned and a 
new one will be constructed. It should be noted that our scope of work for the new 
SECTION 1. GENERAL 
W.O. 7794-00 & 10 
GEOLABS, INC. 
Page 2 
Hawaii • California 
outfall generally will be limited to the design of the new headwall structure at or 
near the shoreline only. Other scopes of work also will include an assessment of 
the dewatering needs and AC pavement restoration. 
3. 
Special Project HI1715M, Repairs to Storm Drainage System F and H (at the 
vicinity of 5th Street) 
This project will provide repairs to approximately 1,195 linear feet of existing storm 
drainage systems F and H with new drain lines, box culverts, drain inlets, catch 
basins, and manhole structures. In addition, new grated inlets, lines, and a catch 
basin will be added to connect the storm drainage system to existing undrained 
areas. Other scopes of work will include an assessment of the dewatering needs 
and AC pavement restoration. 
In addition, we understand that infiltration tests are desired in support of the design 
of storm water runoff structures in low-lying areas across the project site. A total of 
three borings each extending to a depth of about 5 feet were drilled for the infiltration 
testing.   
1.2 
Purpose and Scope 
The purpose of our exploration was to obtain an overview of the surface and 
subsurface conditions to develop an idealized soil/rock data set to formulate geotechnical 
engineering recommendations for the design of the project. The work was performed in 
general accordance with our revised fee proposals dated July 16, 2018 (scope of work 
modified on September 11, 2018) and September 19, 2019, and the Subconsultant 
Agreements entered into on September 26, 2018 and October 28, 2019. The scope of 
work for this exploration included the following tasks and work efforts: 
1. 
Research and review of the available plans, soils reports, and in-house soil 
and geologic information related to the project area. The available plans and 
soils report were retrieved and provided by the client. 
2. 
Procurement of base passes for the field personnel for access to the MCBH. 
3. 
Preparation and submittal of a Safety Plan/Accident Prevention Plan (APP) 
in support of our field exploration activities and briefing of our field personnel 
of the plan. 
4. 
Preparation and submittal of an application for Digging Work Clearance 
Request (DWCR) permit prior to the commencement of field exploration. 
5. 
Boring stakeout and coordination of underground utility toning by our field 
engineer/geologist. 
SECTION 1. GENERAL 
W.O. 7794-00 & 10 
GEOLABS, INC. 
Page 3 
Hawaii • California 
6. 
Provision of traffic control and flagman during our field exploration work 
within existing roadways. 
7. 
Provision of a dedicated Site Safety and Health Officer (SSHO) during our 
field exploration work. 
8. 
Mobilization and demobilization of a truck-mounted drill rig, water truck, and 
two operators to the project site and back.  
9. 
Drilling and sampling of a total of five boreholes extending to depths of about 
15 to 27.5 feet below the existing ground surface for a total of approximately 
95.5 lineal feet of exploration. The boreholes were grouted after completion of 
the drilling and sampling program. 
10. 
Provision of five 55-gallon drums and spill pallets to contain the drill spoils and 
water generated from the drilling and sampling operations. The spoils and 
water were drummed and marshaled to a designated area of the project site.  
11. 
Assistance in the collection of soil and water samples for environmental 
testing by others. 
12. 
Drilling and sampling of a total of three boreholes extending to a depth of 
about 5 feet below the existing ground surface for infiltration testing.  
13. 
Performance of three field infiltration tests to evaluate the infiltration 
characteristics of the subsurface materials in support of the design of the 
storm water runoff structures at low-lying areas across the project site. 
14. 
Coordination of the field exploration and logging of the borings by our 
geologist. 
15. 
Mobilization and demobilization of Dynamic Cone Penetration (DCP) testing 
equipment to the project site. 
16. 
Performance of DCP testing at five accessible locations in the proximity of 
the new drainage outfall area extending up to depths of about 2.5 to 6.5 feet 
below the existing ground surface. 
17. 
Performance of five field permeability tests in the drilled borings to evaluate 
the hydraulic characteristics of the subsurface soils to provide information 
for dewatering needs.  
18. 
Laboratory testing of selected soil samples obtained during the field 
exploration as an aid in classifying the materials and evaluating their 
engineering properties. 
19. 
Analyses of the field and laboratory data to formulate geotechnical 
engineering recommendations for the design of the project. 
SECTION 1. GENERAL 
W.O. 7794-00 & 10 
GEOLABS, INC. 
Page 4 
Hawaii • California 
20. 
Preparation of this report summarizing our work and presenting our findings 
and geotechnical recommendations. 
21. 
Coordination of our overall work on the project by our senior engineer. 
22. 
Quality assurance of our work and client/design team consultation by our 
principal engineer. 
23. 
Miscellaneous work efforts, such as drafting, word processing, and clerical 
support. 
Detailed descriptions of our field exploration methodology and the Logs of Borings 
are presented in Appendix A. Field logs of the Dynamic Cone Penetration tests are 
included in Appendix B for reference. Results of the laboratory tests performed on 
selected soil samples are presented in Appendix C. Results of the field permeability tests 
performed at the drilled borings are presented in Appendix D. Results of the infiltration 
tests performed at selected locations are presented in Appendix E. 
END OF GENERAL 
W.O. 7794-00 & 10 
GEOLABS, INC. 
Page 5 
Hawaii • California 
SECTION 2.  SITE CHARACTERIZATION 
2.1 
Regional Geology 
The Island of Oahu was built by the extrusion of basaltic lavas from the Waianae 
and Koolau shield volcanoes. The older Waianae Volcano is estimated to be middle to 
late Pliocene in age and forms the bulk of the western one-third of the island. The younger 
Koolau Volcano is estimated to be late Pliocene to early Pleistocene (Ice Age) in age and 
forms the majority of the eastern two-thirds of the island. The Waianae Volcano became 
extinct while the Koolau Volcano was still active, and its eastern flank was partially buried 
below Koolau lavas banking against its eastern flank. The Koolau Volcano reached the 
end of its main shield-building phase about 2 million years ago. 
The project is on the southern flank of the Koolau Volcano and is composed of 
basaltic rock built by the extrusion of the lavas of the Koolau Volcanic Series. These rocks 
are generally characterized by flows of jointed dense vesicular basalt with interbedded 
thin clinker layers. In-situ chemical weathering of the Koolau lava flows has occurred for 
the last 1 to 2 million years. The weathering process has formed a surface mantle of 
residual soils, which grade to saprolite with depth. In general, saprolite is mainly 
composed of silty material and is typical of the tropical weathering of volcanic rocks. 
Saprolite grades to basaltic rock with increasing depth. 
2.2 
Existing Site Conditions 
The project site is located generally in the southwestern portion of the MCBH 
complex at Kaneohe Bay on the Island of Oahu, Hawaii. The project site is approximately 
bounded by Mokapu Road to the north, “E” Street to the east, “C” Street to the west, and 
the existing drainage outfall structure at the Kaneohe Bay shoreline near the Recycling 
Center (Building 132). 
The existing roadways within the project limits are generally asphaltic concrete 
paved undivided roadways with a single travel lane in each direction. Based on our field 
observations and the topographic survey map provided, the project site is slightly sloping 
from north to south with existing ground surface elevations ranging from about +25 feet 
SECTION 2. SITE CHARACTERIZATION  
W.O. 7794-00 & 10 
GEOLABS, INC. 
Page 6 
Hawaii • California 
Mean Sea Level (MSL) near Mokapu Road at the north to about +7 feet MSL near the 
intersection of “D” Street and 1st Street towards the south. 
2.3 
Subsurface Conditions 
We explored the subsurface conditions at the project site by drilling and sampling 
five borings, designated as Boring Nos. 1 through 5, extending to depths ranging from 
about 15 to 27.5 feet below the existing ground/pavement surface. In addition, two bulk 
samples of the near-surface soils, designated as Bulk-1 and Bulk-2, were obtained to 
evaluate the pavement support characteristics of the near-surface soils. The approximate 
boring and bulk sample locations are shown on the Site Plans, Plates 2.1 and 2.2. 
Three shallow borings, designated as B-101 through B-103, were drilled at the 
low-lying areas to a depth of about 5 feet below the existing ground surface for the 
performance of field infiltration testing to evaluate the infiltration characteristics of the 
subsurface soils.  The approximate boring locations are shown on the Site Plan, Plate 2.4.  
In general, the water distribution and storm water drainage systems within the 
project limits are generally underlain by surface fills overlying interbedded layers of 
coralline detritus, weathered volcanic tuff and limestone, and/or alluvial clays extending 
to depths of about 15 to 18 feet below the existing ground surface. The surface fills, 
consisting of stiff to very stiff silty clays and clayey silts and medium dense silty sands, 
were encountered to depths of about 2 to 6.5 feet below the existing ground/pavement 
surface. The coralline detritus encountered generally consisted of loose to very dense 
silty sands and sandy gravel. Weathered volcanic tuff and limestone encountered 
generally consisted of hard clayey silts and medium dense silty sands, respectively. The 
alluvial deposits encountered generally consisted of medium stiff to very stiff silty clays 
and clayey silts as well as medium dense silty sands. 
The new drainage outfall structure location is likely underlain by surface fills 
overlying weathered limestone and coralline detritus at greater depths. Surface fills 
consisting of very stiff sandy silts and medium dense silty sands were encountered to a 
depth of about 6.5 feet below the existing ground surface of the recycling center. Below 
the surface fills, weathered limestone consisting of medium dense sandy gravel overlying 
SECTION 2. SITE CHARACTERIZATION  
W.O. 7794-00 & 10 
GEOLABS, INC. 
Page 7 
Hawaii • California 
coralline detritus consisting of loose sandy gravel were extended to a depth of about 
25 feet below the existing ground surface.  
We encountered groundwater at depths of about 6.2 to 9.6 feet below the 
ground/pavement surface at the time of our field exploration. The groundwater levels 
encountered generally correspond to about Elevations +0.7 to +1.7 feet MSL. Due to the 
proximity of the project site to Kaneohe Bay and the Pacific Ocean, water levels are 
expected to vary with tidal fluctuations and storm events. It should be noted that water 
levels may also vary with seasonal rainfall, time of the year, and other factors. 
Detailed descriptions of our field exploration methodology and the Logs of Borings 
are presented in Appendix A. Descriptions and graphic representations of the material 
encountered in the borings are provided on the Logs of Borings, Plates A-1 through A-8. 
Results of the laboratory tests performed on selected soil samples are presented in 
Appendix C. 
2.4 
Dynamic Cone Penetration Testing 
In addition to borehole drilling and sampling, our field exploration program also 
included the performance of DCP testing at five locations to provide additional data and 
information for our evaluation and analyses of the new drainage outfall structure. The 
approximate locations where DCP tests were performed are shown on the Site Plan, 
Plate 2.3 
The DCP test provides a measure of a material’s in-situ resistance to penetration. 
The test is performed by driving a metal cone into the ground by repeatedly striking it with 
a 17.6-lb (8-kg) weight dropped from a distance of 22.6 inches (575 mm). The penetration 
of the cone is measured after each blow and is recorded to provide a continuous measure 
of shear resistance up to about 6 feet below the ground surface. Test results can be 
correlated to California Bearing Ratio (CBR), in-situ density, resilient modulus, and 
bearing capacity. 
The DCP tests were generally conducted at 1-inch (25.4-mm) discrete depth 
intervals between depths of about 30 to 78 inches below the existing ground surface at 
the test locations. Field logs of the DCP tests are included in Appendix B of this report.  
SECTION 2. SITE CHARACTERIZATION  
W.O. 7794-00 & 10 
GEOLABS, INC. 
Page 8 
Hawaii • California 
2.5 
Seismic Design Considerations 
The project site will be subjected to seismic activity, and seismic design 
considerations will need to be addressed. Seismic design of the proposed project will be 
based on the Unified Facilities Criteria “Seismic Design of Buildings” (UFC 3-310-04), 
which references the 2015 International Building Code (IBC 2015) and UFC Structural 
Engineering (UFC 3-301-01). 
Based on the subsurface materials encountered at the project site and the geologic 
setting of the area, the project site may be classified from a seismic analysis standpoint 
as being a “Stiff Soil” site corresponding to a Site Class D soil profile type. Based on a 
Site Class D soil profile, the following seismic design parameters were estimated and may 
be used for the seismic analysis of the planned structure. 
SEISMIC DESIGN PARAMETERS 
INTERNATIONAL BUILDING CODE 
2015 EDITION 
Parameter 
Value 
MCE Peak Bedrock Acceleration, PGA (Site Class B) 
0.272g 
MCE Peak Ground Acceleration, PGAm (Site Class D) 
0.342g 
Mapped MCE Spectral Response Acceleration, SS 
0.591g 
Mapped MCE Spectral Response Acceleration, S1 
0.174g 
Site Class 
“D” 
Site Coefficient, Fa 
1.327 
Site Coefficient, Fv 
2.106 
Site Coefficient, FPGA 
1.256 
Adjusted MCE Spectral Response Acceleration, SMS 
0.784g 
Adjusted MCE Spectral Response Acceleration, SM1 
0.366g 
Design Spectral Response Acceleration, SDS 
0.523g 
Design Spectral Response Acceleration, SD1 
0.244g 
END OF SITE CHARACTERIZATION 
W.O. 7794-00 & 10 
GEOLABS, INC. 
Page 9 
Hawaii • California 
SECTION 3.  DISCUSSION AND RECOMMENDATIONS 
The water distribution and storm water drainage system project site is generally 
underlain by surface fills overlying interbedded layers of coralline detritus, weathered 
volcanic tuff and limestone, and/or alluvial clays extending to depths of about 15 to 18 feet 
below the existing ground surface. The new drainage outfall structure location is likely 
underlain by surface fills overlying weathered limestone, coralline detritus, and alluvial 
clays extending to the maximum depth explored of about 25 feet below the existing 
ground surface. We encountered groundwater in the drilled borings at depths of about 
6.2 to 9.6 feet below the existing ground surface at the time of our field exploration. The 
groundwater levels encountered generally correspond to about Elevations +0.7 to 
+1.7 feet MSL.  
We anticipate the new waterlines and drain lines will be installed using 
conventional open trench (cut-and-cover) method. We understand the invert depths of 
the new waterlines and drain lines will range from about 3 to 11 feet below the existing 
ground surface. Based on our borings, trench excavations will likely encounter the surface 
fills, coralline detritus, weathered volcanic tuff and limestone, and/or alluvial clays. It is 
anticipated that most of the materials may be excavated with normal heavy excavation 
equipment. Hard volcanic tuff and/or limestone formation may be encountered in localized 
areas and may require chipping and/or the use of hoerams to remove the materials to 
achieve the design invert elevations. 
For pipes bearing on the medium dense and/or stiff soils, a minimum of 6 inches 
of granular bedding material, such as No. 3B Fine gravel (ASTM C33, No. 67 gradation) 
should be provided below the pipe. Where soft and/or loose soils are encountered at or 
near the invert of the pipes, a stabilization layer consisting of an additional 24 inches of 
open-graded gravel, such as No. 3B Fine gravel wrapped in a non-woven filter fabric 
(Mirafi 180N or equivalent), should be provided below the bedding layer for uniform 
support. 
In general, the on-site excavated soils may be used as general fill/backfill 
materials, provided that they are free of vegetation, deleterious materials, and clay lumps 
SECTION 3. DISCUSSION AND RECOMMENDATIONS  
W.O. 7794-00 & 10 
GEOLABS, INC. 
Page 10 
Hawaii • California 
and rock fragments greater than 3 inches in maximum dimension. General fills and 
backfills should be moisture-conditioned to at least 2 percent above the optimum moisture 
content, placed in level lifts not exceeding 8 inches in loose thickness, and compacted to 
at least 90 percent relative compaction. The upper 3 feet below the finished grade in areas 
subjected to vehicular traffic should be compacted to a minimum of 95 percent relative 
compaction. 
Based on the anticipated subsurface conditions at the proposed drainage outfall 
structure, we recommend using shallow footing foundations bearing on a subgrade 
stabilization layer to support the new headwalls planned for the project. The stabilization 
layer should consist of 24 inches of No. 2 Rock (ASTM C 33, No. 4 gradation) wrapped 
in a non-woven filter fabric (Mirafi 180N or equivalent) placed below the bottom of footing 
elevation. An allowable bearing pressure of up to 2,000 pounds per square foot (psf) may 
be used for the design of shallow footings bearing on the 2-foot thick stabilization layer. 
Based on our field infiltration test results, the subsurface soils at a depth of about 
5 feet below the existing ground surface at low-lying areas appear to exhibit infiltration 
rates from about 13 to over 20 inches per hour. Detailed discussions and 
recommendations for these items and other geotechnical aspects of the project are 
presented in the following sections. 
3.1 
Open Trench (Cut-and-Cover) Method 
We envision that the new waterlines and drain lines would be installed using 
conventional open trench (cut-and-cover) method. We understand the invert depths of the 
new waterlines and drain lines range from about 3 to 11 feet below the existing ground 
surface. 
3.1.1 Earth Pressure Loads on Pipes 
Loads on buried pipes are influenced by the width of the trench, the size of the pipes, 
the unit weight of backfill material, and the friction resistance between the backfill 
material and the trench walls. To calculate the vertical loads on the buried utility 
pipes, we recommend using an average unit weight of 120 pounds per cubic feet 
(pcf) for the backfill material and a coefficient of friction of 0.3. Earth forces acting 
SECTION 3. DISCUSSION AND RECOMMENDATIONS  
W.O. 7794-00 & 10 
GEOLABS, INC. 
Page 11 
Hawaii • California 
upon the pipe generally increase rapidly with the width of the trench. Therefore, the 
width of the trench should be kept to a minimum. Traffic loads on the buried pipes 
should also be considered for the portion of the pipes located in roadway areas. 
3.1.2 Pipe Bedding 
The stress distribution against the bottom of a pipe has a significant effect on the load 
supporting capacity of the pipe. Therefore, pipe bedding is an important design 
consideration. For pipes bearing on the stiff/dense in-situ soils, a minimum of 
6 inches of granular bedding material, such as No. 3B Fine gravel (ASTM C33, 
No. 67 gradation), should be provided below the pipe. Where soft and/or loose soils 
are encountered at or near the invert of the pipes, such as in the coralline detritus 
materials, a stabilization layer consisting of an additional 24 inches of open-graded 
gravel, such as No. 3B Fine gravel, wrapped in a non-woven filter fabric (Mirafi 180N 
or equivalent) should be provided below the bedding layer for uniform support. A 
typical trench detail is provided on Plate 3. 
The granular bedding layer should extend beyond the pipe sides a minimum width of 
one-fourth (¼) the outside pipe diameter, or trench width, whichever is greater, and 
should extend 12 inches above the pipe. Before the placement of bedding material, 
a Geolabs representative should observe the excavated trench bottom to confirm 
that firm materials are exposed at the bottom of the trench or whether a stabilization 
layer should be provided below the bedding layer. 
3.1.3 Trench Backfill 
In general, the trench backfill should be placed in accordance with the Water 
System Standards, State of Hawaii 2002. The first zone of backfill extending from 
the bedding material to at least 12 inches above the top of the pipes 
(or groundwater level) should consist of select free-draining granular material 
(ASTM C33, No. 67 Gradation) to reduce the compaction effort required and 
resulting stresses on the pipe. In addition, it is critical to use this free-draining 
material to reduce the potential for formation of voids below the haunches of pipes 
and to provide adequate support for the sides of the pipes. Improper trench backfill 
could result in backfill settlement and pipe damage. 
SECTION 3. DISCUSSION AND RECOMMENDATIONS  
W.O. 7794-00 & 10 
GEOLABS, INC. 
Page 12 
Hawaii • California 
The trench backfill from 12 inches above the top of the pipes (or groundwater level) 
to finished subgrade may consist of the excavated on-site soils or imported fill 
materials that are free of deleterious materials, organic material and clay lumps 
and rock fragments greater than 3 inches in maximum dimension. It should be 
noted that the fill requirements presented herein are intended as guidelines only 
and may be modified based on Geolabs additional laboratory testing and field 
observations on the available fill materials. 
Imported fill materials used for trench backfill should be well-graded from coarse 
to fine with particles no larger than 3 inches in largest dimension. The material 
should have a laboratory CBR value of 20 or higher and a swell potential of 
1 percent or less when tested in accordance with ASTM D1883. Geolabs should 
test the imported fill materials for conformance with these recommendations. 
As an alternative, to facilitate the backfilling and reduce the time required for 
applying compactive effort, Lightweight Cellular Concrete (LWCC) may be used to 
backfill the trenches. The LWCC shall be Class III and have an in-place density 
between 65 and 85 pounds per cubic foot (pcf), and strength between 150 and 
250 pounds per square inch (psi). The use of LWCC would also reduce the 
potential for future settlement of the trench backfill under the repeated wheel 
loading from traffic on the roadway.  
3.1.4 Trench Backfill Compaction and Placement Requirements 
Backfill materials consisting of the on-site silty clays and clayey silts should be 
moisture-conditioned to at least 2 percent above the optimum moisture, placed in 
level lifts not exceeding 8 inches in loose thickness, and compacted to a minimum 
of 90 percent relative compaction. The on-site silty sands and sandy gravel should 
be moisture-conditioned to above the optimum moisture. The upper 3 feet below 
the finished grade in areas subjected to vehicular traffic should be compacted to a 
minimum of 95 percent relative compaction.  
Imported fill materials should be moisture-conditioned to above the optimum 
moisture, placed in level lifts of about 8 inches in loose thickness, and compacted 
SECTION 3. DISCUSSION AND RECOMMENDATIONS  
W.O. 7794-00 & 10 
GEOLABS, INC. 
Page 13 
Hawaii • California 
to a minimum of 95 percent compaction. Aggregate base course material should 
be moisture-conditioned to above the optimum moisture content, placed in level 
lifts not exceeding 8 inches in loose thickness, and compacted to a minimum of 
95 percent relative compaction. Relative compaction refers to the in-place dry 
density of soil expressed as a percentage of the maximum dry density of the same 
soil determined in accordance with ASTM D1557.   
Compaction should be accomplished by sheepsfoot rollers, vibratory rollers, or 
other types of acceptable compaction equipment. Water tamping, jetting, or 
ponding should not be allowed to compact the excavated on-site fill soils or 
imported fill materials. 
Geolabs should perform observations and soil density tests during backfilling to 
assist the contractor in obtaining the required degree of compaction and the proper 
moisture content. Where compaction is less than required, additional compactive 
effort should be applied with adjustment of moisture content, as necessary, to 
obtain the specified compaction. 
3.1.5 Thrust Blocks 
We envision that thrust blocks will be required at some locations to provide 
resistance to the thrust forces due to the pressurized pipes. The thrust force acting 
on the pipes may be resisted by passive earth pressure acting against the face of 
the thrust block.  
We anticipate that the planned inverts would be about 3 to 11 feet below the 
existing ground surface. Based on our field exploration, variable materials ranging 
from medium stiff to hard silts and clays and loose to very dense sands and gravel 
were encountered within the depths explored.  
We recommend using lateral bearing pressures of up to 1,000 and 500 pounds per 
square foot (psf) for the design of thrust blocks bearing on the medium stiff clayey 
soils and loose coralline sands and gravel, respectively. 
SECTION 3. DISCUSSION AND RECOMMENDATIONS  
W.O. 7794-00 & 10 
GEOLABS, INC. 
Page 14 
Hawaii • California 
3.1.6 Settlements 
The primary settlement of the new waterlines is normally caused by the difference 
in unit weight of the lighter excavated original earth and the heavier compacted 
backfill material placed over the pipes. The net increase in loading will cause 
settlement of the underlying subsoils below the trench invert. Based on our 
engineering analyses, the primary settlement on the order of less than 0.5 inches 
is anticipated for the project. 
The above estimate assumes that proper construction procedures and good 
workmanship will be engaged during construction. Additional settlement could 
occur if improper trench support is used. 
3.2 
New Drainage Outfall Structure 
Based on the information provided, we understand that the footing bottom elevation 
of the headwalls at the new drainage outfall structure will range from about -1.6 to -1.77 feet 
MSL.  Our drilled boring suggested that the headwall foundations are likely underlain by 
about 13 feet of coralline detritus materials consisting of loose sandy gravel. Based on the 
anticipated subsurface conditions at the proposed drainage outfall structure, we recommend 
using shallow footing foundations bearing on a subgrade stabilization layer to support the 
new headwalls planned for the project. The stabilization layer should consist of 24 inches 
of No. 2 Rock (ASTM C 33, No. 4 gradation) wrapped in a non-woven filter fabric 
(Mirafi 180N or equivalent) placed below the bottom of footing elevation. The stabilization 
layer should also extend beyond the sides of the headwall footings a minimum of 
12 inches. The need for the stabilization layer should be confirmed and/or modified in the 
field based on the actual exposed soil conditions at the footing subgrade during 
construction. 
Based on our engineering analyses, an allowable bearing pressure of up to 
2,000 pounds per square foot (psf) may be used for the design of shallow footings bearing 
on the 2-foot thick stabilization layer. This bearing value is for dead-plus-live loads and may 
be increased by one-third (⅓) for transient loads, such as those caused by wind or seismic 
forces. 
SECTION 3. DISCUSSION AND RECOMMENDATIONS  
W.O. 7794-00 & 10 
GEOLABS, INC. 
Page 15 
Hawaii • California 
The headwall footings should have a minimum width of 18 inches and the bottom 
should be embedded a minimum of 24 inches below the lowest adjacent grade. For 
sloping ground conditions, the footing should extend deeper to obtain a minimum 6-foot 
setback distance measured horizontally from the outside edge of the footing (base of the 
footing) to the face of the slope. Wall footings oriented parallel to the direction of the slope 
should be constructed in stepped footings. 
If foundations are located next to utility trenches or easements, the footing should 
be embedded below a 45-degree imaginary plane extending upward from the bottom 
edge of the utility trench, or the footing should be extended to a depth as deep as the 
inverts of the utility lines.  This requirement is necessary to avoid surcharging adjacent 
below-grade structures with additional structural loads and to reduce the potential for 
appreciable foundation settlement. 
Lateral loads acting on the headwall structure may be resisted by friction between 
the base of the foundation and the bearing materials and by passive earth pressure 
developed against the near-vertical faces of the embedded portion of foundations. 
A coefficient of friction of 0.30 may be used for foundations bearing on the stabilization layer 
as recommended above. Resistance to lateral loads due to passive earth pressure may be 
calculated using an equivalent fluid pressure of 300 and 150 pounds per foot per foot of 
depth (pcf) for above and below groundwater conditions, respectively. The static 
groundwater level at the project site may be assumed to be at about Elevation +3 feet MSL 
for design purposes. 
If the foundations for the new headwall structure are designed and constructed in 
strict accordance with our recommendations, the total settlement of foundations is estimated 
to be on the order of 1.5 inches with differential settlements on the order of about 
0.75 inches. 
3.2.1 Static Lateral Earth Pressures 
Retaining structures should be designed to resist lateral earth pressures due to the 
adjacent soils and surcharge effects caused by loads adjacent to the retaining 
structures. The recommended lateral earth pressures for design of retaining 
SECTION 3. DISCUSSION AND RECOMMENDATIONS  
W.O. 7794-00 & 10 
GEOLABS, INC. 
Page 16 
Hawaii • California 
structures, expressed in equivalent fluid pressures, are presented in the following 
tables.  
LATERAL EARTH PRESSURES 
FOR DESIGN OF RETAINING STRUCTURES 
Level Backfill 
Condition 
Water 
Condition 
Active 
(pcf) 
At-Rest 
(pcf) 
Above 
Groundwater 
Without 
Hydrostatic 
Pressure 
33 
52 
Below 
Groundwater 
With Hydrostatic 
Pressure 
78 
87 
Without 
Hydrostatic 
Pressure 
16 
25 
LATERAL EARTH PRESSURES 
FOR DESIGN OF RETAINING STRUCTURES 
Maximum 2H:1V 
Backfill 
Condition 
Earth Pressure 
Component 
Active 
(pcf) 
At-Rest 
(pcf) 
Above 
Groundwater 
Horizontal 
41 
58 
Vertical 
21 
29 
Below 
Groundwater 
Horizontal 
76 
84 
Vertical 
38 
42 
The values provided above assume that Type A Structure Backfill Material 
conforming to Section 703.20 of the Hawaii Standard Specifications for Road and 
Bridge Construction, 2005 (HSS) will be used to backfill behind the retaining 
structures. A backfill unit weight of 120 pounds per cubic foot (pcf) may be used in 
the design. It is assumed that the backfill behind retaining structures will be 
compacted to between 90 and 95 percent relative compaction.  In general, an active 
condition may be used for gravity walls or walls that are free to deflect by as much 
as 0.5 percent of the wall height. If the tops of walls are not free to deflect beyond 
this degree or are restrained, the walls should be designed for the at-rest condition.  
SECTION 3. DISCUSSION AND RECOMMENDATIONS  
W.O. 7794-00 & 10 
GEOLABS, INC. 
Page 17 
Hawaii • California 
These lateral earth pressures do not include hydrostatic pressures that might be 
caused by groundwater trapped behind the walls. 
Surcharge stresses due to areal surcharges, line loads, and point loads within a 
horizontal distance equal to the depth of the wall should be considered in the design.  
For uniform surcharge stresses imposed on the loaded side of the wall with a level 
and two horizontal to one vertical (2H:1V) sloping backfill condition, a rectangular 
distribution with a uniform pressure equal to 27 and 38 percent of the vertical 
surcharge pressure acting over the entire height of the wall, which is free to deflect 
(cantilever), may be used in the design, respectively.  For walls that are restrained, a 
rectangular distribution equal to 43 and 54 percent of the vertical surcharge pressure 
acting over the entire height of the wall may be used for the design with a level and 
2H:1V sloping backfill condition, respectively.  Additional analyses during design may 
be needed to evaluate the surcharge effects of point loads and line loads. 
3.2.2 Dynamic Lateral Earth Forces 
Dynamic lateral earth forces due to seismic loading will need to be considered in 
the design of the retaining structures based on IBC 2015. Seismic loading (PGA 
or amax = 0.336g) is used to estimate the dynamic lateral earth pressures based on 
a peak bedrock acceleration (PBA) of 0.265g. The table below summarizes the 
dynamic lateral earth forces acting on the retaining structure in the event of an 
earthquake versus the estimated wall displacements. 
DYNAMIC LATERAL EARTH FORCES FOR RETAINING STRUCTURES 
Lateral Movement 
(inches) 
Dynamic Lateral Earth Forces 
(H2 pounds per linear foot) 
Level Backfill 
Maximum 2H:1V 
Sloping Backfill 
1 
5.4 
- 
1.5 
3.5 
10.1 
2 
1.7 
4.2 
It should be noted that the above table applies only to level and maximum 2H:1V 
sloping backfill conditions, where H is the height of the wall in feet. The resultant 
force should be assumed to act through the mid-height of the wall. The above 
SECTION 3. DISCUSSION AND RECOMMENDATIONS  
W.O. 7794-00 & 10 
GEOLABS, INC. 
Page 18 
Hawaii • California 
dynamic lateral earth forces are in addition to the static lateral earth pressures 
provided above. An appropriately reduced factor of safety may be used when 
dynamic lateral earth pressures are accounted for in the design of the retaining 
structure. 
3.2.3 Drainage 
Wing walls should be well-drained to reduce the build-up of hydrostatic pressures. A 
typical drainage system would consist of a 12-inch wide zone of permeable material, 
such as No. 3B Fine gravel (ASTM C33, No. 67 gradation).  As an alternative, a 
prefabricated drainage product, such as MiraDrain or EnkaDrain, may be used 
instead of the drainage material.  
Backfill immediately behind permeable drainage materials should consist of select 
granular fill material with a maximum particle size of 3 inches. Unless covered by 
concrete slabs, the upper 12 inches of backfill should consist of relatively impervious 
material to reduce the potential for significant water infiltration behind the walls. 
3.3 
Site Preparation 
We anticipate that majority of the earthwork for the project will involve excavations 
for the underground utility lines and drainage outfall structure. Grading and earthwork 
operations should be observed by a Geolabs representative. It is important that our 
representative is present to observe the grading operations to evaluate whether 
undesirable materials are encountered during the excavation process, and whether the 
exposed soil/rock conditions are similar to those encountered in our exploration. 
At the on-set of earthwork, the area within the contract grading limits should be 
thoroughly cleared and grubbed. Vegetation, debris, and other deleterious and organic 
materials should be removed and disposed of properly off-site. Soft and/or yielding areas 
encountered during clearing and grubbing below areas designated to receive fill should 
be over-excavated to expose firm materials, and the resulting excavation should be 
backfilled with well-compacted fills. The excavated soft and/or organic soils should be 
properly disposed of off-site and/or used in landscape areas, where appropriate. Contract 
SECTION 3. DISCUSSION AND RECOMMENDATIONS  
W.O. 7794-00 & 10 
GEOLABS, INC. 
Page 19 
Hawaii • California 
documents should include additive and deductive unit prices for over-excavation and 
compacted fill placement to account for variations in the over-excavation quantities. 
After clearing and grubbing, existing structures and pavements that are to be 
demolished should be completely removed. Over-excavations resulting from demolition 
should be backfilled with compacted select granular fill material. Existing utilities to be 
abandoned should be removed, and the resulting excavation should be properly backfilled 
with select granular fill material placed in 8-inch loose lifts and compacted to a minimum 
of 90 percent relative compaction.  Utilities to be abandoned in-place under the proposed 
structures should be backfilled by pumping lean concrete under low pressure. 
After clearing, grubbing, and demolition, areas at grade or areas designated to 
receive fill should be scarified to a depth of at least 8 inches, moisture-conditioned to 
above the optimum moisture content, and recompacted to a minimum of 90 percent 
relative compaction. Relative compaction refers to the in-place dry density of soil 
expressed as a percentage of the maximum dry density as determined by ASTM D1557. 
Optimum moisture is the water content (percentage by weight) corresponding to the 
maximum dry density. 
Based on our field exploration, the near-surface excavated on-site soils, excluding 
the soft clays and other saturated materials below the water table, may be reused as a 
source of general fill and backfill material. Where needed, imported materials should 
consist of non-expansive, select granular fill materials, such as crushed coral and basalt 
gravel. The materials should be well-graded from coarse to fine with particles no greater 
than 3 inches in largest dimension. In addition, the materials also should contain between 
10 and 30 percent particles passing the No. 200 sieve. The materials should have a CBR 
value of 20 or higher and a swell potential of 1 percent or less when tested in accordance 
with ASTM D1883. 
Fill and backfill materials required for the project construction should be placed in 
level lifts not exceeding 8 inches in loose thickness, moisture-conditioned to above the 
optimum moisture content, and compacted to a minimum of 90 percent relative 
compaction. The compaction requirement of the finished subgrades for improvements 
SECTION 3. DISCUSSION AND RECOMMENDATIONS  
W.O. 7794-00 & 10 
GEOLABS, INC. 
Page 20 
Hawaii • California 
subjected to vehicular traffic should be increased to a minimum of 95 percent relative 
compaction. Fill or backfill below the water level should consist of free-draining granular 
materials, such as open-graded gravel (ASTM C33, No. 67 gradation), up to a minimum 
of 12 inches above the groundwater level. If fill or backfill below the water level is placed 
on clayey materials, we recommend wrapping the open-graded gravel in a non-woven 
filter fabric, such as Mirafi 180N or equivalent. 
Aggregate base course and aggregate subbase required for the project should 
consist of crushed basaltic aggregates and should conform to the material guidelines of 
UFC 3-250-01. Aggregate base course and aggregate subbase materials should be 
moisture-conditioned to above the optimum moisture content, placed in level lifts not 
exceeding 8 inches in loose thickness, and compacted to a minimum of 100 and 
95 percent relative compaction, respectively. Imported fill materials should be tested by 
Geolabs for conformance with these recommendations prior to delivery to the project site 
for the intended use. 
3.4 
Excavation 
We anticipate excavation depths ranging from about 4 to 12 feet below the existing 
ground surface will be required for the installation of the new waterlines and drain lines for 
the project. Deeper excavations may be required where the new waterlines and drain lines 
traverse existing underground utilities. Where deeper excavations (greater than 5 feet in 
depth) are planned, temporary shoring or sloping and benching should be implemented for 
the trench excavations. Based on our site observations, we believe that temporary cut 
slopes for open-cut excavations are not feasible. Therefore, the trench walls would have to 
be cut near-vertical necessitating the use of shoring during construction. 
3.4.1 Excavation Method 
In general, the contractor should determine the method and equipment to be used 
for excavation subject to practical limits and safety considerations. Based on our field 
exploration and the available information, we believe that the in-situ soils 
encountered within the depths of excavations may be excavated with conventional 
earthmoving equipment. 
SECTION 3. DISCUSSION AND RECOMMENDATIONS  
W.O. 7794-00 & 10 
GEOLABS, INC. 
Page 21 
Hawaii • California 
It should be noted that hard coral and volcanic tuff formation could be encountered 
in localized areas across the project site. Therefore, excavations extending into the 
underlying coral and volcanic tuff formation within the trench depths may require 
chipping and/or the use of hoerams to remove the materials and to achieve the 
design invert elevations. 
The above discussion regarding the excavation of the subsurface materials is based 
on field data obtained from the borings drilled at the project site and our experience 
in the project vicinity. We recommend encouraging contractors bidding on this project 
to examine the site conditions and soil/rock data to make their own interpretation. 
The excavated soils should not be stockpiled closer than a horizontal distance equal 
to the depth of the excavation measured from the outside edge of the excavation in 
order to reduce the potential for appreciable ground movement. In addition, the 
excavated soils should be stockpiled at least 15 feet away from underground utilities 
to reduce the potential for appreciable ground movement or subsidence, which may 
damage the existing underground utility lines. 
3.4.2 Excavation Support 
We anticipate that excavation depths up to about 12 feet may be required for the 
installation of the underground utilities and new drainage outfall structure planned for 
the project construction. Based on the subsoil conditions encountered in the borings, 
we believe that shoring of the sides of the excavations will be necessary to protect 
personnel working in the excavations. Temporary shoring of the excavations using 
steel sheet pile shoring, especially where dewatering of the excavations will be 
necessary, should be considered. However, it should be noted that the planned 
excavations likely may traverse other utility lines; therefore, care should be exercised 
to avoid truncating the existing utility lines if sheet piles are to be used as shoring. 
The use of a sheet pile shoring system also may serve as a cut-off wall to aid in the 
dewatering operations, which is further discussed in the “Dewatering” section of this 
report. The sheet piles should be driven with a suitable hammer to a sufficient depth 
to reduce the potential for areal ground subsidence and to reduce the amount of 
SECTION 3. DISCUSSION AND RECOMMENDATIONS  
W.O. 7794-00 & 10 
GEOLABS, INC. 
Page 22 
Hawaii • California 
dewatering within the excavations due to the relatively permeable nature of the 
subsurface soils.  It should be noted that soft and/or loose soil deposits likely will be 
encountered at the bottom of the excavations.  Therefore, there is a potential for 
bottom heave in these soft and/or loose soil conditions. The contractor should 
carefully evaluate the potential for bottom heave and design the shoring system 
accordingly. 
It is important that adequate sheeting is installed prior to the excavation and 
maintained tight against the excavation walls with proper bracing during excavation.  
The properly braced sheeting is essential to reduce the potential for appreciable 
lateral movements of the adjacent ground into the excavation, which may result in 
potential settlements or distress to adjacent structures or other improvements, such 
as roads or utilities. 
The adequacy and safety of the shoring installation should be made the sole 
responsibility of the contractor. His/her representative, who should be required to be 
continuously present on-site during excavation and construction work, will have the 
best opportunity to promptly observe changing conditions during construction, such 
as unforeseen subsoils, unexpectedly high groundwater table, inappropriate 
construction sequence or techniques, etc., which may affect shoring stability. 
However, it must be noted that some minor movements of the shoring system and 
the adjacent ground still may occur due to changes in earth stresses during 
excavation. Due to the complexity of the stress changes, it is difficult to accurately 
estimate the magnitude of movement. The magnitude also depends greatly upon 
workmanship, such as how quickly and tightly the shoring and bracing supports are 
installed, the subsurface soil conditions, the size of the excavation, and the rate of 
excavation. In addition, it should be noted that settlement of the existing ground may 
occur as a result of the vibrations generated during the extraction of the sheet pile 
shoring. Therefore, special attention should be given by the contractor during the 
sheet pile removal process to reduce the potential for appreciable ground settlement. 
SECTION 3. DISCUSSION AND RECOMMENDATIONS  
W.O. 7794-00 & 10 
GEOLABS, INC. 
Page 23 
Hawaii • California 
It is important to realize that the excavation shoring should be installed properly and 
as early as practical, if necessary, and that the adjacent ground should be 
continuously monitored for cracks, dips and/or other indications of movements with 
instruments. 
3.5 
Dewatering 
Dewatering of excavations will be necessary where the existing groundwater level is 
above the water and drain line invert. We encountered groundwater in our drilled borings at 
depths of about 6.2 to 9.6 feet below the existing ground/pavement surface at the time of 
our field exploration. The groundwater levels encountered generally correspond to about 
Elevations +0.7 to +1.7 feet MSL. 
Based on the groundwater levels anticipated and the planned water and drain line 
inverts, dewatering will be required along portions of the utility alignments. Therefore, 
dewatering provisions will need to be included in the contract documents for the proposed 
construction. Because the excavation may involve the discharge of groundwater, a National 
Pollutant Discharge Elimination System (NPDES) permit likely will be required for this 
discharge. The contractor should consult their independent consultant for the latest 
regulations and information pertaining to the permit application. 
Due to the presence of loose, relatively permeable subsoils, we do not recommend 
dewatering by means of a well-point system along the outside of the excavations. The 
resultant areal depression of the natural groundwater table could induce consolidation of the 
compressible subsoils resulting in potential ground settlements, which could affect the 
existing structures and utility lines. The potential impact of the dewatering system selected 
on depressing the natural groundwater table must be carefully evaluated by the contractor 
prior to dewatering. 
The contractor is responsible for dewatering for construction and disposal of the 
dewatered effluent. The selection of equipment and methods of dewatering should be left 
up to the contractor, and he/she should be aware that modifications to the dewatering 
system may be required during construction depending on the conditions encountered. The 
dewatering method selected should have minimal impact on the groundwater level 
SECTION 3. DISCUSSION AND RECOMMENDATIONS  
W.O. 7794-00 & 10 
GEOLABS, INC. 
Page 24 
Hawaii • California 
surrounding the proposed excavation. The dewatering operations should be coordinated 
with the shoring support such that the stability of the excavations is not jeopardized. The 
operations should be carried-out without softening the bottom of the excavations. 
It is our opinion that the definition of "Dewatering" in the contract documents should 
be written to include works or systems required to lower the natural groundwater table and/or 
to exclude water from the excavations to allow construction of the proposed waterlines under 
safe and dry conditions. 
3.5.1 Subsoil Permeability 
The in-situ permeability of the underlying subsoils at the project site was evaluated 
by performing constant or falling head permeability tests in each of the drilled 
borings. The calculated permeability of the tested subsurface soils (excluding B-1 
where groundwater is not encountered within the depth of boring drilled) generally 
ranges from about 1.9 x 10-3 to 5.8 centimeters per second, which may be 
considered medium to highly permeable. The hydraulic conductivity values roughly 
correspond to an infiltration rate of about 40 to over 10,000 gallons per day per 
square foot of surface area (about 0.00006 to over 0.17 cubic feet per second per 
square foot of surface area) across the project site. Details of the field permeability 
tests and the test data are summarized in Appendix D. 
It is our opinion that the above-calculated permeability values should be used with 
caution due to the normally variable subsurface conditions and heterogeneous 
nature of the coralline deposits.  The actual subsoil permeability may range broadly 
and also vary locally in terms of orders of magnitude. It should be noted that the 
permeability of the subsoils at the site appears to be medium to highly permeable 
based on the field observations and experience at the site. Therefore, special 
attention should be given to the site-specific dewatering plan for the project. 
3.5.2 Dewatering Considerations 
We suggest considering the following three basic criteria in the selection of a suitable 
method of dewatering: 
SECTION 3. DISCUSSION AND RECOMMENDATIONS  
W.O. 7794-00 & 10 
GEOLABS, INC. 
Page 25 
Hawaii • California 
a. 
The dewatering method should result in the least disturbance or 
damage to existing buildings, roads, and the environment. 
b. 
The dewatering method should maintain the stability of, and also 
provide safe and dry working conditions in, the excavation. 
c. 
The dewatering method should be sufficiently flexible to allow 
modifications to accommodate various ground conditions. 
3.5.3 Dewatering Precaution and Monitoring 
The contractor must carefully evaluate the potential impact of the dewatering system 
selected on depressing the natural groundwater table prior to dewatering. The 
contractor should retain a qualified geotechnical engineer to design and evaluate the 
dewatering system used. 
The contractor should be solely responsible for the impact and safety of the 
dewatering operations. The contractors’ qualified representative, who should be 
continuously present on-site during dewatering activities, will have the best 
opportunity to promptly observe the effects of dewatering during construction and to 
implement, as soon as possible, necessary precautionary or remedial measures 
including, but not limited to, slowing down or stopping the dewatering operations. 
Where encountered at the bottom of excavations, permeable granular soils may be 
susceptible to piping and “quick” conditions. The dewatering operations should be 
carried-out without creating a “quick” condition or softening at the excavation 
bottoms. Therefore, the project dewatering operations should be performed without 
pumping out soil fines (pumping clear water only) and should be coordinated with the 
shoring installation such that the excavation stability is not adversely affected. 
Excessive pumping, which removes soil fines, may result in “blowing” or heaving of 
the excavation bottom or sides. 
Groundwater drawdown outside the excavation will cause additional settlement 
resulting from consolidation of the soft and/or loose compressible soils. Therefore, 
the use of a deep well system outside the excavations to draw down the groundwater 
level should not be allowed. 
SECTION 3. DISCUSSION AND RECOMMENDATIONS  
W.O. 7794-00 & 10 
GEOLABS, INC. 
Page 26 
Hawaii • California 
Special caution should also be taken to avoid dewatering utility trenches connected 
to the excavations. If this occurs, the granular bedding and/or backfill in the utility 
trenches could act as subdrains and cause significant areal groundwater drawdown. 
Significant areal groundwater drawdown would result in appreciable ground 
settlements and potential damage to utility lines and/or other adjacent existing 
structures. 
3.6 
Corrosion Potential 
Two sets of laboratory corrosivity tests, including pH (ASTM G51), Minimum 
Resistivity (ASTM G57), Chloride Content (EPA 300.0), and Sulfate Content (EPA 300.0), 
were performed by our laboratory and TestAmerica Laboratories, Inc. to evaluate the 
corrosivity of the on-site soils on selected soil samples obtained from our field exploration.  
Resistivity is generally recognized as one of the most significant soil characteristics 
with regard to the corrosivity of the soil to buried metallic objects. In general, the lower the 
resistivity the greater the potential for corrosion of the buried metallic structure. Conversely, 
the higher the resistivity, the less likely the soil will contribute to corrosion of metallic objects. 
Results of the resistivity testing indicate that the on-site soils have resistivity values of about 
1,400 and 2,200 ohm-cm with pH values of about 7.8 and 8. Therefore, the on-site 
near-surface soils may be considered very corrosive (Corrosion Rating of 2) based on the 
Board of Water Supply, City & County of Honolulu Water System External Corrosion Control 
Standards dated 1991.  
The method used to control the corrosion of underground concrete pipelines and 
structures is dependent on the pH and the chloride and sulfate contents found in the soil. 
In general, soils with a chloride content of less than 500 parts per million (ppm), sulfate 
content of less than 2,000 ppm, and a pH of greater than 5.0 may be considered 
“non-corrosive” to underground concrete pipelines and structures. Based on the pH, 
chloride and sulfate content tests performed on the on-site soils, the tested chloride and 
sulfate content values are relatively low. Therefore, we believe that either Type I or Type 
II cement may be used for the concrete in contact with the ground planned for the project. 
It may be appropriate to consult with a professional corrosion engineer to review the test 
results and provide detailed recommendations for corrosion protection. 
SECTION 3. DISCUSSION AND RECOMMENDATIONS  
W.O. 7794-00 & 10 
GEOLABS, INC. 
Page 27 
Hawaii • California 
3.7 
Pavement Restoration 
It is anticipated that asphaltic concrete pavements will be used to repave the trenches 
along the water and drain line alignments. In general, we anticipate the vehicle loading for 
the pavements will primarily consist of passenger vehicles, light pick-up trucks, and 
occasional large trucks. Based on the borings drilled on the various roadways, the existing 
asphalt concrete is about 3 inches thick. Since design traffic information was not available, 
we recommend that the pavement section for the pavement restoration over the trenches 
match the existing pavement section. The following flexible pavement section may be 
considered. 
Flexible Pavement 
3.0-Inch Asphaltic Concrete 
6.0-Inch Aggregate Base Course (100 Percent Relative Compaction) 
Match Existing Aggregate Subbase Thickness (95 Percent Relative Compaction) 
9.0-Inch Minimum Total Pavement Thickness on Compacted Subgrade 
The pavement subgrade soils should be scarified to a minimum depth of about 
8 inches, moisture-conditioned to above the optimum moisture content, and compacted 
to no less than 95 percent relative compaction. The aggregate base course and subbase 
course should conform to the material guidelines of UFC 3-250-01 and compacted to 
100 and 95 percent relative compaction, respectively.  
In addition, paved areas should be sloped, and drainage gradients should be 
maintained to carry surface water off-site. Surface water ponding should not be allowed 
on-site during or after construction. Where concrete curbs are used to isolate landscaping 
in or adjacent to the pavement areas, we recommend extending the curbs a minimum of 
2 inches into the subgrade soils below the pavement section to reduce the potential for 
migration of appreciable landscape water into the pavement section. 
3.8 
Field Infiltration Testing 
Field infiltration tests were conducted at three test locations, designated as B-101 
through B-103, to evaluate the infiltration characteristics of the subsurface materials 
encountered in the low-lying areas. The approximate boring/infiltration test locations are 
shown on the Site Plan, Plate 2.4. These tests were performed in general accordance 
with the procedures outlined in Appendix D of the State of Maryland Department of the 
SECTION 3. DISCUSSION AND RECOMMENDATIONS  
W.O. 7794-00 & 10 
GEOLABS, INC. 
Page 28 
Hawaii • California 
Environment “Stormwater Design Manual, Volumes I and II” (rev. 2009). These 
procedures are consistent with other states’ procedures and may generally be considered 
an industry standard. 
The field infiltration tests were performed by augering/coring a borehole to the 
selected test depth. Upon reaching the test depth and cleaning out the borehole of 
soil/rock cuttings, a 4-inch casing was set to the bottom of the drilled hole to allow 
infiltration only through the soil exposed at the bottom of the boring. Falling head 
infiltration tests were performed to determine the average infiltration rates of the 
underlying subsurface materials. Each test consisted of filling the casing with 24 inches 
of water and taking periodic readings over a 1-hour period. The calculated infiltration rates 
at each test location are summarized in the following table. The results of our field 
infiltration tests are presented on Plates E-1 through E-3 of Appendix E. It should be noted 
that the infiltration tests conducted in Boring No. B-103 indicated that the 24 inches of 
water drained away in less than 15 minutes. 
SUMMARY OF BOREHOLE INFILTRATION TESTING 
Boring No. 
Depth 
(feet) 
Final Infiltration Rate 
(inches/hour) 
B-101 
5.1 
13 
B-102 
5.3 
20 
B-103 
5.2 
> 20 
*All three tests in rock shown 24 inches of water drained away in 5 seconds 
It should be noted that the infiltration values presented above are the rates of 
infiltration through the soil/rock exposed at the bottoms of a 4-inch diameter borehole, 
which may not represent the actual infiltration condition within a typical infiltration 
chamber footprint or an open basin.  Due to the variability of the subsurface conditions, 
the absorption capacity of the selected stormwater disposal system should be confirmed 
by conducting additional infiltration tests during construction.  
SECTION 3. DISCUSSION AND RECOMMENDATIONS  
W.O. 7794-00 & 10 
GEOLABS, INC. 
Page 29 
Hawaii • California 
3.9 
Design Review 
Preliminary and final drawings and specifications for the project should be 
forwarded to Geolabs for review and written comments prior to bid solicitation for 
construction. This review is necessary to evaluate the conformance of the plans and 
specifications with the intent of the recommendations provided herein. If this review is not 
made, Geolabs cannot be responsible for misinterpretation of our recommendations. 
3.10 Post-Design Services/Services During Construction 
Geolabs should be retained to provide geotechnical engineering services during 
construction. The critical items of construction monitoring that require "Special Inspection" 
include the following: 
Observation of trench excavation and backfilling 
Observation of stabilization layer installation 
Observation of shallow foundation excavation and preparation  
A Geolabs representative also should monitor other aspects of earthwork 
construction to observe compliance with the design concepts, specifications, or 
recommendations and to expedite suggestions for design changes that may be required 
in the event that subsurface conditions differ from those anticipated at the time this report 
was prepared. Geolabs should be accorded the opportunity to provide geotechnical 
engineering services during construction to confirm our assumptions in providing the 
recommendations presented herein.  
If the actual exposed subsurface conditions encountered during construction differ 
from those assumed or considered herein, Geolabs should be contacted to review and/or 
revise the geotechnical recommendations presented herein. 
END OF DISCUSSION AND RECOMMENDATIONS 
W.O. 7794-00 & 10 
GEOLABS, INC. 
Page 30 
Hawaii • California 
SECTION 4.  LIMITATIONS 
The analyses and recommendations submitted herein are based in part upon 
information obtained from the field borings, DCP tests, and bulk samples. Variations of 
the subsurface conditions between and beyond the field data points may occur, and the 
nature and extent of these variations may not become evident until construction is 
underway. If variations then appear evident, it will be necessary to re-evaluate the 
recommendations presented herein. 
The field boring locations indicated herein are approximate, having been estimated 
by taping from visible features shown on the Topographic Survey Map transmitted by Belt 
Collins Hawaii LLC on April 15, 2019. Elevations of the borings were either surveyed by 
ControlPoint Surveying, Inc. or interpolated from the spot elevations shown on the 
topographic survey map. The field boring locations and elevations should be considered 
accurate only to the degree implied by the methods used. 
The stratification breaks shown on the graphic representations of the borings 
depict the approximate boundaries between soil types and, as such, may denote a 
gradual transition. Water level data from the borings were measured at the times shown 
on the graphic representations and/or presented in the text of this report. These data have 
been reviewed and interpretations made in the formulation of this report. It should be 
noted that the groundwater levels are subject to change due to tidal fluctuation, rainfall, 
seasonal precipitation, surface water runoff, and other factors. 
This report has been prepared for the exclusive use of Belt Collins Hawaii LLC and 
their project consultants for specific application to the design of the Special Projects 
HI1729M, HI1714M & HI1715M, Repairs to Water Distribution and Storm Water Drainage 
Systems project at MCBH Kaneohe in accordance with generally accepted geotechnical 
engineering principles and practices. No warranty is expressed or implied. 
This report has been prepared solely for the purpose of assisting the design 
engineers in the design of the project. Therefore, this report may not contain sufficient 
data, or the proper information, to serve as a basis for detailed construction cost 
estimates.  
SECTION 4. LIMITATIONS  
W.O. 7794-00&10 
GEOLABS, INC. 
Page 31 
Hawaii • California 
The owner/client should be aware that unanticipated soil conditions are commonly 
encountered. Unforeseen subsurface conditions, such as perched groundwater, soft 
deposits, hard layers or cavities, may occur in localized areas and may require additional 
probing or corrections in the field (which may result in construction delays) to attain a 
properly constructed project. Therefore, a sufficient contingency fund is recommended to 
accommodate these possible extra costs. 
This geotechnical engineering exploration conducted at the project site was not 
intended to investigate the potential presence of hazardous materials existing at the 
project site. It should be noted that the equipment, techniques, and personnel used to 
conduct a geo-environmental exploration differ substantially from those applied in 
geotechnical engineering. 
END OF LIMITATIONS 
CLOSURE
The following plates and appendices are attached and complete this report:
ed £0) (=(o] im Moor 11 (0) 0 -| © Plate 1
Site Plans ......... cece ee tener ee ieee eter eee tneeeeeeeeeneeeeeenenaeees Plates 2.1 thru 2.4
Typical Trench: Detail sissssssnas sais xeon aes aes vessemrcammvemesiees meen aan ean etn nen tain RETR A Plate 3
at (=) (0 Bl 0.4 ©) (0) £1 1 (0) 9 ne Appendix A
Dynanie Cone Penciration TeSt Ss cece cn coms mcs cymmermnnesaase ae eons aman anes ean oman eee ee Appendix B
PABOPATOPY TESTS. 0. one ces nts ceensesin name nnns onas ane aaaanaamnmestann cmon Mii Sih ni Mii Wai HS RIE Appendix C
Field Permeability TeSts .0..........ccccccceeeeeeeeteeeeeee tere eee rere eee eenaaaaieeeeeeeeeeeaaaeenees Appendix D
Field Infiltration Test Data--:-:-:scceceececececceeeeneeeeeeeeeeeeenee sense eens eaeeneaeaeee sa Appendix E
-QOQQQOQQOO-
Respectfully submitted,
GEOLABS, INC.
i -_s
Teddy S.T. Kwok, P.E.
Vice President
TK:c}fy
h:\7700 Series\7794-00&10.tk2
W.O. 7794-00 & 10 GEOLABS, INC. Page 32
Hawaii ° California
PLATES 
REPAIRS TO WATER DISTRIBUTION AND
SPECIAL PROJECTS HI1729M, HI1714M & HI1715M
PROJECT LOCATION MAP
GRAPHIC SCALE
1000
2000
2000
0
FT.
PROJECT LOCATIONS
GENERAL PROJECT LOCATION
N
WAHIAWA
WAIKIKI
HONOLULU
AIEA
PEARL CITY
WAIPAHU
EWA
BARBERS POINT
NANAKULI
WAIANAE
WAIALUA
HALEIWA
KAHUKU
POINT
DIAMOND
HEAD
HAWAII
KAI
WAIMANALO
KAILUA
KANEOHE
KAHALUU
PUNALUU
HAUULA
KAENA POINT
ISLAND MAP
NO SCALE
STORM WATER DRAINAGE SYSTEMS
JULY 2019
1" = 2,000'
Geotechnical Engineering
GEOLABS, INC.
DATE
SCALE
1
7794-00&10
DRAWN BY
HYC
W.O.
PLATE
N
PACIFIC      OCEAN
CAD User: HENRY  File Last Updated: March 24, 2020 3:45:31pm  Plot Date:  March 24, 2020 - 3:45:52pm
File: T:\Drafting\Working\7794-00_MCBH_Repairs_To_Water_&_Drainage_Systems\7794-00&10PLM.dwg\PLM
Plotter: DWG To PDF-GEO.pc3  Plotstyle: GEO-No-Dithering-Blue-Boring.ctb
REFERENCE: MAP CREATED WITH TOPO!® ©2010 NATIONAL
GEOGRAPHIC; ©2007 TELE ATLAS, REL. 1/2007.
MCBH KANEOHE, OAHU, HAWAII
B-1
B-3
B-4
B-2
APPROXIMATE BORING
LOCATION
LEGEND:
AUGUST 2019
NOT TO SCALE
Geotechnical Engineering
GEOLABS, INC.
DATE
SCALE
2.1
7794-00&10
DRAWN BY
HYC
W.O.
PLATE
CAD User: HENRY  File Last Updated: August 09, 2019 2:08:44pm  Plot Date:  March 24, 2020 - 3:59:43pm
File: T:\Drafting\Working\7794-00&10_MCBH_Repairs_To_Water_&_Drainage_Systems\7794-00&10SitePlan.dwg\2.1
Plotter: DWG To PDF-GEO.pc3  Plotstyle: GEO-No-Dithering-Blue-Boring.ctb
REFERENCE: HI1729M PROJECT LOCATION MAP
TRANSMITTED BY BELT COLLINS HAWAII LLC ON
SEPTEMBER 20, 2018.
N
REPAIRS TO WATER DISTRIBUTION AND
SPECIAL PROJECTS HI1729M, HI1714M & HI1715M
SITE PLAN
STORM WATER DRAINAGE SYSTEMS
MCBH KANEOHE, OAHU, HAWAII
B-3
B-4
B-5
APPROXIMATE BORING
LOCATION
LEGEND:
AUGUST 2019
NOT TO SCALE
Geotechnical Engineering
GEOLABS, INC.
DATE
SCALE
2.2
7794-00&10
DRAWN BY
HYC
W.O.
PLATE
CAD User: HENRY  File Last Updated: August 09, 2019 2:08:44pm  Plot Date:  March 24, 2020 - 4:00:13pm
File: T:\Drafting\Working\7794-00&10_MCBH_Repairs_To_Water_&_Drainage_Systems\7794-00&10SitePlan.dwg\2.2
Plotter: DWG To PDF-GEO.pc3  Plotstyle: GEO-No-Dithering-Blue-Boring.ctb
REFERENCE: HI1714M & HI1715M PROJECT
LOCATION MAP TRANSMITTED BY BELT
COLLINS HAWAII LLC ON SEPTEMBER 20, 2018.
N
REPAIRS TO WATER DISTRIBUTION AND
SPECIAL PROJECTS HI1729M, HI1714M & HI1715M
SITE PLAN
STORM WATER DRAINAGE SYSTEMS
MCBH KANEOHE, OAHU, HAWAII
LEGEND:
AUGUST 2019
1" = 60'
Geotechnical Engineering
GEOLABS, INC.
DATE
SCALE
2.3
7794-00&10
DRAWN BY
HYC
W.O.
PLATE
CAD User: HENRY  File Last Updated: March 24, 2020 4:02:01pm  Plot Date:  March 24, 2020 - 4:02:14pm
File: T:\Drafting\Working\7794-00&10_MCBH_Repairs_To_Water_&_Drainage_Systems\7794-00&10SitePlan_Plate2.3.dwg\2.3
Plotter: DWG To PDF-GEO.pc3  Plotstyle: CPSnew-STD Half.ctb
REFERENCE: TOPOGRAPHIC SURVEY MAP
TRANSMITTED BY BELT COLLINS HAWAII LLC ON
APRIL 15, 2019.
GRAPHIC SCALE
0
60
120
180 FT.
40
20
N
REPAIRS TO WATER DISTRIBUTION AND
SPECIAL PROJECTS HI1729M, HI1714M & HI1715M
SITE PLAN
STORM WATER DRAINAGE SYSTEMS
MCBH KANEOHE, OAHU, HAWAII
DCP-5
DCP-4
DCP-3
DCP-2
DCP-1
APPROXIMATE DYNAMIC CONE
PENETRATION TEST LOCATION
B-103
B-101
B-102
APPROXIMATE BORING
LOCATION
LEGEND:
MARCH 2020
NOT TO SCALE
Geotechnical Engineering
GEOLABS, INC.
DATE
SCALE
2.4
7794-00&10
DRAWN BY
HYC
W.O.
PLATE
CAD User: HENRY  File Last Updated: March 24, 2020 4:32:19pm  Plot Date:  March 24, 2020 - 4:33:12pm
File: T:\Drafting\Working\7794-00&10_MCBH_Repairs_To_Water_&_Drainage_Systems\7794-00&10SitePlan_Plate2.4.dwg\2.4
Plotter: DWG To PDF-GEO.pc3  Plotstyle: GEO-No-Dithering-Blue-Boring.ctb
REFERENCE: SITE PLAN TRANSMITTED BY BELT
COLLINS HAWAII LLC ON MARCH 23, 2020.
N
REPAIRS TO WATER DISTRIBUTION AND
SPECIAL PROJECTS HI1729M, HI1714M & HI1715M
SITE PLAN
STORM WATER DRAINAGE SYSTEMS
MCBH KANEOHE, OAHU, HAWAII
2
6"
24"
36"
EXISTING GROUND
BACKFILL MATERIAL
O.D. PIPE
FILTER FABRIC (MIRAFI
180N OR EQUIVALENT)
UTILITY
PIPE
12" ABOVE THE
TOP OF PIPE (OR
BELOW ROADWAY OR PAVEMENT
AREAS - COMPACTED TO 95% OF
MAXIMUM DRY DENSITY.
NO. 3B FINE GRAVEL
IN OPEN AREAS - SAME AS BELOW
ON-SITE SOIL, LESS THAN 3-INCH
SIZE, EXCEPT FOR ORGANIC MUCK
AND ADOBE, COMPACTED TO A
MINIMUM OF 90% OF MAXIMUM DRY
DENSITY
SOFT GROUND
12" ABOVE THE
GROUNDWATER
LEVEL)
FILTER FABRIC (MIRAFI 180N OR
EQUIVALENT) REQUIRED IF SOFT/
LOOSE GROUND IS ENCOUNTERED
ADJACENT TO DRAIN PIPE
STABILIZATION LAYER (NO. 2 ROCK)
REQUIRED IF SOFT/LOOSE GROUND
IS ENCOUNTERED
GEOLABS, INC.
Geotechnical Engineering
7794-00&10
DRAWN BY
HYC
NOT TO SCALE
JULY 2019
SCALE
DATE
W.O.
TYPICAL TRENCH DETAIL
3
PLATE
CAD User: HENRY  File Last Updated: July 25, 2019 5:46:49pm  Plot Date:  March 24, 2020 - 4:16:06pm
File: T:\Drafting\Working\7794-00&10_MCBH_Repairs_To_Water_&_Drainage_Systems\7794-00TypicalTrenchDetail.dwg\4.0 TypicalTrench
Plotter: DWG To PDF-GEO.pc3  Plotstyle: GEO-No-Dithering-Blue-Boring.ctb
REPAIRS TO WATER DISTRIBUTION AND
SPECIAL PROJECTS HI1729M, HI1714M & HI1715M
STORM WATER DRAINAGE SYSTEMS
MCBH KANEOHE, OAHU, HAWAII
APPENDIX  A  
W.O. 7794-00 & 10 
GEOLABS, INC. 
MARCH 2020     Page A-1 
Hawaii • California 
A P P E N D I X   A 
Field Exploration 
We explored the subsurface conditions at the project site by drilling and sampling 
five borings, designated as Boring Nos. 1 through 5, extending to depths ranging from 
about 15 to 27.5 feet below the existing ground/pavement surface. In addition, two bulk 
samples of the near-surface soils, designated as Bulk-1 and Bulk-2, were obtained to 
evaluate the pavement support characteristics of the near-surface soils. The approximate 
boring and bulk sample locations are shown on the Site Plans, Plates 2.1 and 2.2.  
Three shallow borings, designated as B-101 through B-103, were drilled at the 
low-lying areas to a depth of about 5 feet below the existing ground surface for the 
performance of field infiltration testing to evaluate the infiltration characteristics of the 
subsurface soils. The approximate boring locations are shown on the Site Plan, Plate 2.4. 
All the borings were drilled using a truck-mounted drill rig equipped with continuous flight 
augers and coring tools. 
 Our geologist classified the materials encountered in the borings by visual and 
textural examination in the field in general accordance with ASTM D2488, Standard 
Practice for Description and Identification of Soils, and monitored the drilling operations 
on a near-continuous (full-time) basis. These classifications were further reviewed visually 
and by testing in the laboratory. Soils were classified in general accordance with 
ASTM D2487, Standard Practice for Classification of Soils for Engineering Purposes 
(Unified Soil Classification System), as shown on the Soil Log Legend, Plate A-0.1. 
Deviations made to the soil classification in accordance with ASTM D2487 are described 
on the Soil Classification Log Key, Plate A-0.2. Graphic representations of the materials 
encountered are presented on the Logs of Borings, Plates A-1 through A-8. 
Relatively “undisturbed” soil samples were obtained in general accordance with 
ASTM D3550, Ring-Lined Barrel Sampling of Soils, by driving a 3-inch OD Modified 
California sampler with a 140-pound hammer falling 30 inches. In addition, some samples 
were obtained from the drilled borings in general accordance with ASTM D1586, Penetration 
Test and Split-Barrel Sampling of Soils, by driving a 2-inch OD standard penetration sampler 
using the same hammer and drop. The blow counts needed to drive the sampler the second 
and third 6 inches of an 18-inch drive are shown as the “Penetration Resistance” on the 
Logs of Borings at the appropriate sample depths. The penetration resistance shown on the 
logs of borings indicates the number of blows required for the specific sampler type used. 
The blow counts may need to be factored to obtain the Standard Penetration Test (SPT) 
blow counts.  
Pocket penetrometer tests were performed on selected cohesive soil samples 
retrieved in the field. The pocket penetrometer test provides an indication of the unconfined 
compressive strength of the sample. Pocket penetrometer test results are summarized on 
the Logs of Borings at the appropriate sample depths. 
Appendix A 
Field Exploration 
W.O. 7794-00 & 10 
GEOLABS, INC. 
MARCH 2020     Page A-2 
Hawaii • California 
Core samples of the rock materials encountered at the project site were obtained 
by using diamond core drilling techniques in general accordance with ASTM D2113, 
Diamond Core Drilling for Site Investigation. Core drilling is a rotary drilling method that 
uses a hollow bit to cut into the rock formation. The rock material left in the hollow core of 
the bit is mechanically recovered for examination and description. Rock cores were 
described in general accordance with the Rock Description System, as shown on the 
Rock Log Legend, Plate A-0.2. The Rock Description System is based on the publication 
“Suggested Methods for the Quantitative Description of Discontinuities in Rock Masses” 
by the International Society for Rock Mechanics (March 1977). 
Recovery (REC) may be used as a subjective guide to the interpretation of the 
relative quality of rock masses, where appropriate. Recovery is defined as the actual 
length of material recovered from a coring attempt versus the length of the core attempt. 
For example, if 3.7 feet of material is recovered from a 5.0-foot core run, the recovery 
would be 74 percent and would be shown on the Logs of Borings as REC = 74%. 
The Rock Quality Designation (RQD) is also a subjective guide to the relative 
quality of rock masses. RQD is defined as the percentage of the core run in rock that is 
sound material in excess of 4 inches in length without any discontinuities, discounting any 
drilling, mechanical, and handling induced fractures or breaks. If 2.5 feet of sound material 
is recovered from a 5.0-foot core run in rock, the RQD would be 50 percent and would be 
shown on the Logs of Borings as RQD = 50%. Generally, the following is used to describe 
the relative quality of the rock based on the "Practical Handbook of Physical Properties 
of Rocks and Minerals” by Robert S. Carmichael (1989). 
Rock Quality 
RQD 
(%) 
Very Poor 
0 – 25 
Poor 
25 – 50 
Fair 
50 – 75 
Good 
75 – 90 
Excellent 
90 – 100 
The excavation characteristic of a rock mass is a function of the relative hardness 
of the rock, its relative quality, brittleness, and fissile characteristics. A dense rock 
formation with a high RQD value would be very difficult to excavate and probably would 
require more arduous methods of excavation. 
A-0.1
UNCONSOLIDATED UNDRAINED TRIAXIAL
COMPRESSION (ksf)
MORE THAN 50%
OF COARSE
FRACTION
RETAINED ON
NO. 4 SIEVE
50% OR MORE OF
COARSE FRACTION
PASSING
THROUGH NO. 4
SIEVE
MORE THAN 50%
OF MATERIAL
RETAINED ON NO.
200  SIEVE
50% OR MORE OF
MATERIAL PASSING
THROUGH NO. 200
SIEVE
TORVANE SHEAR (tsf)
(2-INCH) O.D. STANDARD PENETRATION TEST
(3-INCH) O.D. MODIFIED CALIFORNIA SAMPLE
INORGANIC SILTS AND VERY FINE SANDS,
ROCK FLOUR, SILTY OR CLAYEY FINE SANDS
OR CLAYEY SILTS WITH SLIGHT PLASTICITY
POORLY-GRADED GRAVELS, GRAVEL-SAND
MIXTURES, LITTLE OR NO FINES
CLAYEY GRAVELS, GRAVEL-SAND-CLAY
MIXTURES
WELL-GRADED SANDS, GRAVELLY SANDS,
LITTLE OR NO FINES
POORLY-GRADED SANDS, GRAVELLY
SANDS, LITTLE OR NO FINES
SILTY SANDS, SAND-SILT MIXTURES
CLAYEY SANDS, SAND-CLAY MIXTURES
LIQUID LIMIT
50 OR MORE
CH
NOTE: DUAL SYMBOLS ARE USED TO INDICATE BORDERLINE SOIL CLASSIFICATIONS
MH
SILTS
AND
CLAYS
SILTS
AND
CLAYS
LIQUID LIMIT
LESS THAN 50
USCS
TYPICAL
DESCRIPTIONS
GW
MORE THAN 12%
FINES
WATER LEVEL OBSERVED IN BORING OVERNIGHT
HIGHLY ORGANIC SOILS
SILTY GRAVELS, GRAVEL-SAND-SILT
MIXTURES
OL
PEAT, HUMUS, SWAMP SOILS WITH HIGH
ORGANIC CONTENTS
INORGANIC CLAYS OF LOW TO MEDIUM
PLASTICITY, GRAVELLY CLAYS, SANDY
CLAYS, SILTY CLAYS, LEAN CLAYS
Soil Log Legend
ORGANIC CLAYS OF MEDIUM TO HIGH
PLASTICITY, ORGANIC SILTS
SC
Plate
GM
FINE-
GRAINED
SOILS
COARSE-
GRAINED
SOILS
CLEAN SANDS
SANDS WITH
FINES
SP
SANDS
GRAVELS
WELL-GRADED GRAVELS,  GRAVEL-SAND
MIXTURES, LITTLE OR NO FINES
ML
CL
OH
LESS THAN 5%
FINES
GRAVELS WITH
FINES
CLEAN
GRAVELS
GRAB SAMPLE
PLASTICITY INDEX (NP=NON-PLASTIC)
TV
LEGEND
WATER LEVEL OBSERVED IN BORING AT TIME OF
DRILLING
WATER LEVEL OBSERVED IN BORING AFTER DRILLING
SM
MAJOR DIVISIONS
GP
MORE THAN 12%
FINES
PT
LESS THAN 5%
FINES
UNIFIED SOIL CLASSIFICATION SYSTEM (USCS)
ORGANIC SILTS AND ORGANIC SILTY
CLAYS OF LOW PLASTICITY
SW
GC
INORGANIC SILT, MICACEOUS OR
DIATOMACEOUS FINE SAND OR SILTY
SOILS
INORGANIC CLAYS OF HIGH PLASTICITY
PI
LL
TXUU
UNCONFINED COMPRESSION
OR UNIAXIAL COMPRESSIVE STRENGTH
CORE SAMPLE
SHELBY TUBE SAMPLE
LIQUID LIMIT (NP=NON-PLASTIC)
UC
GEOLABS, INC.
Geotechnical Engineering
LOG LEGEND FOR SOIL  7794-00.GPJ  GEOLABS.GDT  5/16/19
A-0.2
Medium Sand
Fine Sand
#4 to #200 (4.75-mm to 0.075-mm)
#4 to #10 (4.75-mm to 2-mm)
> 12 inches (305-mm)
3-inch to #4 (75-mm to 4.75-mm)
Sieve Number and / or Size
Gravel
#10 to #40 (2-mm to 0.425-mm)
#40 to #200 (0.425-mm to 0.075-mm)
3 to 12 inches (75-mm to 305-mm)
Description
PP Readings
(tsf)
2.0 - 4.0
> 4.0
N-Value (Blows/Foot)
MCS
0 - 4
RELATIVE DENSITY / CONSISTENCY
GRAIN SIZE DEFINITION
ABBREVIATIONS
N-Value (Blows/Foot)
0 - 7
WOH:  Weight of Hammer
WOR:  Weight of Drill Rods
SPT:    Standard Penetration Test Split-Spoon Sampler
MCS:   Modified California Sampler
PP: 
 Pocket Penetrometer
4 - 7
7 - 15
15 - 27
27 - 55
SPT
0 - 2
> 55
> 30
4 - 8
15 - 30
MOISTURE CONTENT DEFINITIONS
SPT
0 - 4
4 - 10
10 - 30
30 - 50
> 50
MCS
Loose
EXAMPLE: Soil Containing 60% Gravel, 25% Sand, 15% Fines. Described as: SILTY GRAVEL with some sand
Plate
GRANULAR SOIL (- #200 <50%)
2 - 4
8 - 15
Relative
Density
Very Loose
Dense
Very Dense
COHESIVE SOIL (- #200    50%)
PRIMARY constituents are composed of the largest
percent of the soil mass. Primary constituents are
capitalized and bold (i.e., GRAVEL, SAND)
PRIMARY constituents are based on plasticity. Primary
constituents are capitalized and bold (i.e., CLAY, SILT)
SECONDARY constituents are composed of a
percentage less than the primary constituent. If the soil
mass consists of 12 percent or more fines content, a
cohesive constituent is used (SILTY or CLAYEY);
otherwise, a granular constituent is used (GRAVELLY
or SANDY) provided that the secondary constituent
consists of 20 percent or more of the soil mass.
Secondary constituents are capitalized and bold (i.e.,
SANDY GRAVEL, CLAYEY SAND) and precede the
primary constituent.
SECONDARY constituents are composed of a
percentage less than the primary constituent, but more
than 20 percent of the soil mass. Secondary constituents
are capitalized and bold (i.e., SANDY CLAY, SILTY
CLAY, CLAYEY SILT) and precede the primary
constituent.
Sand
Boulders
Cobbles
Coarse Gravel
3-inch to 3/4-inch (75-mm to 19-mm)
Fine Gravel
3/4-inch to #4 (19-mm to 4.75-mm)
GEOLABS, INC. CLASSIFICATION*
Granular Soils
Cohesive Soils
Consistency
accessory descriptions compose of the following:
with some: >12%
with a little: 5 - 12%
with traces of: <5%
accessory descriptions are lower cased and follow the
Primary and Secondary Constituents
(i.e., SILTY CLAY with some sand)
Very Soft
Soft
Medium Stiff
Stiff
Very Stiff
Hard
< 0.5
0.5 - 1.0
1.0 - 2.0
7 - 18
18 - 55
55 - 91
> 91
Medium Dense
Coarse Sand
(with deviations from ASTM D2488)
Soil Classification Log Key
*Soil descriptions are based on ASTM D2488-09a, Visual-Manual Procedure, with the
above modifications by Geolabs, Inc. to the Unified Soil Classification System (USCS).
accessory descriptions compose of the following:
with some: >12%
with a little: 5 - 12%
with traces of: <5%
accessory descriptions are lower cased and follow the
Primary and Secondary Constituents
(i.e., SILTY GRAVEL with a little sand)
Dry:    Absence of moisture, dry to the touch
Moist: Damp but no visible water
Wet:   Visible free water
SOIL_CLASS_LOG_KEY  7794-00.GPJ  GEOLABS.GDT  5/16/19
GEOLABS, INC.
Geotechnical Engineering
28
22
25
9
30
75
98
57
CH
CH
SM
SM
4.5
4.5
19
18
37
114
18
LL=56
PI=29
TXUU
Su=3.2 ksf
TOPSOIL
Brown SILTY CLAY with some gravel (coralline),
stiff, damp (fill)
Brown SILTY CLAY, very stiff, damp (alluvium)
grades to moist
Brownish tan SILTY SAND (CORALLINE) with
some gravel (coralline) and traces of clay, very
dense, damp (coralline detritus)
Dark brown SILTY SAND with a little gravel,
medium dense, damp (alluvium)
 Boring terminated at 15 feet
 * Elevations estimated from Topographic Survey
Map transmitted by Belt Collins Hawaii LLC on
April 15, 2019.
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-75DG2
4" Solid Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 27.5 *
Sample
Moisture
Content (%)
1
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
May 1, 2019
May 1, 2019
D. Gremminger
15 feet
7794-00&10
USCS
Depth (feet)
Water Level:
Field
A - 1
(Energy Transfer Ratio = 81%)
GEOLABS, INC.
Geotechnical Engineering
SPECIAL PROJECTS HI1729M, HI1714M & HI1715M
REPAIRS TO WATER DISTRIBUTION AND
STORM WATER DRAINAGE SYSTEMS
MCBH KANEOHE, OAHU, HAWAII
BORING_LOG  7794-00.GPJ  GEOLABS.GDT  3/24/20
Not Encountered
9
5
5
24
19
84
80
73
MH
GM
SM
37
8
14
11
6
0
Sieve
- #200 =
12.0%
Sieve
- #200 =
13.3%
TOPSOIL
Brown CLAYEY SILT with some sand and gravel
(coralline), very stiff, damp (fill)
Tan SILTY GRAVEL (CORALLINE) with some
sand, loose to medium dense, damp (coralline
detritus)
Tan SILTY SAND (CORALLINE) with some
gravel, medium dense to loose (coralline
detritus)
grades to brownish tan with some clayey silt
 Boring terminated at 17.5 feet
** Elevations surveyed by ControlPoint Surveying,
Inc.
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-75DG2
4" Solid Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 9.7 **
Sample
Moisture
Content (%)
2
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
May 1, 2019
May 1, 2019
D. Gremminger
17.5 feet
7794-00&10
USCS
Depth (feet)
Water Level:
Field
A - 2
(Energy Transfer Ratio = 81%)
GEOLABS, INC.
Geotechnical Engineering
SPECIAL PROJECTS HI1729M, HI1714M & HI1715M
REPAIRS TO WATER DISTRIBUTION AND
STORM WATER DRAINAGE SYSTEMS
MCBH KANEOHE, OAHU, HAWAII
BORING_LOG  7794-00.GPJ  GEOLABS.GDT  3/24/20
8.0 ft.   05/01/2019 1122 HRS
19
13
26
20
59
104
82
68
GW
SM
MH
SM
MH
2.0
45
19
10
27
63
56
Sieve
- #200 =
45.7%
Consol.
LL=76
PI=27
3-inch ASPHALTIC CONCRETE
Gray SANDY GRAVEL (BASALTIC), medium
dense, damp (base course)
Brownish tan SILTY SAND (CORALLINE) with
some gravel, medium dense, moist (fill)
Tannish brown CLAYEY SILT with some sand
and gravel (coralline), medium stiff, moist
(alluvium w/coral debris)
Dark brown SILTY SAND, medium dense, wet
(alluvium)
Brown with multi-color mottling CLAYEY SILT
with some sand and gravel, hard (weathered
volcanic tuff)
 Boring terminated at 17.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-75DG2
4" Solid Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 8.5 *
Sample
Moisture
Content (%)
3
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
May 6, 2019
May 6, 2019
D. Gremminger
17.5 feet
7794-00&10
USCS
Depth (feet)
Water Level:
Field
A - 3
(Energy Transfer Ratio = 81%)
GEOLABS, INC.
Geotechnical Engineering
SPECIAL PROJECTS HI1729M, HI1714M & HI1715M
REPAIRS TO WATER DISTRIBUTION AND
STORM WATER DRAINAGE SYSTEMS
MCBH KANEOHE, OAHU, HAWAII
BORING_LOG  7794-00.GPJ  GEOLABS.GDT  3/24/20
7.8 ft.   05/06/2019 1339 HRS
36
24
22
21
39
74
81
90
GM
MH
GP-
GM
MH
2.5
4.5
15
8
8
11
46
0
0
Sieve
- #200 =
12.0%
3-inch ASPHALTIC CONCRETE
Brownish tan SILTY GRAVEL (CORALLINE) with
some sand (coralline), medium dense, moist
(base course)
Reddish brown CLAYEY SILT, stiff, moist
(alluvium)
grades with a little gravel (coralline)
Brownish tan SANDY GRAVEL (CORALLINE)
with a little silt, loose, wet (coralline detritus)
grades to medium dense
Greenish brown CLAYEY SILT with some sand,
hard (weathered volcanic tuff)
 Boring terminated at 18 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-75DG2
4" Solid Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 7.3 **
Sample
Moisture
Content (%)
4
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
May 6, 2019
May 6, 2019
D. Gremminger
18 feet
7794-00&10
USCS
Depth (feet)
Water Level:
Field
A - 4
(Energy Transfer Ratio = 81%)
GEOLABS, INC.
Geotechnical Engineering
SPECIAL PROJECTS HI1729M, HI1714M & HI1715M
REPAIRS TO WATER DISTRIBUTION AND
STORM WATER DRAINAGE SYSTEMS
MCBH KANEOHE, OAHU, HAWAII
BORING_LOG  7794-00.GPJ  GEOLABS.GDT  3/24/20
6.2 ft.   05/06/2019 1339 HRS
12
5
6
19
12
22
46
71
90
85
75
ML
SM
SM
GP-
GM
MH
3.5
27
14
14
51
10
6
15
0
0
0
Direct
Shear
Sieve
- #200 =
21.2%
Sieve
- #200 =
6.9%
TXUU
Su=2.2 ksf
3-inch ASPHALTIC CONCRETE
3-inch CONCRETE
Grayish brown SANDY SILT with some cobbles
and gravel, very stiff, damp (fill)
Tan SILTY SAND (CORALLINE) with some
gravel (coralline), medium dense, moist (fill)
Tan SILTY SAND with some gravel, medium
dense, moist (weathered limestone)
Tan SANDY GRAVEL (CORALLINE) with a little
silt, loose (coralline detritus)
grades with more silt
Brown CLAYEY SILT with a little fine sand,
medium stiff (older alluvium)
 Boring terminated at 27.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-75DG2
4" Solid Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 10.5 *
Sample
Moisture
Content (%)
5
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
May 2, 2019
May 2, 2019
D. Gremminger
27.5 feet
7794-00&10
USCS
Depth (feet)
Water Level:
Field
A - 5
(Energy Transfer Ratio = 81%)
GEOLABS, INC.
Geotechnical Engineering
SPECIAL PROJECTS HI1729M, HI1714M & HI1715M
REPAIRS TO WATER DISTRIBUTION AND
STORM WATER DRAINAGE SYSTEMS
MCBH KANEOHE, OAHU, HAWAII
BORING_LOG  7794-00.GPJ  GEOLABS.GDT  3/24/20
9.6 ft.   05/02/2019 1109 HRS
18
22
MH
SM
12
3
3-inch TOPSOIL
Brown CLAYEY SILT with some sand, very stiff,
moist (fill)
Tan SILTY SAND (CORALLINE), medium
dense, dry (coralline detritus)
grades to very loose
 Boring terminated at 5.17 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45CY TRACK
5" Solid-Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 16 *
Sample
Moisture
Content (%)
101
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
January 31, 2020
January 31, 2020
D. Gremminger
5.17 feet
7794-00&10
USCS
Depth (feet)
Water Level:
Field
A - 6
GEOLABS, INC.
Geotechnical Engineering
SPECIAL PROJECTS HI1729M, HI1714M & HI1715M
REPAIRS TO WATER DISTRIBUTION AND
STORM WATER DRAINAGE SYSTEMS
MCBH KANEOHE, OAHU, HAWAII
BORING_LOG  7794-00.GPJ  GEOLABS.GDT  3/24/20
Not Encountered
26
16
MH
SM
13
17
3-inch TOPSOIL
Brown CLAYEY SILT, stiff, moist (fill)
Brown SILTY SAND with a little clay, medium
dense, dry (recent alluvium)
 Boring terminated at 5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45CY TRACK
5" Solid-Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
102
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
January 31, 2020
January 31, 2020
D. Gremminger
5 feet
7794-00&10
USCS
Depth (feet)
Water Level:
Field
A - 7
GEOLABS, INC.
Geotechnical Engineering
SPECIAL PROJECTS HI1729M, HI1714M & HI1715M
REPAIRS TO WATER DISTRIBUTION AND
STORM WATER DRAINAGE SYSTEMS
MCBH KANEOHE, OAHU, HAWAII
BORING_LOG  7794-00.GPJ  GEOLABS.GDT  3/24/20
Not Encountered
27
20
MH
ML
SP-
SM
16
19
3-inch TOPSOIL
Brown CLAYEY SILT with a little sand (coralline),
and gravel (coralline) very stiff, moist (fill)
Brown SANDY SILT with a little clay, medium
stiff, dry (recent alluvium)
Whitish tan GRAVELLY SAND (CORALLINE)
with a little silt, medium dense, moist (coralline
detritus)
 Boring terminated at 5.17 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45CY TRACK
5" Solid-Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 14 *
Sample
Moisture
Content (%)
103
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
January 31, 2020
January 31, 2020
D. Gremminger
5.17 feet
7794-00&10
USCS
Depth (feet)
Water Level:
Field
A - 8
GEOLABS, INC.
Geotechnical Engineering
SPECIAL PROJECTS HI1729M, HI1714M & HI1715M
REPAIRS TO WATER DISTRIBUTION AND
STORM WATER DRAINAGE SYSTEMS
MCBH KANEOHE, OAHU, HAWAII
BORING_LOG  7794-00.GPJ  GEOLABS.GDT  3/24/20
Not Encountered
APPENDIX  B  
W.O. 7794-00 & 10 
GEOLABS, INC. 
Page B-1 
Hawaii • California 
A P P E N D I X   B 
Dynamic Cone Penetration Tests 
We explored the subsurface conditions at the proposed new drainage outfall 
structure location by performing Dynamic Cone Penetration (DCP) tests at five locations, 
designated as DCP-1 through DCP-5, extending to depths of about 30 to 78 inches below 
the existing ground surface. The approximate locations where DCP tests were performed 
are shown on the Site Plan, Plate 2.3. Field logs of the Dynamic Cone Penetration tests are 
presented on Plates B-1.0 through B-5.6. 
The procedures used in our DCP tests are in general accordance with ASTM D6951, 
Standard Test Method for Use of the Dynamic Cone Penetrometer in Shallow Pavement 
Applications. The DCP apparatus consists of a ⅝-inch diameter steel rod with a 60-degree 
conical tip. The rod is topped with an anvil that is connected to a second steel rod. This rod 
is used as a guide to allow a 17.6-lb hammer to be repeatedly raised and dropped from a 
height of 22.6 inches. The connection between the two rods consists of an anvil to allow for 
quick connections between the rods and for efficient energy transfer from the falling weight 
to the penetrating rod. 
Once the test apparatus is assembled, the DCP is placed at the test location and the 
initial penetration of the rod is recorded to provide a zeroing scale. While holding the rod 
vertically, the weight is raised to the top of the rod (22.6 inches above the anvil) and dropped. 
The penetration of the rod is measured after each drop. 
In the DCP tests conducted by Geolabs, the same equipment described above was 
used to record the depth of penetration per hammer drop as shown in the field logs provided 
in Appendix B. 
Log of
DCP       
1
No. of 
Blows
Penetration 
Reading
Depth of 
Penetration 
(mm)
Depth of 
Penetration 
(inches)
Elevation of 
Penetration 
(feet MSL)
Penetration 
Index 
(mm/blow)
Correlated 
SPT Index 
(mm/blow)
SPT Blow 
Count 
(blow/foot)
1
44.1
44.1
1.7
44.1
20.3
15
1
64.0
64.0
2.5
19.9
13.9
22
1
86.0
86.0
3.4
22.0
14.6
21
1
108.6
108.6
4.3
22.6
14.7
21
1
123.6
123.6
4.9
15.0
12.1
25
1
132.2
132.2
5.2
8.6
9.3
33
1
169.0
169.0
6.7
36.8
18.6
16
1
169.1
169.1
6.7
0.1
1.1
274
1
173.8
173.8
6.8
4.7
7.0
44
1
177.6
177.6
7.0
3.8
6.3
48
1
182.7
182.7
7.2
5.1
7.3
42
1
189.0
189.0
7.4
6.3
8.0
38
1
193.9
193.9
7.6
4.9
7.1
43
1
198.1
198.1
7.8
4.2
6.6
46
1
203.2
203.2
8.0
5.1
7.3
42
1
208.1
208.1
8.2
4.9
7.1
43
1
212.6
212.6
8.4
4.5
6.8
45
1
217.8
217.8
8.6
5.2
7.3
42
1
221.8
221.8
8.7
4.0
6.5
47
1
226.0
226.0
8.9
4.2
6.6
46
1
230.0
230.0
9.1
4.0
6.5
47
1
236.6
236.6
9.3
6.6
8.2
37
1
242.9
242.9
9.6
6.3
8.0
38
1
247.2
247.2
9.7
4.3
6.7
46
1
252.7
252.7
9.9
5.5
7.5
41
1
257.3
257.3
10.1
4.6
6.9
44
1
264.5
264.5
10.4
7.2
8.6
36
1
268.6
268.6
10.6
4.1
6.5
47
1
272.7
272.7
10.7
4.1
6.5
47
1
279.6
279.6
11.0
6.9
8.4
36
1
287.3
287.3
11.3
7.7
8.8
35
1
291.5
291.5
11.5
4.2
6.6
46
1
297.5
297.5
11.7
6.0
7.8
39
1
302.2
302.2
11.9
4.7
7.0
44
1
306.2
306.2
12.1
4.0
6.5
47
1
310.7
310.7
12.2
4.5
6.8
45
Date Started:
5/2/2019
Water Level:
Not Encountered
Date Completed:
5/2/2019
Logged By:
DG
Probing Equipment:
DCP H-4219
Total Depth:
6.5'
Size of Cone Tip:
8 mm dia. with 60° cone
Work Order:
7794-00&10
Driving Energy:
8 kg weight 575 mm drop
GEOLABS, INC.    
Special Projects HI1729M, HI1714M & HI1715M
Repairs to Water Distribution and 
Storm Water Drainage Systems
MCBH Kaneohe, Oahu, Hawaii
Geotechnical Engineering  
Plate       
B-1.0
Log of
DCP       
1
No. of 
Blows
Penetration 
Reading
Depth of 
Penetration 
(mm)
Depth of 
Penetration 
(inches)
Elevation of 
Penetration 
(feet MSL)
Penetration 
Index 
(mm/blow)
Correlated 
SPT Index 
(mm/blow)
SPT Blow 
Count 
(blow/foot)
1
314.9
314.9
12.4
4.2
6.6
46
1
320.8
320.8
12.6
5.9
7.8
39
1
327.0
327.0
12.9
6.2
8.0
38
1
332.3
332.3
13.1
5.3
7.4
41
1
337.5
337.5
13.3
5.2
7.3
42
1
342.7
342.7
13.5
5.2
7.3
42
1
348.3
348.3
13.7
5.6
7.6
40
1
353.3
353.3
13.9
5.0
7.2
42
1
358.9
358.9
14.1
5.6
7.6
40
1
364.7
364.7
14.4
5.8
7.7
40
1
370.4
370.4
14.6
5.7
7.6
40
1
375.4
375.4
14.8
5.0
7.2
42
1
379.8
379.8
15.0
4.4
6.8
45
1
385.5
385.5
15.2
5.7
7.6
40
1
390.6
390.6
15.4
5.1
7.3
42
1
395.3
395.3
15.6
4.7
7.0
44
1
401.4
401.4
15.8
6.1
7.9
39
1
407.2
407.2
16.0
5.8
7.7
40
1
412.5
412.5
16.2
5.3
7.4
41
1
417.1
417.1
16.4
4.6
6.9
44
1
423.1
423.1
16.7
6.0
7.8
39
1
429.4
429.4
16.9
6.3
8.0
38
1
435.8
435.8
17.2
6.4
8.1
38
1
441.0
441.0
17.4
5.2
7.3
42
1
446.0
446.0
17.6
5.0
7.2
42
1
451.4
451.4
17.8
5.4
7.5
41
1
456.8
456.8
18.0
5.4
7.5
41
1
463.4
463.4
18.2
6.6
8.2
37
1
469.7
469.7
18.5
6.3
8.0
38
1
475.5
475.5
18.7
5.8
7.7
40
1
481.6
481.6
19.0
6.1
7.9
39
1
487.5
487.5
19.2
5.9
7.8
39
1
493.6
493.6
19.4
6.1
7.9
39
1
500.4
500.4
19.7
6.8
8.3
37
1
506.1
506.1
19.9
5.7
7.6
40
1
512.1
512.1
20.2
6.0
7.8
39
Date Started:
5/2/2019
Water Level:
Not Encountered
Date Completed:
5/2/2019
Logged By:
DG
Probing Equipment:
DCP H-4219
Total Depth:
6.5'
Size of Cone Tip:
8 mm dia. with 60° cone
Work Order:
7794-00&10
Driving Energy:
8 kg weight 575 mm drop
GEOLABS, INC.    
Special Projects HI1729M, HI1714M & HI1715M
Repairs to Water Distribution and 
Storm Water Drainage Systems
MCBH Kaneohe, Oahu, Hawaii
Geotechnical Engineering  
Plate       
B-1.1
Log of
DCP       
1
No. of 
Blows
Penetration 
Reading
Depth of 
Penetration 
(mm)
Depth of 
Penetration 
(inches)
Elevation of 
Penetration 
(feet MSL)
Penetration 
Index 
(mm/blow)
Correlated 
SPT Index 
(mm/blow)
SPT Blow 
Count 
(blow/foot)
1
517.9
517.9
20.4
5.8
7.7
40
1
523.6
523.6
20.6
5.7
7.6
40
1
530.4
530.4
20.9
6.8
8.3
37
1
537.9
537.9
21.2
7.5
8.7
35
1
544.2
544.2
21.4
6.3
8.0
38
1
550.7
550.7
21.7
6.5
8.1
37
1
556.7
556.7
21.9
6.0
7.8
39
1
563.1
563.1
22.2
6.4
8.1
38
1
569.4
569.4
22.4
6.3
8.0
38
1
575.4
575.4
22.7
6.0
7.8
39
1
581.9
581.9
22.9
6.5
8.1
37
1
588.6
588.6
23.2
6.7
8.3
37
1
595.0
595.0
23.4
6.4
8.1
38
1
601.9
601.9
23.7
6.9
8.4
36
1
608.5
608.5
24.0
6.6
8.2
37
1
615.3
615.3
24.2
6.8
8.3
37
1
622.5
622.5
24.5
7.2
8.6
36
1
630.3
630.3
24.8
7.8
8.9
34
1
637.4
637.4
25.1
7.1
8.5
36
1
644.2
644.2
25.4
6.8
8.3
37
1
652.0
652.0
25.7
7.8
8.9
34
1
658.6
658.6
25.9
6.6
8.2
37
1
665.4
665.4
26.2
6.8
8.3
37
1
672.5
672.5
26.5
7.1
8.5
36
1
680.1
680.1
26.8
7.6
8.8
35
1
687.2
687.2
27.1
7.1
8.5
36
1
854.4
854.4
33.6
167.2
38.3
8
1
864.2
864.2
34.0
9.8
9.9
31
1
871.2
871.2
34.3
7.0
8.4
36
1
878.6
878.6
34.6
7.4
8.7
35
1
886.5
886.5
34.9
7.9
8.9
34
1
893.2
893.2
35.2
6.7
8.3
37
1
900.4
900.4
35.4
7.2
8.6
36
1
905.2
905.2
35.6
4.8
7.0
43
1
913.0
913.0
35.9
7.8
8.9
34
1
918.3
918.3
36.2
5.3
7.4
41
Date Started:
5/2/2019
Water Level:
Not Encountered
Date Completed:
5/2/2019
Logged By:
DG
Probing Equipment:
DCP H-4219
Total Depth:
6.5'
Size of Cone Tip:
8 mm dia. with 60° cone
Work Order:
7794-00&10
Driving Energy:
8 kg weight 575 mm drop
GEOLABS, INC.    
Special Projects HI1729M, HI1714M & HI1715M
Repairs to Water Distribution and 
Storm Water Drainage Systems
MCBH Kaneohe, Oahu, Hawaii
Geotechnical Engineering  
Plate       
B-1.2
Log of
DCP       
1
No. of 
Blows
Penetration 
Reading
Depth of 
Penetration 
(mm)
Depth of 
Penetration 
(inches)
Elevation of 
Penetration 
(feet MSL)
Penetration 
Index 
(mm/blow)
Correlated 
SPT Index 
(mm/blow)
SPT Blow 
Count 
(blow/foot)
1
924.1
924.1
36.4
5.8
7.7
40
1
929.0
929.0
36.6
4.9
7.1
43
1
934.3
934.3
36.8
5.3
7.4
41
1
940.6
940.6
37.0
6.3
8.0
38
1
946.8
946.8
37.3
6.2
8.0
38
1
952.1
952.1
37.5
5.3
7.4
41
1
959.6
959.6
37.8
7.5
8.7
35
1
965.8
965.8
38.0
6.2
8.0
38
1
973.2
973.2
38.3
7.4
8.7
35
1
979.4
979.4
38.6
6.2
8.0
38
1
986.4
986.4
38.8
7.0
8.4
36
1
992.1
992.1
39.1
5.7
7.6
40
1
999.6
999.6
39.4
7.5
8.7
35
1
1006.5
1006.5
39.6
6.9
8.4
36
1
1013.8
1013.8
39.9
7.3
8.6
35
1
1020.3
1020.3
40.2
6.5
8.1
37
1
1027.4
1027.4
40.4
7.1
8.5
36
1
1033.7
1033.7
40.7
6.3
8.0
38
1
1041.5
1041.5
41.0
7.8
8.9
34
1
1049.7
1049.7
41.3
8.2
9.1
34
1
1057.9
1057.9
41.6
8.2
9.1
34
1
1770.4
1770.4
69.7
712.5
76.4
4
1
1770.5
1770.5
69.7
0.1
1.1
274
1
1781.2
1781.2
70.1
10.7
10.3
30
1
1790.2
1790.2
70.5
9.0
9.5
32
1
1796.6
1796.6
70.7
6.4
8.1
38
1
1801.1
1801.1
70.9
4.5
6.8
45
1
1807.2
1807.2
71.1
6.1
7.9
39
1
1812.4
1812.4
71.4
5.2
7.3
42
1
1816.9
1816.9
71.5
4.5
6.8
45
1
1821.1
1821.1
71.7
4.2
6.6
46
1
1824.4
1824.4
71.8
3.3
5.9
52
1
1832.9
1832.9
72.2
8.5
9.3
33
1
1839.1
1839.1
72.4
6.2
8.0
38
1
1843.4
1843.4
72.6
4.3
6.7
46
1
1847.6
1847.6
72.7
4.2
6.6
46
Date Started:
5/2/2019
Water Level:
Not Encountered
Date Completed:
5/2/2019
Logged By:
DG
Probing Equipment:
DCP H-4219
Total Depth:
6.5'
Size of Cone Tip:
8 mm dia. with 60° cone
Work Order:
7794-00&10
Driving Energy:
8 kg weight 575 mm drop
GEOLABS, INC.    
Special Projects HI1729M, HI1714M & HI1715M
Repairs to Water Distribution and 
Storm Water Drainage Systems
MCBH Kaneohe, Oahu, Hawaii
Geotechnical Engineering  
Plate       
B-1.3
Log of
DCP       
1
No. of 
Blows
Penetration 
Reading
Depth of 
Penetration 
(mm)
Depth of 
Penetration 
(inches)
Elevation of 
Penetration 
(feet MSL)
Penetration 
Index 
(mm/blow)
Correlated 
SPT Index 
(mm/blow)
SPT Blow 
Count 
(blow/foot)
1
1851.8
1851.8
72.9
4.2
6.6
46
1
1858.4
1858.4
73.2
6.6
8.2
37
1
1862.9
1862.9
73.3
4.5
6.8
45
1
1869.6
1869.6
73.6
6.7
8.3
37
1
1874.8
1874.8
73.8
5.2
7.3
42
1
1879.6
1879.6
74.0
4.8
7.0
43
1
1885.5
1885.5
74.2
5.9
7.8
39
1
1891.3
1891.3
74.5
5.8
7.7
40
1
1896.4
1896.4
74.7
5.1
7.3
42
1
1902.2
1902.2
74.9
5.8
7.7
40
1
1907.0
1907.0
75.1
4.8
7.0
43
1
1911.8
1911.8
75.3
4.8
7.0
43
1
1916.2
1916.2
75.4
4.4
6.8
45
1
1920.9
1920.9
75.6
4.7
7.0
44
1
1926.5
1926.5
75.8
5.6
7.6
40
1
1931.2
1931.2
76.0
4.7
7.0
44
1
1935.7
1935.7
76.2
4.5
6.8
45
1
1941.9
1941.9
76.5
6.2
8.0
38
1
1947.2
1947.2
76.7
5.3
7.4
41
1
1951.6
1951.6
76.8
4.4
6.8
45
1
1955.7
1955.7
77.0
4.1
6.5
47
1
1960.1
1960.1
77.2
4.4
6.8
45
1
1964.2
1964.2
77.3
4.1
6.5
47
1
1968.4
1968.4
77.5
4.2
6.6
46
1
1968.5
1968.5
77.5
0.1
1.1
274
1
1970.7
1970.7
77.6
2.2
4.9
63
1
1972.5
1972.5
77.7
1.8
4.4
69
1
1972.6
1972.6
77.7
0.1
1.1
274
1
1972.9
1972.9
77.7
0.3
1.9
162
1
1973.0
1973.0
77.7
0.1
1.1
274
1
1973.5
1973.5
77.7
0.5
2.4
127
1
1973.6
1973.6
77.7
0.1
1.1
274
1
1975.1
1975.1
77.8
1.5
4.0
75
1
1975.2
1975.2
77.8
0.1
1.1
274
1
1975.7
1975.7
77.8
0.5
2.4
127
1
1975.8
1975.8
77.8
0.1
1.1
274
Date Started:
5/2/2019
Water Level:
Not Encountered
Date Completed:
5/2/2019
Logged By:
DG
Probing Equipment:
DCP H-4219
Total Depth:
6.5'
Size of Cone Tip:
8 mm dia. with 60° cone
Work Order:
7794-00&10
Driving Energy:
8 kg weight 575 mm drop
GEOLABS, INC.    
Special Projects HI1729M, HI1714M & HI1715M
Repairs to Water Distribution and 
Storm Water Drainage Systems
MCBH Kaneohe, Oahu, Hawaii
Geotechnical Engineering  
Plate       
B-1.4
Log of
DCP       
1
No. of 
Blows
Penetration 
Reading
Depth of 
Penetration 
(mm)
Depth of 
Penetration 
(inches)
Elevation of 
Penetration 
(feet MSL)
Penetration 
Index 
(mm/blow)
Correlated 
SPT Index 
(mm/blow)
SPT Blow 
Count 
(blow/foot)
1
1976.6
1976.6
77.8
0.8
3.0
102
1
1976.7
1976.7
77.8
0.1
1.1
274
1
1976.8
1976.8
77.8
0.1
1.1
274
1
1977.7
1977.7
77.9
0.9
3.2
96
1
1978.8
1978.8
77.9
1.1
3.5
87
1
1978.9
1978.9
77.9
0.1
1.1
274
1
1979.8
1979.8
77.9
0.9
3.2
96
1
1979.9
1979.9
77.9
0.1
1.1
274
1
1980.0
1980.0
78.0
0.1
1.1
274
1
1980.8
1980.8
78.0
0.8
3.0
102
1
1981.2
1981.2
78.0
0.4
2.2
141
1
1981.5
1981.5
78.0
0.3
1.9
162
1
1981.6
1981.6
78.0
0.1
1.1
274
1
1981.7
1981.7
78.0
0.1
1.1
274
Date Started:
5/2/2019
Water Level:
Not Encountered
Date Completed:
5/2/2019
Logged By:
DG
Probing Equipment:
DCP H-4219
Total Depth:
6.5'
Size of Cone Tip:
8 mm dia. with 60° cone
Work Order:
7794-00&10
Driving Energy:
8 kg weight 575 mm drop
GEOLABS, INC.    
Special Projects HI1729M, HI1714M & HI1715M
Repairs to Water Distribution and 
Storm Water Drainage Systems
MCBH Kaneohe, Oahu, Hawaii
Geotechnical Engineering  
Plate       
B-1.5
Log of
DCP       
2
No. of 
Blows
Penetration 
Reading
Depth of 
Penetration 
(mm)
Depth of 
Penetration 
(inches)
Elevation of 
Penetration 
(feet MSL)
Penetration 
Index 
(mm/blow)
Correlated 
SPT Index 
(mm/blow)
SPT Blow 
Count 
(blow/foot)
1
48.3
48.3
1.9
48.3
21.2
14
1
92.0
92.0
3.6
43.7
20.2
15
1
107.2
107.2
4.2
15.2
12.2
25
1
116.4
116.4
4.6
9.2
9.6
32
1
124.4
124.4
4.9
8.0
9.0
34
1
131.9
131.9
5.2
7.5
8.7
35
1
137.9
137.9
5.4
6.0
7.8
39
1
143.9
143.9
5.7
6.0
7.8
39
1
149.7
149.7
5.9
5.8
7.7
40
1
154.4
154.4
6.1
4.7
7.0
44
1
160.4
160.4
6.3
6.0
7.8
39
1
164.9
164.9
6.5
4.5
6.8
45
1
170.1
170.1
6.7
5.2
7.3
42
1
175.6
175.6
6.9
5.5
7.5
41
1
180.9
180.9
7.1
5.3
7.4
41
1
186.2
186.2
7.3
5.3
7.4
41
1
190.3
190.3
7.5
4.1
6.5
47
1
194.9
194.9
7.7
4.6
6.9
44
1
199.5
199.5
7.9
4.6
6.9
44
1
205.3
205.3
8.1
5.8
7.7
40
1
209.6
209.6
8.3
4.3
6.7
46
1
214.4
214.4
8.4
4.8
7.0
43
1
219.4
219.4
8.6
5.0
7.2
42
1
223.6
223.6
8.8
4.2
6.6
46
1
228.6
228.6
9.0
5.0
7.2
42
1
234.4
234.4
9.2
5.8
7.7
40
1
236.7
236.7
9.3
2.3
5.0
61
1
241.1
241.1
9.5
4.4
6.8
45
1
245.2
245.2
9.7
4.1
6.5
47
1
250.2
250.2
9.9
5.0
7.2
42
1
254.7
254.7
10.0
4.5
6.8
45
1
260.2
260.2
10.2
5.5
7.5
41
1
263.7
263.7
10.4
3.5
6.1
50
1
264.4
264.4
10.4
0.7
2.8
108
1
268.6
268.6
10.6
4.2
6.6
46
1
273.8
273.8
10.8
5.2
7.3
42
Date Started:
5/2/2019
Water Level:
Not Encountered
Date Completed:
5/2/2019
Logged By:
DG
Probing Equipment:
DCP H-4219
Total Depth:
2.6'
Size of Cone Tip:
8 mm dia. with 60° cone
Work Order:
7794-00&10
Driving Energy:
8 kg weight 575 mm drop
GEOLABS, INC.    
Special Projects HI1729M, HI1714M & HI1715M
Repairs to Water Distribution and 
Storm Water Drainage Systems
MCBH Kaneohe, Oahu, Hawaii
Geotechnical Engineering  
Plate       
B-2.0
Log of
DCP       
2
No. of 
Blows
Penetration 
Reading
Depth of 
Penetration 
(mm)
Depth of 
Penetration 
(inches)
Elevation of 
Penetration 
(feet MSL)
Penetration 
Index 
(mm/blow)
Correlated 
SPT Index 
(mm/blow)
SPT Blow 
Count 
(blow/foot)
1
278.1
278.1
10.9
4.3
6.7
46
1
283.5
283.5
11.2
5.4
7.5
41
1
287.5
287.5
11.3
4.0
6.5
47
1
292.5
292.5
11.5
5.0
7.2
42
1
296.5
296.5
11.7
4.0
6.5
47
1
301.3
301.3
11.9
4.8
7.0
43
1
304.8
304.8
12.0
3.5
6.1
50
1
309.4
309.4
12.2
4.6
6.9
44
1
313.5
313.5
12.3
4.1
6.5
47
1
317.7
317.7
12.5
4.2
6.6
46
1
322.2
322.2
12.7
4.5
6.8
45
1
327.0
327.0
12.9
4.8
7.0
43
1
330.7
330.7
13.0
3.7
6.2
49
1
334.0
334.0
13.1
3.3
5.9
52
1
337.3
337.3
13.3
3.3
5.9
52
1
341.3
341.3
13.4
4.0
6.5
47
1
344.2
344.2
13.6
2.9
5.5
55
1
348.1
348.1
13.7
3.9
6.4
48
1
351.1
351.1
13.8
3.0
5.6
54
1
353.4
353.4
13.9
2.3
5.0
61
1
356.1
356.1
14.0
2.7
5.4
57
1
360.0
360.0
14.2
3.9
6.4
48
1
362.5
362.5
14.3
2.5
5.2
59
1
365.3
365.3
14.4
2.8
5.5
56
1
368.6
368.6
14.5
3.3
5.9
52
1
371.1
371.1
14.6
2.5
5.2
59
1
372.8
372.8
14.7
1.7
4.3
71
1
375.5
375.5
14.8
2.7
5.4
57
1
376.9
376.9
14.8
1.4
3.9
78
1
380.5
380.5
15.0
3.6
6.1
50
1
382.9
382.9
15.1
2.4
5.1
60
1
385.5
385.5
15.2
2.6
5.3
58
1
387.0
387.0
15.2
1.5
4.0
75
1
388.8
388.8
15.3
1.8
4.4
69
1
391.7
391.7
15.4
2.9
5.5
55
1
394.2
394.2
15.5
2.5
5.2
59
Date Started:
5/2/2019
Water Level:
Not Encountered
Date Completed:
5/2/2019
Logged By:
DG
Probing Equipment:
DCP H-4219
Total Depth:
2.6'
Size of Cone Tip:
8 mm dia. with 60° cone
Work Order:
7794-00&10
Driving Energy:
8 kg weight 575 mm drop
GEOLABS, INC.    
Special Projects HI1729M, HI1714M & HI1715M
Repairs to Water Distribution and 
Storm Water Drainage Systems
MCBH Kaneohe, Oahu, Hawaii
Geotechnical Engineering  
Plate       
B-2.1
Log of
DCP       
2
No. of 
Blows
Penetration 
Reading
Depth of 
Penetration 
(mm)
Depth of 
Penetration 
(inches)
Elevation of 
Penetration 
(feet MSL)
Penetration 
Index 
(mm/blow)
Correlated 
SPT Index 
(mm/blow)
SPT Blow 
Count 
(blow/foot)
1
397.2
397.2
15.6
3.0
5.6
54
1
400.6
400.6
15.8
3.4
6.0
51
1
404.2
404.2
15.9
3.6
6.1
50
1
406.8
406.8
16.0
2.6
5.3
58
1
410.0
410.0
16.1
3.2
5.8
52
1
412.0
412.0
16.2
2.0
4.6
66
1
414.6
414.6
16.3
2.6
5.3
58
1
417.0
417.0
16.4
2.4
5.1
60
1
420.2
420.2
16.5
3.2
5.8
52
1
423.2
423.2
16.7
3.0
5.6
54
1
425.0
425.0
16.7
1.8
4.4
69
1
427.8
427.8
16.8
2.8
5.5
56
1
430.4
430.4
16.9
2.6
5.3
58
1
433.4
433.4
17.1
3.0
5.6
54
1
435.9
435.9
17.2
2.5
5.2
59
1
438.6
438.6
17.3
2.7
5.4
57
1
441.4
441.4
17.4
2.8
5.5
56
1
444.1
444.1
17.5
2.7
5.4
57
1
447.3
447.3
17.6
3.2
5.8
52
1
449.5
449.5
17.7
2.2
4.9
63
1
452.7
452.7
17.8
3.2
5.8
52
1
455.8
455.8
17.9
3.1
5.7
53
1
458.1
458.1
18.0
2.3
5.0
61
1
461.1
461.1
18.2
3.0
5.6
54
1
463.4
463.4
18.2
2.3
5.0
61
1
466.5
466.5
18.4
3.1
5.7
53
1
468.8
468.8
18.5
2.3
5.0
61
1
471.9
471.9
18.6
3.1
5.7
53
1
474.9
474.9
18.7
3.0
5.6
54
1
478.0
478.0
18.8
3.1
5.7
53
1
480.6
480.6
18.9
2.6
5.3
58
1
483.1
483.1
19.0
2.5
5.2
59
1
485.2
485.2
19.1
2.1
4.8
64
1
487.9
487.9
19.2
2.7
5.4
57
1
490.8
490.8
19.3
2.9
5.5
55
1
493.7
493.7
19.4
2.9
5.5
55
Date Started:
5/2/2019
Water Level:
Not Encountered
Date Completed:
5/2/2019
Logged By:
DG
Probing Equipment:
DCP H-4219
Total Depth:
2.6'
Size of Cone Tip:
8 mm dia. with 60° cone
Work Order:
7794-00&10
Driving Energy:
8 kg weight 575 mm drop
GEOLABS, INC.    
Special Projects HI1729M, HI1714M & HI1715M
Repairs to Water Distribution and 
Storm Water Drainage Systems
MCBH Kaneohe, Oahu, Hawaii
Geotechnical Engineering  
Plate       
B-2.2
Log of
DCP       
2
No. of 
Blows
Penetration 
Reading
Depth of 
Penetration 
(mm)
Depth of 
Penetration 
(inches)
Elevation of 
Penetration 
(feet MSL)
Penetration 
Index 
(mm/blow)
Correlated 
SPT Index 
(mm/blow)
SPT Blow 
Count 
(blow/foot)
1
495.3
495.3
19.5
1.6
4.2
73
1
498.0
498.0
19.6
2.7
5.4
57
1
500.1
500.1
19.7
2.1
4.8
64
1
502.9
502.9
19.8
2.8
5.5
56
1
505.3
505.3
19.9
2.4
5.1
60
1
507.9
507.9
20.0
2.6
5.3
58
1
511.4
511.4
20.1
3.5
6.1
50
1
514.2
514.2
20.2
2.8
5.5
56
1
516.0
516.0
20.3
1.8
4.4
69
1
519.4
519.4
20.4
3.4
6.0
51
1
521.9
521.9
20.5
2.5
5.2
59
1
525.4
525.4
20.7
3.5
6.1
50
1
527.7
527.7
20.8
2.3
5.0
61
1
530.9
530.9
20.9
3.2
5.8
52
1
533.3
533.3
21.0
2.4
5.1
60
1
536.5
536.5
21.1
3.2
5.8
52
1
539.5
539.5
21.2
3.0
5.6
54
1
541.9
541.9
21.3
2.4
5.1
60
1
545.9
545.9
21.5
4.0
6.5
47
1
549.0
549.0
21.6
3.1
5.7
53
1
552.4
552.4
21.7
3.4
6.0
51
1
555.4
555.4
21.9
3.0
5.6
54
1
558.7
558.7
22.0
3.3
5.9
52
1
562.8
562.8
22.2
4.1
6.5
47
1
562.9
562.9
22.2
0.1
1.1
274
1
569.9
569.9
22.4
7.0
8.4
36
1
573.9
573.9
22.6
4.0
6.5
47
1
577.9
577.9
22.8
4.0
6.5
47
1
582.1
582.1
22.9
4.2
6.6
46
1
586.9
586.9
23.1
4.8
7.0
43
1
591.2
591.2
23.3
4.3
6.7
46
1
595.6
595.6
23.4
4.4
6.8
45
1
600.2
600.2
23.6
4.6
6.9
44
1
604.3
604.3
23.8
4.1
6.5
47
1
609.1
609.1
24.0
4.8
7.0
43
1
613.5
613.5
24.2
4.4
6.8
45
Date Started:
5/2/2019
Water Level:
Not Encountered
Date Completed:
5/2/2019
Logged By:
DG
Probing Equipment:
DCP H-4219
Total Depth:
2.6'
Size of Cone Tip:
8 mm dia. with 60° cone
Work Order:
7794-00&10
Driving Energy:
8 kg weight 575 mm drop
GEOLABS, INC.    
Special Projects HI1729M, HI1714M & HI1715M
Repairs to Water Distribution and 
Storm Water Drainage Systems
MCBH Kaneohe, Oahu, Hawaii
Geotechnical Engineering  
Plate       
B-2.3
Log of
DCP       
2
No. of 
Blows
Penetration 
Reading
Depth of 
Penetration 
(mm)
Depth of 
Penetration 
(inches)
Elevation of 
Penetration 
(feet MSL)
Penetration 
Index 
(mm/blow)
Correlated 
SPT Index 
(mm/blow)
SPT Blow 
Count 
(blow/foot)
1
617.5
617.5
24.3
4.0
6.5
47
1
622.0
622.0
24.5
4.5
6.8
45
1
624.9
624.9
24.6
2.9
5.5
55
1
628.3
628.3
24.7
3.4
6.0
51
1
632.4
632.4
24.9
4.1
6.5
47
1
632.6
632.6
24.9
0.2
1.5
197
1
636.0
636.0
25.0
3.4
6.0
51
1
640.2
640.2
25.2
4.2
6.6
46
1
643.5
643.5
25.3
3.3
5.9
52
1
646.8
646.8
25.5
3.3
5.9
52
1
650.8
650.8
25.6
4.0
6.5
47
1
653.7
653.7
25.7
2.9
5.5
55
1
656.9
656.9
25.9
3.2
5.8
52
1
660.4
660.4
26.0
3.5
6.1
50
1
664.1
664.1
26.1
3.7
6.2
49
1
667.8
667.8
26.3
3.7
6.2
49
1
671.5
671.5
26.4
3.7
6.2
49
1
675.8
675.8
26.6
4.3
6.7
46
1
675.9
675.9
26.6
0.1
1.1
274
1
679.4
679.4
26.7
3.5
6.1
50
1
683.3
683.3
26.9
3.9
6.4
48
1
687.3
687.3
27.1
4.0
6.5
47
1
690.7
690.7
27.2
3.4
6.0
51
1
694.8
694.8
27.4
4.1
6.5
47
1
698.0
698.0
27.5
3.2
5.8
52
1
701.3
701.3
27.6
3.3
5.9
52
1
705.4
705.4
27.8
4.1
6.5
47
1
709.1
709.1
27.9
3.7
6.2
49
1
713.5
713.5
28.1
4.4
6.8
45
1
716.9
716.9
28.2
3.4
6.0
51
1
720.5
720.5
28.4
3.6
6.1
50
1
722.5
722.5
28.4
2.0
4.6
66
1
725.3
725.3
28.6
2.8
5.5
56
1
726.8
726.8
28.6
1.5
4.0
75
1
730.5
730.5
28.8
3.7
6.2
49
1
734.1
734.1
28.9
3.6
6.1
50
Date Started:
5/2/2019
Water Level:
Not Encountered
Date Completed:
5/2/2019
Logged By:
DG
Probing Equipment:
DCP H-4219
Total Depth:
2.6'
Size of Cone Tip:
8 mm dia. with 60° cone
Work Order:
7794-00&10
Driving Energy:
8 kg weight 575 mm drop
GEOLABS, INC.    
Special Projects HI1729M, HI1714M & HI1715M
Repairs to Water Distribution and 
Storm Water Drainage Systems
MCBH Kaneohe, Oahu, Hawaii
Geotechnical Engineering  
Plate       
B-2.4
Log of
DCP       
2
No. of 
Blows
Penetration 
Reading
Depth of 
Penetration 
(mm)
Depth of 
Penetration 
(inches)
Elevation of 
Penetration 
(feet MSL)
Penetration 
Index 
(mm/blow)
Correlated 
SPT Index 
(mm/blow)
SPT Blow 
Count 
(blow/foot)
1
737.3
737.3
29.0
3.2
5.8
52
1
740.3
740.3
29.1
3.0
5.6
54
1
745.1
745.1
29.3
4.8
7.0
43
1
752.8
752.8
29.6
7.7
8.8
35
1
756.6
756.6
29.8
3.8
6.3
48
1
758.9
758.9
29.9
2.3
5.0
61
1
760.8
760.8
30.0
1.9
4.5
67
1
762.1
762.1
30.0
1.3
3.8
81
1
764.0
764.0
30.1
1.9
4.5
67
1
764.7
764.7
30.1
0.7
2.8
108
1
766.5
766.5
30.2
1.8
4.4
69
1
768.4
768.4
30.3
1.9
4.5
67
1
768.6
768.6
30.3
0.2
1.5
197
1
770.8
770.8
30.3
2.2
4.9
63
1
771.4
771.4
30.4
0.6
2.6
117
1
772.9
772.9
30.4
1.5
4.0
75
1
773.9
773.9
30.5
1.0
3.3
91
1
775.2
775.2
30.5
1.3
3.8
81
1
776.6
776.6
30.6
1.4
3.9
78
1
777.8
777.8
30.6
1.2
3.6
84
1
778.6
778.6
30.7
0.8
3.0
102
1
779.2
779.2
30.7
0.6
2.6
117
1
781.0
781.0
30.7
1.8
4.4
69
1
781.6
781.6
30.8
0.6
2.6
117
1
782.8
782.8
30.8
1.2
3.6
84
1
783.4
783.4
30.8
0.6
2.6
117
1
783.8
783.8
30.9
0.4
2.2
141
1
784.2
784.2
30.9
0.4
2.2
141
1
785.3
785.3
30.9
1.1
3.5
87
1
786.0
786.0
30.9
0.7
2.8
108
1
786.6
786.6
31.0
0.6
2.6
117
1
787.5
787.5
31.0
0.9
3.2
96
1
788.3
788.3
31.0
0.8
3.0
102
1
789.1
789.1
31.1
0.8
3.0
102
1
789.9
789.9
31.1
0.8
3.0
102
1
790.1
790.1
31.1
0.2
1.5
197
Date Started:
5/2/2019
Water Level:
Not Encountered
Date Completed:
5/2/2019
Logged By:
DG
Probing Equipment:
DCP H-4219
Total Depth:
2.6'
Size of Cone Tip:
8 mm dia. with 60° cone
Work Order:
7794-00&10
Driving Energy:
8 kg weight 575 mm drop
GEOLABS, INC.    
Special Projects HI1729M, HI1714M & HI1715M
Repairs to Water Distribution and 
Storm Water Drainage Systems
MCBH Kaneohe, Oahu, Hawaii
Geotechnical Engineering  
Plate       
B-2.5
Log of
DCP       
3
No. of 
Blows
Penetration 
Reading
Depth of 
Penetration 
(mm)
Depth of 
Penetration 
(inches)
Elevation of 
Penetration 
(feet MSL)
Penetration 
Index 
(mm/blow)
Correlated 
SPT Index 
(mm/blow)
SPT Blow 
Count 
(blow/foot)
1
35.8
35.8
1.4
35.8
18.4
17
1
46.4
46.4
1.8
10.6
10.3
30
1
54.6
54.6
2.1
8.2
9.1
34
1
61.3
61.3
2.4
6.7
8.3
37
1
65.0
65.0
2.6
3.7
6.2
49
1
68.5
68.5
2.7
3.5
6.1
50
1
76.1
76.1
3.0
7.6
8.8
35
1
96.2
96.2
3.8
20.1
13.9
22
1
113.0
113.0
4.4
16.8
12.8
24
1
126.6
126.6
5.0
13.6
11.6
26
1
140.2
140.2
5.5
13.6
11.6
26
1
154.7
154.7
6.1
14.5
11.9
26
1
170.5
170.5
6.7
15.8
12.4
25
1
185.6
185.6
7.3
15.1
12.2
25
1
195.6
195.6
7.7
10.0
10.0
30
1
203.1
203.1
8.0
7.5
8.7
35
1
210.8
210.8
8.3
7.7
8.8
35
1
216.6
216.6
8.5
5.8
7.7
40
1
221.9
221.9
8.7
5.3
7.4
41
1
226.4
226.4
8.9
4.5
6.8
45
1
231.3
231.3
9.1
4.9
7.1
43
1
237.1
237.1
9.3
5.8
7.7
40
1
242.7
242.7
9.6
5.6
7.6
40
1
248.1
248.1
9.8
5.4
7.5
41
1
251.1
251.1
9.9
3.0
5.6
54
1
255.5
255.5
10.1
4.4
6.8
45
1
261.9
261.9
10.3
6.4
8.1
38
1
265.9
265.9
10.5
4.0
6.5
47
1
270.8
270.8
10.7
4.9
7.1
43
1
275.1
275.1
10.8
4.3
6.7
46
1
277.2
277.2
10.9
2.1
4.8
64
1
283.3
283.3
11.2
6.1
7.9
39
1
289.4
289.4
11.4
6.1
7.9
39
1
293.6
293.6
11.6
4.2
6.6
46
1
299.6
299.6
11.8
6.0
7.8
39
1
303.9
303.9
12.0
4.3
6.7
46
Date Started:
5/3/2019
Water Level:
Not Encountered
Date Completed:
5/3/2019
Logged By:
DG
Probing Equipment:
DCP H-4219
Total Depth:
3.2'
Size of Cone Tip:
8 mm dia. with 60° cone
Work Order:
7794-00&10
Driving Energy:
8 kg weight 575 mm drop
GEOLABS, INC.    
Special Projects HI1729M, HI1714M & HI1715M
Repairs to Water Distribution and 
Storm Water Drainage Systems
MCBH Kaneohe, Oahu, Hawaii
Geotechnical Engineering  
Plate       
B-3.0
Log of
DCP       
3
No. of 
Blows
Penetration 
Reading
Depth of 
Penetration 
(mm)
Depth of 
Penetration 
(inches)
Elevation of 
Penetration 
(feet MSL)
Penetration 
Index 
(mm/blow)
Correlated 
SPT Index 
(mm/blow)
SPT Blow 
Count 
(blow/foot)
1
308.7
308.7
12.2
4.8
7.0
43
1
313.0
313.0
12.3
4.3
6.7
46
1
317.9
317.9
12.5
4.9
7.1
43
1
323.8
323.8
12.7
5.9
7.8
39
1
328.2
328.2
12.9
4.4
6.8
45
1
331.7
331.7
13.1
3.5
6.1
50
1
336.3
336.3
13.2
4.6
6.9
44
1
340.5
340.5
13.4
4.2
6.6
46
1
345.8
345.8
13.6
5.3
7.4
41
1
351.0
351.0
13.8
5.2
7.3
42
1
355.2
355.2
14.0
4.2
6.6
46
1
361.0
361.0
14.2
5.8
7.7
40
1
365.4
365.4
14.4
4.4
6.8
45
1
369.9
369.9
14.6
4.5
6.8
45
1
375.1
375.1
14.8
5.2
7.3
42
1
380.3
380.3
15.0
5.2
7.3
42
1
384.7
384.7
15.1
4.4
6.8
45
1
388.7
388.7
15.3
4.0
6.5
47
1
393.7
393.7
15.5
5.0
7.2
42
1
399.3
399.3
15.7
5.6
7.6
40
1
405.8
405.8
16.0
6.5
8.1
37
1
410.6
410.6
16.2
4.8
7.0
43
1
416.4
416.4
16.4
5.8
7.7
40
1
422.3
422.3
16.6
5.9
7.8
39
1
427.9
427.9
16.8
5.6
7.6
40
1
433.4
433.4
17.1
5.5
7.5
41
1
438.5
438.5
17.3
5.1
7.3
42
1
444.9
444.9
17.5
6.4
8.1
38
1
449.3
449.3
17.7
4.4
6.8
45
1
454.4
454.4
17.9
5.1
7.3
42
1
459.8
459.8
18.1
5.4
7.5
41
1
464.2
464.2
18.3
4.4
6.8
45
1
468.6
468.6
18.4
4.4
6.8
45
1
474.4
474.4
18.7
5.8
7.7
40
1
478.2
478.2
18.8
3.8
6.3
48
1
483.7
483.7
19.0
5.5
7.5
41
Date Started:
5/3/2019
Water Level:
Not Encountered
Date Completed:
5/3/2019
Logged By:
DG
Probing Equipment:
DCP H-4219
Total Depth:
3.2'
Size of Cone Tip:
8 mm dia. with 60° cone
Work Order:
7794-00&10
Driving Energy:
8 kg weight 575 mm drop
GEOLABS, INC.    
Special Projects HI1729M, HI1714M & HI1715M
Repairs to Water Distribution and 
Storm Water Drainage Systems
MCBH Kaneohe, Oahu, Hawaii
Geotechnical Engineering  
Plate       
B-3.1
Log of
DCP       
3
No. of 
Blows
Penetration 
Reading
Depth of 
Penetration 
(mm)
Depth of 
Penetration 
(inches)
Elevation of 
Penetration 
(feet MSL)
Penetration 
Index 
(mm/blow)
Correlated 
SPT Index 
(mm/blow)
SPT Blow 
Count 
(blow/foot)
1
487.0
487.0
19.2
3.3
5.9
52
1
493.7
493.7
19.4
6.7
8.3
37
1
496.3
496.3
19.5
2.6
5.3
58
1
500.8
500.8
19.7
4.5
6.8
45
1
505.3
505.3
19.9
4.5
6.8
45
1
509.8
509.8
20.1
4.5
6.8
45
1
515.8
515.8
20.3
6.0
7.8
39
1
520.5
520.5
20.5
4.7
7.0
44
1
525.0
525.0
20.7
4.5
6.8
45
1
528.4
528.4
20.8
3.4
6.0
51
1
532.8
532.8
21.0
4.4
6.8
45
1
537.0
537.0
21.1
4.2
6.6
46
1
540.4
540.4
21.3
3.4
6.0
51
1
542.5
542.5
21.4
2.1
4.8
64
1
546.1
546.1
21.5
3.6
6.1
50
1
548.8
548.8
21.6
2.7
5.4
57
1
551.1
551.1
21.7
2.3
5.0
61
1
553.2
553.2
21.8
2.1
4.8
64
1
555.9
555.9
21.9
2.7
5.4
57
1
556.0
556.0
21.9
0.1
1.1
274
1
558.1
558.1
22.0
2.1
4.8
64
1
565.5
565.5
22.3
7.4
8.7
35
1
565.6
565.6
22.3
0.1
1.1
274
1
569.0
569.0
22.4
3.4
6.0
51
1
570.3
570.3
22.5
1.3
3.8
81
1
572.7
572.7
22.5
2.4
5.1
60
1
575.5
575.5
22.7
2.8
5.5
56
1
577.5
577.5
22.7
2.0
4.6
66
1
582.7
582.7
22.9
5.2
7.3
42
1
585.7
585.7
23.1
3.0
5.6
54
1
588.4
588.4
23.2
2.7
5.4
57
1
590.2
590.2
23.2
1.8
4.4
69
1
593.8
593.8
23.4
3.6
6.1
50
1
596.6
596.6
23.5
2.8
5.5
56
1
600.0
600.0
23.6
3.4
6.0
51
1
602.4
602.4
23.7
2.4
5.1
60
Date Started:
5/3/2019
Water Level:
Not Encountered
Date Completed:
5/3/2019
Logged By:
DG
Probing Equipment:
DCP H-4219
Total Depth:
3.2'
Size of Cone Tip:
8 mm dia. with 60° cone
Work Order:
7794-00&10
Driving Energy:
8 kg weight 575 mm drop
GEOLABS, INC.    
Special Projects HI1729M, HI1714M & HI1715M
Repairs to Water Distribution and 
Storm Water Drainage Systems
MCBH Kaneohe, Oahu, Hawaii
Geotechnical Engineering  
Plate       
B-3.2
Log of
DCP       
3
No. of 
Blows
Penetration 
Reading
Depth of 
Penetration 
(mm)
Depth of 
Penetration 
(inches)
Elevation of 
Penetration 
(feet MSL)
Penetration 
Index 
(mm/blow)
Correlated 
SPT Index 
(mm/blow)
SPT Blow 
Count 
(blow/foot)
1
606.2
606.2
23.9
3.8
6.3
48
1
610.7
610.7
24.0
4.5
6.8
45
1
612.2
612.2
24.1
1.5
4.0
75
1
614.4
614.4
24.2
2.2
4.9
63
1
618.1
618.1
24.3
3.7
6.2
49
1
621.0
621.0
24.4
2.9
5.5
55
1
626.2
626.2
24.7
5.2
7.3
42
1
630.2
630.2
24.8
4.0
6.5
47
1
632.3
632.3
24.9
2.1
4.8
64
1
634.9
634.9
25.0
2.6
5.3
58
1
637.3
637.3
25.1
2.4
5.1
60
1
640.3
640.3
25.2
3.0
5.6
54
1
644.2
644.2
25.4
3.9
6.4
48
1
646.9
646.9
25.5
2.7
5.4
57
1
651.3
651.3
25.6
4.4
6.8
45
1
653.9
653.9
25.7
2.6
5.3
58
1
657.4
657.4
25.9
3.5
6.1
50
1
660.2
660.2
26.0
2.8
5.5
56
1
662.7
662.7
26.1
2.5
5.2
59
1
665.3
665.3
26.2
2.6
5.3
58
1
669.2
669.2
26.3
3.9
6.4
48
1
672.4
672.4
26.5
3.2
5.8
52
1
674.8
674.8
26.6
2.4
5.1
60
1
678.8
678.8
26.7
4.0
6.5
47
1
681.7
681.7
26.8
2.9
5.5
55
1
684.8
684.8
27.0
3.1
5.7
53
1
687.0
687.0
27.0
2.2
4.9
63
1
689.6
689.6
27.1
2.6
5.3
58
1
692.3
692.3
27.3
2.7
5.4
57
1
695.1
695.1
27.4
2.8
5.5
56
1
697.3
697.3
27.5
2.2
4.9
63
1
699.5
699.5
27.5
2.2
4.9
63
1
701.7
701.7
27.6
2.2
4.9
63
1
704.3
704.3
27.7
2.6
5.3
58
1
706.0
706.0
27.8
1.7
4.3
71
1
708.3
708.3
27.9
2.3
5.0
61
Date Started:
5/3/2019
Water Level:
Not Encountered
Date Completed:
5/3/2019
Logged By:
DG
Probing Equipment:
DCP H-4219
Total Depth:
3.2'
Size of Cone Tip:
8 mm dia. with 60° cone
Work Order:
7794-00&10
Driving Energy:
8 kg weight 575 mm drop
GEOLABS, INC.    
Special Projects HI1729M, HI1714M & HI1715M
Repairs to Water Distribution and 
Storm Water Drainage Systems
MCBH Kaneohe, Oahu, Hawaii
Geotechnical Engineering  
Plate       
B-3.3
Log of
DCP       
3
No. of 
Blows
Penetration 
Reading
Depth of 
Penetration 
(mm)
Depth of 
Penetration 
(inches)
Elevation of 
Penetration 
(feet MSL)
Penetration 
Index 
(mm/blow)
Correlated 
SPT Index 
(mm/blow)
SPT Blow 
Count 
(blow/foot)
1
710.7
710.7
28.0
2.4
5.1
60
1
713.6
713.6
28.1
2.9
5.5
55
1
715.8
715.8
28.2
2.2
4.9
63
1
717.5
717.5
28.2
1.7
4.3
71
1
720.8
720.8
28.4
3.3
5.9
52
1
723.0
723.0
28.5
2.2
4.9
63
1
724.4
724.4
28.5
1.4
3.9
78
1
727.3
727.3
28.6
2.9
5.5
55
1
728.6
728.6
28.7
1.3
3.8
81
1
730.4
730.4
28.8
1.8
4.4
69
1
733.2
733.2
28.9
2.8
5.5
56
1
734.5
734.5
28.9
1.3
3.8
81
1
736.4
736.4
29.0
1.9
4.5
67
1
738.9
738.9
29.1
2.5
5.2
59
1
740.7
740.7
29.2
1.8
4.4
69
1
743.3
743.3
29.3
2.6
5.3
58
1
745.5
745.5
29.4
2.2
4.9
63
1
748.6
748.6
29.5
3.1
5.7
53
1
751.1
751.1
29.6
2.5
5.2
59
1
753.6
753.6
29.7
2.5
5.2
59
1
754.9
754.9
29.7
1.3
3.8
81
1
758.5
758.5
29.9
3.6
6.1
50
1
761.4
761.4
30.0
2.9
5.5
55
1
763.4
763.4
30.1
2.0
4.6
66
1
766.7
766.7
30.2
3.3
5.9
52
1
768.7
768.7
30.3
2.0
4.6
66
1
772.1
772.1
30.4
3.4
6.0
51
1
774.8
774.8
30.5
2.7
5.4
57
1
777.7
777.7
30.6
2.9
5.5
55
1
781.2
781.2
30.8
3.5
6.1
50
1
784.3
784.3
30.9
3.1
5.7
53
1
786.7
786.7
31.0
2.4
5.1
60
1
790.1
790.1
31.1
3.4
6.0
51
1
792.5
792.5
31.2
2.4
5.1
60
1
796.2
796.2
31.3
3.7
6.2
49
1
798.9
798.9
31.5
2.7
5.4
57
Date Started:
5/3/2019
Water Level:
Not Encountered
Date Completed:
5/3/2019
Logged By:
DG
Probing Equipment:
DCP H-4219
Total Depth:
3.2'
Size of Cone Tip:
8 mm dia. with 60° cone
Work Order:
7794-00&10
Driving Energy:
8 kg weight 575 mm drop
GEOLABS, INC.    
Special Projects HI1729M, HI1714M & HI1715M
Repairs to Water Distribution and 
Storm Water Drainage Systems
MCBH Kaneohe, Oahu, Hawaii
Geotechnical Engineering  
Plate       
B-3.4
Log of
DCP       
3
No. of 
Blows
Penetration 
Reading
Depth of 
Penetration 
(mm)
Depth of 
Penetration 
(inches)
Elevation of 
Penetration 
(feet MSL)
Penetration 
Index 
(mm/blow)
Correlated 
SPT Index 
(mm/blow)
SPT Blow 
Count 
(blow/foot)
1
802.6
802.6
31.6
3.7
6.2
49
1
805.5
805.5
31.7
2.9
5.5
55
1
808.2
808.2
31.8
2.7
5.4
57
1
811.5
811.5
31.9
3.3
5.9
52
1
814.9
814.9
32.1
3.4
6.0
51
1
818.0
818.0
32.2
3.1
5.7
53
1
820.2
820.2
32.3
2.2
4.9
63
1
823.0
823.0
32.4
2.8
5.5
56
1
826.7
826.7
32.5
3.7
6.2
49
1
828.6
828.6
32.6
1.9
4.5
67
1
832.9
832.9
32.8
4.3
6.7
46
1
835.4
835.4
32.9
2.5
5.2
59
1
838.1
838.1
33.0
2.7
5.4
57
1
841.8
841.8
33.1
3.7
6.2
49
1
842.7
842.7
33.2
0.9
3.2
96
1
843.5
843.5
33.2
0.8
3.0
102
1
849.7
849.7
33.5
6.2
8.0
38
1
850.4
850.4
33.5
0.7
2.8
108
1
852.7
852.7
33.6
2.3
5.0
61
1
854.7
854.7
33.6
2.0
4.6
66
1
859.0
859.0
33.8
4.3
6.7
46
1
861.0
861.0
33.9
2.0
4.6
66
1
863.0
863.0
34.0
2.0
4.6
66
1
867.4
867.4
34.1
4.4
6.8
45
1
869.4
869.4
34.2
2.0
4.6
66
1
872.3
872.3
34.3
2.9
5.5
55
1
878.3
878.3
34.6
6.0
7.8
39
1
881.4
881.4
34.7
3.1
5.7
53
1
882.4
882.4
34.7
1.0
3.3
91
1
882.9
882.9
34.8
0.5
2.4
127
1
884.5
884.5
34.8
1.6
4.2
73
1
891.9
891.9
35.1
7.4
8.7
35
1
892.6
892.6
35.1
0.7
2.8
108
1
893.7
893.7
35.2
1.1
3.5
87
1
895.7
895.7
35.3
2.0
4.6
66
1
896.1
896.1
35.3
0.4
2.2
141
Date Started:
5/3/2019
Water Level:
Not Encountered
Date Completed:
5/3/2019
Logged By:
DG
Probing Equipment:
DCP H-4219
Total Depth:
3.2'
Size of Cone Tip:
8 mm dia. with 60° cone
Work Order:
7794-00&10
Driving Energy:
8 kg weight 575 mm drop
GEOLABS, INC.    
Special Projects HI1729M, HI1714M & HI1715M
Repairs to Water Distribution and 
Storm Water Drainage Systems
MCBH Kaneohe, Oahu, Hawaii
Geotechnical Engineering  
Plate       
B-3.5
Log of
DCP       
3
No. of 
Blows
Penetration 
Reading
Depth of 
Penetration 
(mm)
Depth of 
Penetration 
(inches)
Elevation of 
Penetration 
(feet MSL)
Penetration 
Index 
(mm/blow)
Correlated 
SPT Index 
(mm/blow)
SPT Blow 
Count 
(blow/foot)
1
900.0
900.0
35.4
3.9
6.4
48
1
905.0
905.0
35.6
5.0
7.2
42
1
905.1
905.1
35.6
0.1
1.1
274
1
908.1
908.1
35.8
3.0
5.6
54
1
909.9
909.9
35.8
1.8
4.4
69
1
912.2
912.2
35.9
2.3
5.0
61
1
915.2
915.2
36.0
3.0
5.6
54
1
916.9
916.9
36.1
1.7
4.3
71
1
919.8
919.8
36.2
2.9
5.5
55
1
922.2
922.2
36.3
2.4
5.1
60
1
923.3
923.3
36.4
1.1
3.5
87
1
925.6
925.6
36.4
2.3
5.0
61
1
925.7
925.7
36.4
0.1
1.1
274
1
927.7
927.7
36.5
2.0
4.6
66
1
931.1
931.1
36.7
3.4
6.0
51
1
932.9
932.9
36.7
1.8
4.4
69
1
934.5
934.5
36.8
1.6
4.2
73
1
936.2
936.2
36.9
1.7
4.3
71
1
939.0
939.0
37.0
2.8
5.5
56
1
940.8
940.8
37.0
1.8
4.4
69
1
942.1
942.1
37.1
1.3
3.8
81
1
944.7
944.7
37.2
2.6
5.3
58
1
945.9
945.9
37.2
1.2
3.6
84
1
946.0
946.0
37.2
0.1
1.1
274
1
950.1
950.1
37.4
4.1
6.5
47
1
952.0
952.0
37.5
1.9
4.5
67
1
953.7
953.7
37.5
1.7
4.3
71
1
954.3
954.3
37.6
0.6
2.6
117
1
956.9
956.9
37.7
2.6
5.3
58
1
961.2
961.2
37.8
4.3
6.7
46
1
962.6
962.6
37.9
1.4
3.9
78
Date Started:
5/3/2019
Water Level:
Not Encountered
Date Completed:
5/3/2019
Logged By:
DG
Probing Equipment:
DCP H-4219
Total Depth:
3.2'
Size of Cone Tip:
8 mm dia. with 60° cone
Work Order:
7794-00&10
Driving Energy:
8 kg weight 575 mm drop
GEOLABS, INC.    
Special Projects HI1729M, HI1714M & HI1715M
Repairs to Water Distribution and 
Storm Water Drainage Systems
MCBH Kaneohe, Oahu, Hawaii
Geotechnical Engineering  
Plate       
B-3.6
Log of
DCP       
4
No. of 
Blows
Penetration 
Reading
Depth of 
Penetration 
(mm)
Depth of 
Penetration 
(inches)
Elevation of 
Penetration 
(feet MSL)
Penetration 
Index 
(mm/blow)
Correlated 
SPT Index 
(mm/blow)
SPT Blow 
Count 
(blow/foot)
1
169.1
169.1
6.7
169.1
38.5
8
1
169.2
169.2
6.7
0.1
1.1
274
1
199.0
199.0
7.8
29.8
16.8
18
1
211.5
211.5
8.3
12.5
11.1
27
1
224.1
224.1
8.8
12.6
11.2
27
1
231.1
231.1
9.1
7.0
8.4
36
1
237.6
237.6
9.4
6.5
8.1
37
1
248.1
248.1
9.8
10.5
10.2
30
1
252.4
252.4
9.9
4.3
6.7
46
1
259.3
259.3
10.2
6.9
8.4
36
1
266.2
266.2
10.5
6.9
8.4
36
1
274.5
274.5
10.8
8.3
9.2
33
1
282.3
282.3
11.1
7.8
8.9
34
1
289.2
289.2
11.4
6.9
8.4
36
1
294.7
294.7
11.6
5.5
7.5
41
1
301.1
301.1
11.9
6.4
8.1
38
1
307.2
307.2
12.1
6.1
7.9
39
1
312.5
312.5
12.3
5.3
7.4
41
1
319.8
319.8
12.6
7.3
8.6
35
1
326.0
326.0
12.8
6.2
8.0
38
1
332.7
332.7
13.1
6.7
8.3
37
1
338.5
338.5
13.3
5.8
7.7
40
1
345.0
345.0
13.6
6.5
8.1
37
1
350.6
350.6
13.8
5.6
7.6
40
1
356.3
356.3
14.0
5.7
7.6
40
1
363.1
363.1
14.3
6.8
8.3
37
1
369.7
369.7
14.6
6.6
8.2
37
1
376.6
376.6
14.8
6.9
8.4
36
1
384.4
384.4
15.1
7.8
8.9
34
1
389.4
389.4
15.3
5.0
7.2
42
1
395.0
395.0
15.6
5.6
7.6
40
1
396.6
396.6
15.6
1.6
4.2
73
1
402.1
402.1
15.8
5.5
7.5
41
1
405.5
405.5
16.0
3.4
6.0
51
1
409.1
409.1
16.1
3.6
6.1
50
1
412.5
412.5
16.2
3.4
6.0
51
Date Started:
5/3/2019
Water Level:
Not Encountered
Date Completed:
5/3/2019
Logged By:
DG
Probing Equipment:
DCP H-4219
Total Depth:
2.5'
Size of Cone Tip:
8 mm dia. with 60° cone
Work Order:
7794-00&10
Driving Energy:
8 kg weight 575 mm drop
GEOLABS, INC.    
Special Projects HI1729M, HI1714M & HI1715M
Repairs to Water Distribution and 
Storm Water Drainage Systems
MCBH Kaneohe, Oahu, Hawaii
Geotechnical Engineering  
Plate       
B-4.0
Log of
DCP       
4
No. of 
Blows
Penetration 
Reading
Depth of 
Penetration 
(mm)
Depth of 
Penetration 
(inches)
Elevation of 
Penetration 
(feet MSL)
Penetration 
Index 
(mm/blow)
Correlated 
SPT Index 
(mm/blow)
SPT Blow 
Count 
(blow/foot)
1
416.8
416.8
16.4
4.3
6.7
46
1
421.4
421.4
16.6
4.6
6.9
44
1
423.8
423.8
16.7
2.4
5.1
60
1
429.2
429.2
16.9
5.4
7.5
41
1
433.4
433.4
17.1
4.2
6.6
46
1
436.8
436.8
17.2
3.4
6.0
51
1
441.3
441.3
17.4
4.5
6.8
45
1
445.4
445.4
17.5
4.1
6.5
47
1
450.0
450.0
17.7
4.6
6.9
44
1
454.5
454.5
17.9
4.5
6.8
45
1
461.5
461.5
18.2
7.0
8.4
36
1
467.2
467.2
18.4
5.7
7.6
40
1
472.3
472.3
18.6
5.1
7.3
42
1
478.7
478.7
18.8
6.4
8.1
38
1
483.9
483.9
19.1
5.2
7.3
42
1
489.1
489.1
19.3
5.2
7.3
42
1
493.3
493.3
19.4
4.2
6.6
46
1
498.2
498.2
19.6
4.9
7.1
43
1
504.2
504.2
19.9
6.0
7.8
39
1
508.6
508.6
20.0
4.4
6.8
45
1
514.7
514.7
20.3
6.1
7.9
39
1
519.1
519.1
20.4
4.4
6.8
45
1
524.3
524.3
20.6
5.2
7.3
42
1
529.7
529.7
20.9
5.4
7.5
41
1
535.1
535.1
21.1
5.4
7.5
41
1
540.6
540.6
21.3
5.5
7.5
41
1
546.8
546.8
21.5
6.2
8.0
38
1
550.9
550.9
21.7
4.1
6.5
47
1
551.0
551.0
21.7
0.1
1.1
274
1
556.2
556.2
21.9
5.2
7.3
42
1
561.4
561.4
22.1
5.2
7.3
42
1
567.3
567.3
22.3
5.9
7.8
39
1
573.4
573.4
22.6
6.1
7.9
39
1
578.0
578.0
22.8
4.6
6.9
44
1
583.5
583.5
23.0
5.5
7.5
41
1
586.6
586.6
23.1
3.1
5.7
53
Date Started:
5/3/2019
Water Level:
Not Encountered
Date Completed:
5/3/2019
Logged By:
DG
Probing Equipment:
DCP H-4219
Total Depth:
2.5'
Size of Cone Tip:
8 mm dia. with 60° cone
Work Order:
7794-00&10
Driving Energy:
8 kg weight 575 mm drop
GEOLABS, INC.    
Special Projects HI1729M, HI1714M & HI1715M
Repairs to Water Distribution and 
Storm Water Drainage Systems
MCBH Kaneohe, Oahu, Hawaii
Geotechnical Engineering  
Plate       
B-4.1
Log of
DCP       
4
No. of 
Blows
Penetration 
Reading
Depth of 
Penetration 
(mm)
Depth of 
Penetration 
(inches)
Elevation of 
Penetration 
(feet MSL)
Penetration 
Index 
(mm/blow)
Correlated 
SPT Index 
(mm/blow)
SPT Blow 
Count 
(blow/foot)
1
590.6
590.6
23.3
4.0
6.5
47
1
593.8
593.8
23.4
3.2
5.8
52
1
596.5
596.5
23.5
2.7
5.4
57
1
600.6
600.6
23.6
4.1
6.5
47
1
603.6
603.6
23.8
3.0
5.6
54
1
606.4
606.4
23.9
2.8
5.5
56
1
609.1
609.1
24.0
2.7
5.4
57
1
612.4
612.4
24.1
3.3
5.9
52
1
614.6
614.6
24.2
2.2
4.9
63
1
618.8
618.8
24.4
4.2
6.6
46
1
622.0
622.0
24.5
3.2
5.8
52
1
625.3
625.3
24.6
3.3
5.9
52
1
629.5
629.5
24.8
4.2
6.6
46
1
633.0
633.0
24.9
3.5
6.1
50
1
636.3
636.3
25.1
3.3
5.9
52
1
639.1
639.1
25.2
2.8
5.5
56
1
641.8
641.8
25.3
2.7
5.4
57
1
644.8
644.8
25.4
3.0
5.6
54
1
647.4
647.4
25.5
2.6
5.3
58
1
650.7
650.7
25.6
3.3
5.9
52
1
653.1
653.1
25.7
2.4
5.1
60
1
655.0
655.0
25.8
1.9
4.5
67
1
657.4
657.4
25.9
2.4
5.1
60
1
660.4
660.4
26.0
3.0
5.6
54
1
663.4
663.4
26.1
3.0
5.6
54
1
666.2
666.2
26.2
2.8
5.5
56
1
669.0
669.0
26.3
2.8
5.5
56
1
670.7
670.7
26.4
1.7
4.3
71
1
673.8
673.8
26.5
3.1
5.7
53
1
676.8
676.8
26.6
3.0
5.6
54
1
679.8
679.8
26.8
3.0
5.6
54
1
681.9
681.9
26.8
2.1
4.8
64
1
684.6
684.6
27.0
2.7
5.4
57
1
687.5
687.5
27.1
2.9
5.5
55
1
690.3
690.3
27.2
2.8
5.5
56
1
692.9
692.9
27.3
2.6
5.3
58
Date Started:
5/3/2019
Water Level:
Not Encountered
Date Completed:
5/3/2019
Logged By:
DG
Probing Equipment:
DCP H-4219
Total Depth:
2.5'
Size of Cone Tip:
8 mm dia. with 60° cone
Work Order:
7794-00&10
Driving Energy:
8 kg weight 575 mm drop
GEOLABS, INC.    
Special Projects HI1729M, HI1714M & HI1715M
Repairs to Water Distribution and 
Storm Water Drainage Systems
MCBH Kaneohe, Oahu, Hawaii
Geotechnical Engineering  
Plate       
B-4.2
Log of
DCP       
4
No. of 
Blows
Penetration 
Reading
Depth of 
Penetration 
(mm)
Depth of 
Penetration 
(inches)
Elevation of 
Penetration 
(feet MSL)
Penetration 
Index 
(mm/blow)
Correlated 
SPT Index 
(mm/blow)
SPT Blow 
Count 
(blow/foot)
1
695.6
695.6
27.4
2.7
5.4
57
1
697.9
697.9
27.5
2.3
5.0
61
1
701.3
701.3
27.6
3.4
6.0
51
1
703.1
703.1
27.7
1.8
4.4
69
1
707.9
707.9
27.9
4.8
7.0
43
1
710.3
710.3
28.0
2.4
5.1
60
1
713.7
713.7
28.1
3.4
6.0
51
1
715.9
715.9
28.2
2.2
4.9
63
1
719.4
719.4
28.3
3.5
6.1
50
1
721.9
721.9
28.4
2.5
5.2
59
1
725.0
725.0
28.5
3.1
5.7
53
1
727.2
727.2
28.6
2.2
4.9
63
1
730.3
730.3
28.8
3.1
5.7
53
1
731.4
731.4
28.8
1.1
3.5
87
1
733.8
733.8
28.9
2.4
5.1
60
1
735.6
735.6
29.0
1.8
4.4
69
1
738.5
738.5
29.1
2.9
5.5
55
1
740.5
740.5
29.2
2.0
4.6
66
1
744.1
744.1
29.3
3.6
6.1
50
1
745.1
745.1
29.3
1.0
3.3
91
1
746.7
746.7
29.4
1.6
4.2
73
1
747.6
747.6
29.4
0.9
3.2
96
1
749.2
749.2
29.5
1.6
4.2
73
1
749.8
749.8
29.5
0.6
2.6
117
1
751.3
751.3
29.6
1.5
4.0
75
1
752.5
752.5
29.6
1.2
3.6
84
Date Started:
5/3/2019
Water Level:
Not Encountered
Date Completed:
5/3/2019
Logged By:
DG
Probing Equipment:
DCP H-4219
Total Depth:
2.5'
Size of Cone Tip:
8 mm dia. with 60° cone
Work Order:
7794-00&10
Driving Energy:
8 kg weight 575 mm drop
GEOLABS, INC.    
Special Projects HI1729M, HI1714M & HI1715M
Repairs to Water Distribution and 
Storm Water Drainage Systems
MCBH Kaneohe, Oahu, Hawaii
Geotechnical Engineering  
Plate       
B-4.3
Log of
DCP       
5
No. of 
Blows
Penetration 
Reading
Depth of 
Penetration 
(mm)
Depth of 
Penetration 
(inches)
Elevation of 
Penetration 
(feet MSL)
Penetration 
Index 
(mm/blow)
Correlated 
SPT Index 
(mm/blow)
SPT Blow 
Count 
(blow/foot)
1
8.8
8.8
0.3
8.8
9.4
32
1
159.6
159.6
6.3
150.8
36.4
8
1
277.4
277.4
10.9
117.8
32.4
9
1
277.5
277.5
10.9
0.1
1.1
274
1
284.0
284.0
11.2
6.5
8.1
37
1
291.6
291.6
11.5
7.6
8.8
35
1
297.8
297.8
11.7
6.2
8.0
38
1
304.0
304.0
12.0
6.2
8.0
38
1
310.0
310.0
12.2
6.0
7.8
39
1
315.0
315.0
12.4
5.0
7.2
42
1
321.9
321.9
12.7
6.9
8.4
36
1
326.8
326.8
12.9
4.9
7.1
43
1
332.9
332.9
13.1
6.1
7.9
39
1
337.7
337.7
13.3
4.8
7.0
43
1
341.9
341.9
13.5
4.2
6.6
46
1
347.8
347.8
13.7
5.9
7.8
39
1
353.3
353.3
13.9
5.5
7.5
41
1
358.1
358.1
14.1
4.8
7.0
43
1
363.8
363.8
14.3
5.7
7.6
40
1
369.2
369.2
14.5
5.4
7.5
41
1
374.5
374.5
14.7
5.3
7.4
41
1
379.8
379.8
15.0
5.3
7.4
41
1
384.0
384.0
15.1
4.2
6.6
46
1
389.8
389.8
15.3
5.8
7.7
40
1
394.7
394.7
15.5
4.9
7.1
43
1
400.7
400.7
15.8
6.0
7.8
39
1
406.1
406.1
16.0
5.4
7.5
41
1
412.4
412.4
16.2
6.3
8.0
38
1
418.5
418.5
16.5
6.1
7.9
39
1
426.7
426.7
16.8
8.2
9.1
34
1
433.7
433.7
17.1
7.0
8.4
36
1
440.1
440.1
17.3
6.4
8.1
38
1
448.2
448.2
17.6
8.1
9.0
34
1
456.5
456.5
18.0
8.3
9.2
33
1
464.9
464.9
18.3
8.4
9.2
33
1
472.4
472.4
18.6
7.5
8.7
35
Date Started:
5/3/2019
Water Level:
Not Encountered
Date Completed:
5/3/2019
Logged By:
DG
Probing Equipment:
DCP H-4219
Total Depth:
5.2'
Size of Cone Tip:
8 mm dia. with 60° cone
Work Order:
7794-00&10
Driving Energy:
8 kg weight 575 mm drop
GEOLABS, INC.    
Special Projects HI1729M, HI1714M & HI1715M
Repairs to Water Distribution and 
Storm Water Drainage Systems
MCBH Kaneohe, Oahu, Hawaii
Geotechnical Engineering  
Plate       
B-5.0
Log of
DCP       
5
No. of 
Blows
Penetration 
Reading
Depth of 
Penetration 
(mm)
Depth of 
Penetration 
(inches)
Elevation of 
Penetration 
(feet MSL)
Penetration 
Index 
(mm/blow)
Correlated 
SPT Index 
(mm/blow)
SPT Blow 
Count 
(blow/foot)
1
479.7
479.7
18.9
7.3
8.6
35
1
484.9
484.9
19.1
5.2
7.3
42
1
488.9
488.9
19.2
4.0
6.5
47
1
493.0
493.0
19.4
4.1
6.5
47
1
496.7
496.7
19.6
3.7
6.2
49
1
500.2
500.2
19.7
3.5
6.1
50
1
509.8
509.8
20.1
9.6
9.8
31
1
510.5
510.5
20.1
0.7
2.8
108
1
516.2
516.2
20.3
5.7
7.6
40
1
523.4
523.4
20.6
7.2
8.6
36
1
528.7
528.7
20.8
5.3
7.4
41
1
535.0
535.0
21.1
6.3
8.0
38
1
540.3
540.3
21.3
5.3
7.4
41
1
545.0
545.0
21.5
4.7
7.0
44
1
549.8
549.8
21.6
4.8
7.0
43
1
553.6
553.6
21.8
3.8
6.3
48
1
557.8
557.8
22.0
4.2
6.6
46
1
562.2
562.2
22.1
4.4
6.8
45
1
567.2
567.2
22.3
5.0
7.2
42
1
573.5
573.5
22.6
6.3
8.0
38
1
578.7
578.7
22.8
5.2
7.3
42
1
583.6
583.6
23.0
4.9
7.1
43
1
589.0
589.0
23.2
5.4
7.5
41
1
593.6
593.6
23.4
4.6
6.9
44
1
600.1
600.1
23.6
6.5
8.1
37
1
604.5
604.5
23.8
4.4
6.8
45
1
609.6
609.6
24.0
5.1
7.3
42
1
614.1
614.1
24.2
4.5
6.8
45
1
618.8
618.8
24.4
4.7
7.0
44
1
623.1
623.1
24.5
4.3
6.7
46
1
623.2
623.2
24.5
0.1
1.1
274
1
628.3
628.3
24.7
5.1
7.3
42
1
633.2
633.2
24.9
4.9
7.1
43
1
638.3
638.3
25.1
5.1
7.3
42
1
642.6
642.6
25.3
4.3
6.7
46
1
648.8
648.8
25.5
6.2
8.0
38
Date Started:
5/3/2019
Water Level:
Not Encountered
Date Completed:
5/3/2019
Logged By:
DG
Probing Equipment:
DCP H-4219
Total Depth:
5.2'
Size of Cone Tip:
8 mm dia. with 60° cone
Work Order:
7794-00&10
Driving Energy:
8 kg weight 575 mm drop
GEOLABS, INC.    
Special Projects HI1729M, HI1714M & HI1715M
Repairs to Water Distribution and 
Storm Water Drainage Systems
MCBH Kaneohe, Oahu, Hawaii
Geotechnical Engineering  
Plate       
B-5.1
Log of
DCP       
5
No. of 
Blows
Penetration 
Reading
Depth of 
Penetration 
(mm)
Depth of 
Penetration 
(inches)
Elevation of 
Penetration 
(feet MSL)
Penetration 
Index 
(mm/blow)
Correlated 
SPT Index 
(mm/blow)
SPT Blow 
Count 
(blow/foot)
1
653.1
653.1
25.7
4.3
6.7
46
1
657.9
657.9
25.9
4.8
7.0
43
1
662.2
662.2
26.1
4.3
6.7
46
1
666.3
666.3
26.2
4.1
6.5
47
1
670.5
670.5
26.4
4.2
6.6
46
1
675.2
675.2
26.6
4.7
7.0
44
1
679.4
679.4
26.7
4.2
6.6
46
1
683.8
683.8
26.9
4.4
6.8
45
1
687.7
687.7
27.1
3.9
6.4
48
1
691.3
691.3
27.2
3.6
6.1
50
1
695.3
695.3
27.4
4.0
6.5
47
1
699.7
699.7
27.5
4.4
6.8
45
1
703.8
703.8
27.7
4.1
6.5
47
1
707.2
707.2
27.8
3.4
6.0
51
1
710.0
710.0
28.0
2.8
5.5
56
1
713.3
713.3
28.1
3.3
5.9
52
1
717.8
717.8
28.3
4.5
6.8
45
1
720.0
720.0
28.3
2.2
4.9
63
1
721.1
721.1
28.4
1.1
3.5
87
1
723.6
723.6
28.5
2.5
5.2
59
1
725.6
725.6
28.6
2.0
4.6
66
1
728.1
728.1
28.7
2.5
5.2
59
1
730.9
730.9
28.8
2.8
5.5
56
1
734.5
734.5
28.9
3.6
6.1
50
1
736.5
736.5
29.0
2.0
4.6
66
1
742.2
742.2
29.2
5.7
7.6
40
1
745.0
745.0
29.3
2.8
5.5
56
1
747.4
747.4
29.4
2.4
5.1
60
1
750.3
750.3
29.5
2.9
5.5
55
1
751.9
751.9
29.6
1.6
4.2
73
1
753.8
753.8
29.7
1.9
4.5
67
1
756.1
756.1
29.8
2.3
5.0
61
1
758.9
758.9
29.9
2.8
5.5
56
1
761.5
761.5
30.0
2.6
5.3
58
1
762.9
762.9
30.0
1.4
3.9
78
1
765.7
765.7
30.1
2.8
5.5
56
Date Started:
5/3/2019
Water Level:
Not Encountered
Date Completed:
5/3/2019
Logged By:
DG
Probing Equipment:
DCP H-4219
Total Depth:
5.2'
Size of Cone Tip:
8 mm dia. with 60° cone
Work Order:
7794-00&10
Driving Energy:
8 kg weight 575 mm drop
GEOLABS, INC.    
Special Projects HI1729M, HI1714M & HI1715M
Repairs to Water Distribution and 
Storm Water Drainage Systems
MCBH Kaneohe, Oahu, Hawaii
Geotechnical Engineering  
Plate       
B-5.2
Log of
DCP       
5
No. of 
Blows
Penetration 
Reading
Depth of 
Penetration 
(mm)
Depth of 
Penetration 
(inches)
Elevation of 
Penetration 
(feet MSL)
Penetration 
Index 
(mm/blow)
Correlated 
SPT Index 
(mm/blow)
SPT Blow 
Count 
(blow/foot)
1
766.7
766.7
30.2
1.0
3.3
91
1
769.4
769.4
30.3
2.7
5.4
57
1
772.0
772.0
30.4
2.6
5.3
58
1
773.7
773.7
30.5
1.7
4.3
71
1
775.5
775.5
30.5
1.8
4.4
69
1
778.9
778.9
30.7
3.4
6.0
51
1
781.0
781.0
30.7
2.1
4.8
64
1
782.1
782.1
30.8
1.1
3.5
87
1
784.3
784.3
30.9
2.2
4.9
63
1
787.3
787.3
31.0
3.0
5.6
54
1
789.5
789.5
31.1
2.2
4.9
63
1
791.0
791.0
31.1
1.5
4.0
75
1
793.0
793.0
31.2
2.0
4.6
66
1
794.6
794.6
31.3
1.6
4.2
73
1
797.6
797.6
31.4
3.0
5.6
54
1
799.5
799.5
31.5
1.9
4.5
67
1
801.8
801.8
31.6
2.3
5.0
61
1
804.2
804.2
31.7
2.4
5.1
60
1
806.4
806.4
31.7
2.2
4.9
63
1
809.7
809.7
31.9
3.3
5.9
52
1
811.7
811.7
32.0
2.0
4.6
66
1
814.9
814.9
32.1
3.2
5.8
52
1
816.9
816.9
32.2
2.0
4.6
66
1
819.3
819.3
32.3
2.4
5.1
60
1
822.3
822.3
32.4
3.0
5.6
54
1
824.9
824.9
32.5
2.6
5.3
58
1
828.9
828.9
32.6
4.0
6.5
47
1
832.1
832.1
32.8
3.2
5.8
52
1
835.4
835.4
32.9
3.3
5.9
52
1
839.7
839.7
33.1
4.3
6.7
46
1
845.3
845.3
33.3
5.6
7.6
40
1
894.1
894.1
35.2
48.8
21.3
14
1
929.2
929.2
36.6
35.1
18.2
17
1
943.4
943.4
37.1
14.2
11.8
26
1
953.3
953.3
37.5
9.9
10.0
31
1
960.9
960.9
37.8
7.6
8.8
35
Date Started:
5/3/2019
Water Level:
Not Encountered
Date Completed:
5/3/2019
Logged By:
DG
Probing Equipment:
DCP H-4219
Total Depth:
5.2'
Size of Cone Tip:
8 mm dia. with 60° cone
Work Order:
7794-00&10
Driving Energy:
8 kg weight 575 mm drop
GEOLABS, INC.    
Special Projects HI1729M, HI1714M & HI1715M
Repairs to Water Distribution and 
Storm Water Drainage Systems
MCBH Kaneohe, Oahu, Hawaii
Geotechnical Engineering  
Plate       
B-5.3
Log of
DCP       
5
No. of 
Blows
Penetration 
Reading
Depth of 
Penetration 
(mm)
Depth of 
Penetration 
(inches)
Elevation of 
Penetration 
(feet MSL)
Penetration 
Index 
(mm/blow)
Correlated 
SPT Index 
(mm/blow)
SPT Blow 
Count 
(blow/foot)
1
967.0
967.0
38.1
6.1
7.9
39
1
973.3
973.3
38.3
6.3
8.0
38
1
979.4
979.4
38.6
6.1
7.9
39
1
984.7
984.7
38.8
5.3
7.4
41
1
990.5
990.5
39.0
5.8
7.7
40
1
995.3
995.3
39.2
4.8
7.0
43
1
1001.7
1001.7
39.4
6.4
8.1
38
1
1005.8
1005.8
39.6
4.1
6.5
47
1
1010.2
1010.2
39.8
4.4
6.8
45
1
1014.9
1014.9
40.0
4.7
7.0
44
1
1019.0
1019.0
40.1
4.1
6.5
47
1
1023.1
1023.1
40.3
4.1
6.5
47
1
1027.4
1027.4
40.4
4.3
6.7
46
1
1031.5
1031.5
40.6
4.1
6.5
47
1
1034.7
1034.7
40.7
3.2
5.8
52
1
1038.6
1038.6
40.9
3.9
6.4
48
1
1042.6
1042.6
41.0
4.0
6.5
47
1
1046.6
1046.6
41.2
4.0
6.5
47
1
1050.7
1050.7
41.4
4.1
6.5
47
1
1054.0
1054.0
41.5
3.3
5.9
52
1
1056.5
1056.5
41.6
2.5
5.2
59
1
1061.2
1061.2
41.8
4.7
7.0
44
1
1065.8
1065.8
42.0
4.6
6.9
44
1
1070.0
1070.0
42.1
4.2
6.6
46
1
1074.2
1074.2
42.3
4.2
6.6
46
1
1078.6
1078.6
42.5
4.4
6.8
45
1
1082.6
1082.6
42.6
4.0
6.5
47
1
1087.1
1087.1
42.8
4.5
6.8
45
1
1091.3
1091.3
43.0
4.2
6.6
46
1
1095.7
1095.7
43.1
4.4
6.8
45
1
1100.2
1100.2
43.3
4.5
6.8
45
1
1104.7
1104.7
43.5
4.5
6.8
45
1
1109.3
1109.3
43.7
4.6
6.9
44
1
1113.4
1113.4
43.8
4.1
6.5
47
1
1117.6
1117.6
44.0
4.2
6.6
46
1
1124.0
1124.0
44.3
6.4
8.1
38
Date Started:
5/3/2019
Water Level:
Not Encountered
Date Completed:
5/3/2019
Logged By:
DG
Probing Equipment:
DCP H-4219
Total Depth:
5.2'
Size of Cone Tip:
8 mm dia. with 60° cone
Work Order:
7794-00&10
Driving Energy:
8 kg weight 575 mm drop
GEOLABS, INC.    
Special Projects HI1729M, HI1714M & HI1715M
Repairs to Water Distribution and 
Storm Water Drainage Systems
MCBH Kaneohe, Oahu, Hawaii
Geotechnical Engineering  
Plate       
B-5.4
Log of
DCP       
5
No. of 
Blows
Penetration 
Reading
Depth of 
Penetration 
(mm)
Depth of 
Penetration 
(inches)
Elevation of 
Penetration 
(feet MSL)
Penetration 
Index 
(mm/blow)
Correlated 
SPT Index 
(mm/blow)
SPT Blow 
Count 
(blow/foot)
1
1129.5
1129.5
44.5
5.5
7.5
41
1
1134.4
1134.4
44.7
4.9
7.1
43
1
1138.7
1138.7
44.8
4.3
6.7
46
1
1142.9
1142.9
45.0
4.2
6.6
46
1
1147.6
1147.6
45.2
4.7
7.0
44
1
1151.2
1151.2
45.3
3.6
6.1
50
1
1155.9
1155.9
45.5
4.7
7.0
44
1
1160.5
1160.5
45.7
4.6
6.9
44
1
1164.8
1164.8
45.9
4.3
6.7
46
1
1170.5
1170.5
46.1
5.7
7.6
40
1
1175.4
1175.4
46.3
4.9
7.1
43
1
1180.3
1180.3
46.5
4.9
7.1
43
1
1186.1
1186.1
46.7
5.8
7.7
40
1
1191.2
1191.2
46.9
5.1
7.3
42
1
1196.9
1196.9
47.1
5.7
7.6
40
1
1203.0
1203.0
47.4
6.1
7.9
39
1
1212.9
1212.9
47.8
9.9
10.0
31
1
1223.6
1223.6
48.2
10.7
10.3
30
1
1234.5
1234.5
48.6
10.9
10.4
29
1
1260.6
1260.6
49.6
26.1
15.8
19
1
1284.2
1284.2
50.6
23.6
15.1
20
1
1309.1
1309.1
51.5
24.9
15.4
20
1
1327.0
1327.0
52.2
17.9
13.2
23
1
1344.0
1344.0
52.9
17.0
12.9
24
1
1355.8
1355.8
53.4
11.8
10.8
28
1
1367.3
1367.3
53.8
11.5
10.7
29
1
1378.8
1378.8
54.3
11.5
10.7
29
1
1388.0
1388.0
54.6
9.2
9.6
32
1
1400.4
1400.4
55.1
12.4
11.1
28
1
1411.7
1411.7
55.6
11.3
10.6
29
1
1425.2
1425.2
56.1
13.5
11.5
26
1
1437.3
1437.3
56.6
12.1
11.0
28
1
1448.7
1448.7
57.0
11.4
10.6
29
1
1462.4
1462.4
57.6
13.7
11.6
26
1
1472.4
1472.4
58.0
10.0
10.0
30
1
1486.0
1486.0
58.5
13.6
11.6
26
Date Started:
5/3/2019
Water Level:
Not Encountered
Date Completed:
5/3/2019
Logged By:
DG
Probing Equipment:
DCP H-4219
Total Depth:
5.2'
Size of Cone Tip:
8 mm dia. with 60° cone
Work Order:
7794-00&10
Driving Energy:
8 kg weight 575 mm drop
GEOLABS, INC.    
Special Projects HI1729M, HI1714M & HI1715M
Repairs to Water Distribution and 
Storm Water Drainage Systems
MCBH Kaneohe, Oahu, Hawaii
Geotechnical Engineering  
Plate       
B-5.5
Log of
DCP       
5
No. of 
Blows
Penetration 
Reading
Depth of 
Penetration 
(mm)
Depth of 
Penetration 
(inches)
Elevation of 
Penetration 
(feet MSL)
Penetration 
Index 
(mm/blow)
Correlated 
SPT Index 
(mm/blow)
SPT Blow 
Count 
(blow/foot)
1
1500.2
1500.2
59.1
14.2
11.8
26
1
1515.1
1515.1
59.6
14.9
12.1
25
1
1526.7
1526.7
60.1
11.6
10.7
28
1
1537.6
1537.6
60.5
10.9
10.4
29
1
1546.7
1546.7
60.9
9.1
9.6
32
1
1563.2
1563.2
61.5
16.5
12.7
24
1
1573.7
1573.7
62.0
10.5
10.2
30
1
1577.0
1577.0
62.1
3.3
5.9
52
1
1578.6
1578.6
62.1
1.6
4.2
73
1
1579.1
1579.1
62.2
0.5
2.4
127
1
1581.1
1581.1
62.2
2.0
4.6
66
1
1581.7
1581.7
62.3
0.6
2.6
117
1
1582.3
1582.3
62.3
0.6
2.6
117
Date Started:
5/3/2019
Water Level:
Not Encountered
Date Completed:
5/3/2019
Logged By:
DG
Probing Equipment:
DCP H-4219
Total Depth:
5.2'
Size of Cone Tip:
8 mm dia. with 60° cone
Work Order:
7794-00&10
Driving Energy:
8 kg weight 575 mm drop
GEOLABS, INC.    
Special Projects HI1729M, HI1714M & HI1715M
Repairs to Water Distribution and 
Storm Water Drainage Systems
MCBH Kaneohe, Oahu, Hawaii
Geotechnical Engineering  
Plate       
B-5.6
APPENDIX  C  
W.O. 7794-00&10 
GEOLABS, INC. 
MARCH 2020     Page C-1 
Hawaii • California 
A P P E N D I X   C 
Laboratory Tests 
Moisture Content (ASTM D2216) and Unit Weight (ASTM D2937) determinations 
were performed on selected samples as an aid in the classification and evaluation of soil 
properties. The test results are presented on the Logs of Borings at the appropriate 
sample depths. 
Two Atterberg Limits tests (ASTM D4318) were performed on selected soil 
samples to evaluate the liquid and plastic limits. The test results are summarized on the 
Logs of Borings at the appropriate sample depths. Graphic presentation of the test results 
is provided on Plate C-1. 
Six Sieve Analysis tests (ASTM C117 & C136) were performed on selected soil 
samples to evaluate the gradation characteristics of the soils and to aid in soil 
classification. Graphic presentation of the grain size distributions are provided on 
Plates C-2 and C-3. 
Two Unconsolidated Undrained Triaxial Compression tests (ASTM D2850) were 
performed on selected soil samples to evaluate the undrained shear strength of the in-situ 
soils. The approximate in-situ effective overburden pressure was used as the applied 
confining pressure for the relatively “undisturbed” soil sample. The test results and the 
stress-strain curves are presented on Plates C-4 and C-5. 
One Direct Shear test (ASTM D3080) was performed on a selected sample to 
evaluate the shear strength characteristics of the material tested.  Results of the direct 
shear test are presented on Plate C-6. 
One Consolidation test with time rates (ASTM D 2435) was performed on a sample 
of the potentially compressible soils to evaluate the compressibility characteristics of the 
materials encountered.  Consolidation test results are presented on Plate C-7. 
Two laboratory California Bearing Ratio tests (ASTM D1883) were performed on 
bulk samples of the near-surface soils to evaluate the pavement support characteristics 
of the soils. The test results are presented on Plates C-8 and C-9. 
Two Modified Proctor compaction tests (ASTM D 1557) were performed on bulk 
samples of the near-surface soils to evaluate the dry density and moisture content 
relationships. The test results are presented on Plates C-10 and C-11. 
Two sets of Corrosivity tests, including pH (ASTM G51), Minimum Resistivity (ASTM 
G57), Chloride Content (EPA 300.0), and Sulfate Content (EPA 300.0), were performed by 
our office and TestAmerica Laboratories, Inc. on selected soil samples obtained from our 
field exploration. The test results are summarized on Plate C-12.
0
10
20
30
40
50
60
70
80
90
100
0
20
40
60
80
100
120
ML or OL
CL-ML
CL or OL
CH or OH
C - 1
MH or OH
LIQUID LIMIT
PLASTICITY INDEX
ATTERBERG LIMITS TEST RESULTS - ASTM D4318
PI
Depth (ft)
Sample
LL
PL
Description
B-1
B-3
1.0-2.5
16.0-17.5
56
76
27
49
29
27
Brown silty clay (CH) with some gravel
Brown w/ multi-color mottling clayey silt (MH) with some sand & gravel
NP = NON-PLASTIC
4
7
Plate
W.O. 7794-00&10
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
SPECIAL PROJECTS HI1729M, HI1714M & HI1715M
REPAIRS TO WATER DISTRIBUTION AND
STORM WATER DRAINAGE SYSTEMS
MCBH KANEOHE, OAHU, HAWAII
G_ATTERBERG_PI-100_LL-120  7794-00.GPJ  GEOLABS.GDT  3/24/20
0
5
10
15
20
25
30
35
40
45
50
55
60
65
70
75
80
85
90
95
100
0.001
0.01
0.1
1
10
100
5.45
3.721
1.299
8.114
3.917
C - 2
coarse
1
1.5
3
2
40
Depth (ft)
%Gravel
44.1
34.4
24.3
53.0
36.6
43.9
52.3
30.0
35.1
42.2
%Sand
COBBLES
Sample
D30 (mm)
140
20
3.3
7.9
105.8
231.0
HYDROMETER
3
GRAIN SIZE IN MILLIMETERS
PERCENT FINER BY WEIGHT
100
coarse
1/2
Sample
0.959
0.813
1.496
0.303
Cu
GRAVEL
U.S. SIEVE NUMBERS
D10 (mm)
16
fine
25
19
37.5
37.5
25
Cc
3/4
fine
SILT OR CLAY
medium
GRAIN SIZE DISTRIBUTION - ASTM C117 & C136
SAND
%Fine
60
4
30
200
4
6
12.0
13.3
45.7
12.0
21.2
Depth (ft)
LL
Tan silty gravel (GM) with some sand
Tan silty sand (SM) with some gravel
Brownish tan silty sand (SM) with some gravel
Brownish tan sandy gravel (GP-GM) with a little silt
Tan silty sand (SM) with some gravel
810 14
50
U.S. SIEVE OPENING IN INCHES
6
D60 (mm)
D100 (mm)
B-2
B-2
B-3
B-4
B-5
2.5-4.0
10.0-11.5
1.0-2.5
11.5-13.0
10.0-11.5
2.5-4.0
10.0-11.5
1.0-2.5
11.5-13.0
10.0-11.5
B-2
B-2
B-3
B-4
B-5
3/8
PL PI
Description
Plate
W.O. 7794-00&10
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
SPECIAL PROJECTS HI1729M, HI1714M & HI1715M
REPAIRS TO WATER DISTRIBUTION AND
STORM WATER DRAINAGE SYSTEMS
MCBH KANEOHE, OAHU, HAWAII
G_GRAIN_SIZE_MOD  7794-00.GPJ  GEOLABS.GDT  3/24/20
0
5
10
15
20
25
30
35
40
45
50
55
60
65
70
75
80
85
90
95
100
0.001
0.01
0.1
1
10
100
13.091
C - 3
coarse
1
1.5
3
2
0.285
40
Depth (ft)
%Gravel
65.4
27.7
%Sand
COBBLES
Sample
D30 (mm)
140
20
3.2
45.9
HYDROMETER
3
GRAIN SIZE IN MILLIMETERS
PERCENT FINER BY WEIGHT
100
coarse
1/2
Sample
3.444
Cu
GRAVEL
U.S. SIEVE NUMBERS
D10 (mm)
16
fine
37.5
Cc
3/4
fine
SILT OR CLAY
medium
GRAIN SIZE DISTRIBUTION - ASTM C117 & C136
SAND
%Fine
60
4
30
200
4
6
6.9
Depth (ft)
LL
Tan sandy gravel (GP-GM) with a little silt
810 14
50
U.S. SIEVE OPENING IN INCHES
6
D60 (mm)
D100 (mm)
B-5
21.0-22.5
21.0-22.5
B-5
3/8
PL PI
Description
Plate
W.O. 7794-00&10
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
SPECIAL PROJECTS HI1729M, HI1714M & HI1715M
REPAIRS TO WATER DISTRIBUTION AND
STORM WATER DRAINAGE SYSTEMS
MCBH KANEOHE, OAHU, HAWAII
G_GRAIN_SIZE_MOD  7794-00.GPJ  GEOLABS.GDT  3/24/20
0
0.5
1.0
1.5
2.0
2.5
3.0
3.5
4.0
4.5
5.0
5.5
6.0
6.5
0
2
4
6
8
Location:
Sample Diameter (inches)
Sample Height (inches)
DEVIATOR STRESS, ksf
Max. Deviator Stress (ksf):
Confining Stress (ksf):
AXIAL STRAIN, %
0.5
6.4
Dry Density (pcf)
Moisture (%)
Axial Strain at Failure (%)
Strain Rate (% / minute)
25.1
97.5
2.1
Brown silty clay
5.0 - 6.5 feet
Description:
Depth:
B-1
TRIAXIAL UU COMPRESSION TEST - ASTM D2850
Test Date:
5.267
2.413
0.97
C - 4
5/28/2019
Plate
W.O. 7794-00&10
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
SPECIAL PROJECTS HI1729M, HI1714M & HI1715M
REPAIRS TO WATER DISTRIBUTION AND
STORM WATER DRAINAGE SYSTEMS
MCBH KANEOHE, OAHU, HAWAII
G_TXUU  7794-00.GPJ  GEOLABS.GDT  3/24/20
0
0.5
1.0
1.5
2.0
2.5
3.0
3.5
4.0
4.5
0
4
8
12
16
20
Location:
Sample Diameter (inches)
Sample Height (inches)
DEVIATOR STRESS, ksf
Max. Deviator Stress (ksf):
Confining Stress (ksf):
AXIAL STRAIN, %
1.6
4.3
Dry Density (pcf)
Moisture (%)
Axial Strain at Failure (%)
Strain Rate (% / minute)
45.7
74.7
15.0
Brown clayey silt with a little fine sand
26.5 - 27.5 feet
Description:
Depth:
B-5
TRIAXIAL UU COMPRESSION TEST - ASTM D2850
Test Date:
5.167
2.400
1.00
C - 5
6/3/2019
Plate
W.O. 7794-00&10
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
SPECIAL PROJECTS HI1729M, HI1714M & HI1715M
REPAIRS TO WATER DISTRIBUTION AND
STORM WATER DRAINAGE SYSTEMS
MCBH KANEOHE, OAHU, HAWAII
G_TXUU  7794-00.GPJ  GEOLABS.GDT  3/24/20
0
500
1,000
1,500
2,000
2,500
3,000
0
500
1,000
1,500
2,000
2,500
3,000
NORMAL STRESS, psf
SHEAR STRESS, psf
INITIAL
Moisture Content, %
Moisture Content, %
Dry Density, pcf
976 psf
26 degrees
1420
2011
2381
0.0025
0.0023
0.0023
2.42
2.42
2.42
72.4
73.5
70.5
73.5
73.0
69.3
Cohesion:
0.43
0.41
0.42
1.015
0.994
0.983
Height, inches
Diameter, inches
Peak Shear Stress, psf
Shear Displacement, inches
Tan silty sand with some
gravel
1.00
1.00
1.00
Height, inches
C - 6
29.8
25.7
21.5
FINAL
Dry Density, pcf
Normal Stress, psf
Sample:
B-5
5.0 - 6.5 feet
Depth:
Description:
9.2
11.6
10.4
Sample
#1
Sample
#2
Sample
#3
Deformation Rate, inch/minute
Friction Angle:
1000
2000
3000
DIRECT SHEAR TEST -  ASTM D3080
Plate
W.O. 7794-00&10
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
SPECIAL PROJECTS HI1729M, HI1714M & HI1715M
REPAIRS TO WATER DISTRIBUTION AND
STORM WATER DRAINAGE SYSTEMS
MCBH KANEOHE, OAHU, HAWAII
G_DIRECT_SHEAR  7794-00.GPJ  GEOLABS.GDT  3/24/20
0
1
2
3
4
5
6
7
8
9
10
0.1
1
10
100
Initial
Final
Dry Density, pcf:
62.1
0.8909
100.0
1.315
1.106
Degree of Saturation, %
Void Ratio
Water Content, %
Sample:
B-3
Depth:
5.0 - 6.5 feet
Description: Dark brown silty sand
Liquid Limit =
Plasticity Index =
CONSOLIDATION %
NORMAL PRESSURE, ksf
C - 7
25.7
34.7
94.4
85.9
Sample Height, inches
N/A
N/A
CONSOLIDATION TEST -  ASTM D2435
1.0000
Plate
W.O. 7794-00&10
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
SPECIAL PROJECTS HI1729M, HI1714M & HI1715M
REPAIRS TO WATER DISTRIBUTION AND
STORM WATER DRAINAGE SYSTEMS
MCBH KANEOHE, OAHU, HAWAII
G_CONSOL  7794-00.GPJ  GEOLABS.GDT  3/24/20
0
50
100
150
200
250
300
350
0
0.10
0.20
0.30
0.40
0.50
0.60
Sample:
Corr. CBR @ 0.1"
Depth:
Corr. CBR @ 0.2"
No. of Layers
CALIFORNIA BEARING RATIO - ASTM D1883
Description:
Days Soaked
6
Bulk-1
Swell (%)
1.00
13.6
14.8
Molding Dry Density (pcf)
STRESS, psi
0.0 - 1.0 feet
No. of Blows
29.2
95.8
Molding Moisture (%)
Hammer Wt. (lbs)
Hammer Drop (inches)
PENETRATION, inches
Brown silty clay
18
56
10
5
Aggregate
C - 8
3/4 inch minus
Plate
W.O. 7794-00&10
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
SPECIAL PROJECTS HI1729M, HI1714M & HI1715M
REPAIRS TO WATER DISTRIBUTION AND
STORM WATER DRAINAGE SYSTEMS
MCBH KANEOHE, OAHU, HAWAII
G_CBR  7794-00.GPJ  GEOLABS.GDT  3/24/20
0
50
100
150
200
250
300
350
0
0.10
0.20
0.30
0.40
0.50
0.60
Sample:
Corr. CBR @ 0.1"
Depth:
Corr. CBR @ 0.2"
No. of Layers
CALIFORNIA BEARING RATIO - ASTM D1883
Description:
Days Soaked
6
Bulk-2
Swell (%)
1.81
14.2
14.4
Molding Dry Density (pcf)
STRESS, psi
0.0 - 1.0 feet
No. of Blows
32.1
90.1
Molding Moisture (%)
Hammer Wt. (lbs)
Hammer Drop (inches)
PENETRATION, inches
Brown clayey silt with some sand and gravel
18
56
10
5
Aggregate
C - 9
3/4 inch minus
Plate
W.O. 7794-00&10
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
SPECIAL PROJECTS HI1729M, HI1714M & HI1715M
REPAIRS TO WATER DISTRIBUTION AND
STORM WATER DRAINAGE SYSTEMS
MCBH KANEOHE, OAHU, HAWAII
G_CBR  7794-00.GPJ  GEOLABS.GDT  3/24/20
75
80
85
90
95
100
105
110
115
120
125
130
135
0
10
20
30
40
97.0
28.0
DRY DENSITY, pcf
Optimum Moisture Content:
Sample:
Depth:
TEST RESULTS
MOISTURE CONTENT, %
Description:
pcf
Maximum Dry Density:
Brown silty clay
C - 10
3.20
3.10
3.00
2.90
2.80
2.70
2.60
0.0 - 1.0 feet
Bulk-1
MOISTURE-DENSITY RELATIONSHIP - ASTM D1557 A
Test Date:
May 23, 2019
Plate
W.O. 7794-00&10
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
SPECIAL PROJECTS HI1729M, HI1714M & HI1715M
REPAIRS TO WATER DISTRIBUTION AND
STORM WATER DRAINAGE SYSTEMS
MCBH KANEOHE, OAHU, HAWAII
G_COMPACTION  7794-00.GPJ  GEOLABS.GDT  3/24/20
75
80
85
90
95
100
105
110
115
120
125
130
135
0
10
20
30
40
88.0
30.5
DRY DENSITY, pcf
Optimum Moisture Content:
Sample:
Depth:
TEST RESULTS
MOISTURE CONTENT, %
Description:
pcf
Maximum Dry Density:
Brown clayey silt with some sand and gravel
C - 11
3.20
3.10
3.00
2.90
2.80
2.70
2.60
0.0 - 1.0 feet
Bulk-2
MOISTURE-DENSITY RELATIONSHIP - ASTM D1557 A
Test Date:
May 23, 2019
Plate
W.O. 7794-00&10
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
SPECIAL PROJECTS HI1729M, HI1714M & HI1715M
REPAIRS TO WATER DISTRIBUTION AND
STORM WATER DRAINAGE SYSTEMS
MCBH KANEOHE, OAHU, HAWAII
G_COMPACTION  7794-00.GPJ  GEOLABS.GDT  3/24/20
B-2
5.0 - 6.5
8
2200
41
24
B-4
2.5 - 4.0
7.81
1400
12
260
SUMMARY OF CORROSIVITY TESTS
C - 12
(ohm-cm)
(mg/kg)
(mg/kg)
SM 2510B
Minimum Resistivity
pH Value
EPA 300.0
Minimum Resistivity
ASTM G57
pH Value
Method 9045C
ASTM G51
TEST METHODS (by TestAmerica Laboratories, Inc.)
TEST METHODS (by Geolabs, Inc.)*
pH Value
Minimum Resistivity Chloride Content
Sulfate Content
ND: Not Detected Within Reporting Limits
Sulfate Content
EPA 300.0
Location
Depth
(feet)
Sulfate Content
N/A
Chloride Content
Chloride Content
N/A
Plate
W.O. 7794-00&10
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
SPECIAL PROJECTS HI1729M, HI1714M & HI1715M
REPAIRS TO WATER DISTRIBUTION AND
STORM WATER DRAINAGE SYSTEMS
MCBH KANEOHE, OAHU, HAWAII
G_SUMMARY_OF_CORROSIVITY_TESTS  7794-00.GPJ  GEOLABS.GDT  3/24/20
APPENDIX  D  
Boring:
B-1
GW table, b (from ground):
25
feet
Datum, a (above ground):
0.5
feet
Depth of hole:
15
feet
Casing Length, L (from datum):
13.5
feet
Open hole Length, l:
2
feet
Diameter of open hole (D):
5
inches
Diameter of casing (d):
4
inches
Factor of m (                  ) =
1.00
Depth of water
Time
(from datum)
(min)
(feet)
0.0
0.00
1.0
0.80
2.0
1.13
3.0
1.35
4.0
1.64
5.0
1.80
6.0
2.05
7.0
2.29
8.0
2.53
9.0
2.80
10.0
3.05
20.0
5.25
30.0
7.06
60.0
10.65
Constant factor of the trendline y = ecx
24.6411
1.8E-04
ft/min
c=
-0.0088
9.2E-05
cm/s
1.8E-04
ft/min
9.1E-05
cm/s
(FALLING HEAD METHOD: WELL POINT-CASED HOLE)
23.0
22.7
Piezometer
Head, Hc
Special Projects HI1729M, HI1714M & HI1715M
Repairs to Water Distribution and  Storm Water Drainage Systems
23.5
MCBH Kaneohe, Oahu, Hawaii
24.4
14.9
22.5
20.3
18.4
Permeability, k, When 2ml/D > 4, 
Permeability, k, When 2ml/D <= 4, 
PERCOLATION TEST CALCULATION SHEET
24.2
23.9
23.7
(feet)
25.5
24.7
23.2
GW
GL
Datum
d
a
b
L
D
l
y = 24.64115e-0.00877x
R² = 0.99259
1
10
100
0
50
100
150
200
250
300
Piezometer Head (feet)
Elapsed Time (minutes)
v
h
k
k
)
ln(
)
(
8
)
2
(
1
2
ln
2
1
1
2
2
2
c
c
H
H
t
t
l
D
mI
D
mI
d
k
)
ln(
)
(
8
)
4
(
ln
2
1
1
2
2
c
c
H
H
t
t
l
D
mI
d
k
W.O. 7794-00&10
GEOLABS, INC.
Hawaii • California
PLATE D-1
B-2
8.0
feet
0.5
feet
15.0
feet
13.5
feet
2.0
feet
4.5
inches
4.0
inches
31.7
gpm
8.4
feet
Factor of m (                  ) =
1.0
31.7
gpm
4.24
feet³/min
0.1
feet
8.01E+00
ft/min
4.07E+00
cm/s
Diameter of casing (d):
Constant flow rate, Q:
Constant water level (Lw):
Constant flow rate, Q    =
Piezometer head, Hc=
Coefficient of 
Permeability
GW table, b (from ground):
Datum, a (above ground):
Depth of Boring:
Length, L (from datum):
Open hole Length, l:
Diameter of open hole (D):
INJECTION TEST CALCULATION SHEET
(CONSTANT HEAD METHOD: WELL POINT-FILTER IN UNIFORM SOIL)
Special Projects HI1729M, HI1714M & HI1715M
Repairs to Water Distribution and  Storm Water Drainage Systems
MCBH Kaneohe, Oahu, Hawaii
Boring:
GW
GL
Datum
d
a
b
L
D=2rw
l
Lw
c
H
I
D
mI
D
mI
q
k
2
)
(
1
ln
2
v
h
k
k
W.O. 7794-00&10
GEOLABS, INC.
Hawaii • California
PLATE D-2
B-3
7.8
feet
2.5
feet
17.5
feet
13.5
feet
6.5
feet
4.5
inches
4.0
inches
3.2
gpm
0.3
feet
Factor of m (                  ) =
1.0
3.2
gpm
0.43
feet³/min
10.0
feet
3.69E-03
ft/min
1.88E-03
cm/s
Diameter of casing (d):
Constant flow rate, Q:
Constant water level (Lw):
Constant flow rate, Q    =
Piezometer head, Hc=
Coefficient of 
Permeability
GW table, b (from ground):
Datum, a (above ground):
Depth of Boring:
Length, L (from datum):
Open hole Length, l:
Diameter of open hole (D):
INJECTION TEST CALCULATION SHEET
(CONSTANT HEAD METHOD: WELL POINT-FILTER IN UNIFORM SOIL)
Special Projects HI1729M, HI1714M & HI1715M
Repairs to Water Distribution and  Storm Water Drainage Systems
MCBH Kaneohe, Oahu, Hawaii
Boring:
GW
GL
Datum
d
a
b
L
D=2rw
l
Lw
c
H
I
D
mI
D
mI
q
k
2
)
(
1
ln
2
v
h
k
k
W.O. 7794-00&10
GEOLABS, INC.
Hawaii • California
PLATE D-3
B-4
6.2
feet
2.5
feet
18.0
feet
18.5
feet
2.0
feet
4.5
inches
4.0
inches
45.1
gpm
8.6
feet
Factor of m (                  ) =
1.0
45.1
gpm
6.03
feet³/min
0.1
feet
1.14E+01
ft/min
5.79E+00
cm/s
INJECTION TEST CALCULATION SHEET
(CONSTANT HEAD METHOD: WELL POINT-FILTER IN UNIFORM SOIL)
Special Projects HI729M, HI1714M & HI1715M
Repairs to Water Distribution and  Storm Water Drainage Systems
MCBH Kaneohe, Oahu, Hawaii
Boring:
GW table, b (from ground):
Datum, a (above ground):
Depth of Boring:
Length, L (from datum):
Open hole Length, l:
Diameter of open hole (D):
Diameter of casing (d):
Constant flow rate, Q:
Constant water level (Lw):
Constant flow rate, Q    =
Piezometer head, Hc=
Coefficient of 
Permeability
GW
GL
Datum
d
a
b
L
D=2rw
l
Lw
c
H
I
D
mI
D
mI
q
k
2
)
(
1
ln
2
v
h
k
k
W.O. 7794-00&10
GEOLABS, INC.
Hawaii • California
PLATE D-4
B-5
9.6
feet
3.3
feet
24.9
feet
23.6
feet
4.5
feet
4.5
inches
4.0
inches
42.2
gpm
12.7
feet
Factor of m (                  ) =
1.0
42.2
gpm
5.64
feet³/min
0.1
feet
6.34E+00
ft/min
3.22E+00
cm/s
INJECTION TEST CALCULATION SHEET
(CONSTANT HEAD METHOD: WELL POINT-FILTER IN UNIFORM SOIL)
Special Projects HI729M, HI1714M & HI1715M
Repairs to Water Distribution and  Storm Water Drainage Systems
MCBH Kaneohe, Oahu, Hawaii
Boring:
GW table, b (from ground):
Datum, a (above ground):
Depth of Boring:
Length, L (from datum):
Open hole Length, l:
Diameter of open hole (D):
Diameter of casing (d):
Constant flow rate, Q:
Constant water level (Lw):
Constant flow rate, Q    =
Piezometer head, Hc=
Coefficient of 
Permeability
GW
GL
Datum
d
a
b
L
D=2rw
l
Lw
c
H
I
D
mI
D
mI
q
k
2
)
(
1
ln
2
v
h
k
k
W.O. 7794-00&10
GEOLABS, INC.
Hawaii • California
PLATE D-5
APPENDIX  E  
Project:
Repairs to Water & Drainage Sys.
MCBH Kaneohe, Oahu, Hawaii
W.O.:
7794-00&10
Boring No.:
B-101
Date of Testing:
2/1/2020
Method of Testing: Falling Head - LID Method
Source of Water:
Bucket
+16
feet, MSL
N/A
feet
Datum, a (above ground):
0.2
feet
Depth of Boring (from ground):
5.1
feet
Length, L (from datum):
5.3
feet
Open Hole Length, l:
0.0
feet
Test Depth Elevation:
+10.9
feet, MSL
N/A
inches
4.0
inches
Trial
Elapsed Time
Pumping Rate
(min)
(gpm)
Trial 1
0
N/A
15
30
45
60
Trial 2
0
N/A
15
30
45
60
Trial 3
0
N/A
15
30
45
60
Trial 4
0
N/A
15
30
45
60
23.00
60.00
54.00
57.50
39.00
52.00
13.00
44.00
48.00
50.00
56.00
17.00
51.00
54.00
39.00
46.50
63.00
24.00
60.00
62.50
39.00
58.00
39.00
62.00
Diameter of Open Hole, D:
Diameter of Casing, d (I.D.):
Depth to Water                                 
(measured from datum)
Infiltration Rate
(inches)
(inches per hour)
INFILTRATION TEST RECORD
Existing Ground Surface Elev.
GW level, b (from ground):
GW
Ground
Datum
d
a
b
L
D
l
W.O. 7794-00&10
GEOLABS, INC.
Hawaii • California
     PLATE E-1
Project:
Repairs to Water & Drainage Sys.
MCBH Kaneohe, Oahu, Hawaii
W.O.:
7794-00&10
Boring No.:
B-102
Date of Testing:
2/1/2020
Method of Testing: Falling Head - LID Method
Source of Water:
Bucket
N/A
feet, MSL
N/A
feet
Datum, a (above ground):
0.2
feet
Depth of Boring (from ground):
5.3
feet
Length, L (from datum):
5.5
feet
Open Hole Length, l:
0.0
feet
Test Depth Elevation:
N/A
feet, MSL
N/A
inches
4.0
inches
Trial
Elapsed Time
Pumping Rate
(min)
(gpm)
Trial 1
0
N/A
15
30
45
60
Trial 2
0
N/A
15
30
45
60
Trial 3
0
N/A
15
30
45
60
Trial 4
0
N/A
15
30
45
60
INFILTRATION TEST RECORD
Existing Ground Surface Elev.
GW level, b (from ground):
Diameter of Open Hole, D:
Diameter of Casing, d (I.D.):
Depth to Water                                 
(measured from datum)
Infiltration Rate
(inches)
40.00
51.00
58.00
63.00
64.00
24.00
40.00
50.00
55.00
60.00
63.00
23.00
40.00
47.50
54.00
58.00
61.50
21.50
40.00
60.00
20.00
46.50
52.00
56.00
GW
Ground
Datum
d
a
b
L
D
l
W.O. 7794-00&10
GEOLABS, INC.
Hawaii • California
     PLATE E-2
Project:
Repairs to Water & Drainage Sys.
MCBH Kaneohe, Oahu, Hawaii
W.O.:
7794-00&10
Boring No.:
B-103
Date of Testing:
2/1/2020
Method of Testing:Falling Head - LID Method
Source of Water:
Bucket
+14
feet, MSL
N/A
feet
Datum, a (above ground):
0.1
feet
Depth of Boring (from ground):
5.2
feet
Length, L (from datum):
5.3
feet
Open Hole Length, l:
0.0
feet
Test Depth Elevation:
+8.8
feet, MSL
N/A
inches
4.0
inches
Trial
Elapsed Time
Pumping Rate
(min)
(gpm)
Trial 1
0
N/A
15
Trial 2
0
N/A
12
Trial 3
0
N/A
13
Trial 4
0
N/A
12
> 20
63.00
39.00
> 20
63.00
> 20
39.00
63.00
> 20
39.00
63.00
(inches)
(inches per hour)
39.00
Diameter of Open Hole, D:
Diameter of Casing, d (I.D.):
Depth to Water                                 
(measured from datum)
Infiltration Rate
INFILTRATION TEST RECORD
Existing Ground Surface Elev.
GW level, b (from ground):
GW
Ground
Datum
d
a
b
L
D
l
W.O. 7794-00&10
GEOLABS, INC.
Hawaii • California
     PLATE E-3
