GEOLABS, INC. 
Geotechnical Engineering and Drilling Services
94-429 Koaki Street, Suite 200 • Waipahu, Hawaii 96797
Telephone: (808) 841-5064  •  E-mail: hawaii@geolabs.net
Hawaii • California  
March 20, 2020 
W.O. 7897-20(A) 
Mr. Casper Pohlmann 
AES Corporation 
4875 Pearl East Circle, Suite 200 
Boulder, CO  80301 
Additional Geotechnical Engineering Services 
AES Substation 
Waikoloa Solar Farm Development 
Waikoloa, South Kohala, Hawaii 
Dear Mr. Pohlmann: 
In accordance with the scope of services outlined in our fee proposal dated 
December 27, 2019, we performed geotechnical engineering services for the proposed 
substations of the Waikoloa Solar Farm Development project in the South Kohala District 
on the Island of Hawaii, Hawaii. This letter report presents our substation foundation 
design recommendations and resistivity test results for the AES Substation project. The 
recommendations presented herein are intended for design input only and are subject to 
the limitations noted at the end of this report. 
PROJECT CONSIDERATIONS 
The project site is located off Waikoloa Road to the southeast of Waikoloa Village 
in the Waikoloa area on the Island of Hawaii. We understand it is desired to develop a 
solar photovoltaic (PV) power plant at the site. The project site encompasses an area of 
over 500 acres of open, undeveloped land. We envision that the new development will 
consist of solar panels installed on ground-mounted single-axis tracker systems, 
substations with various pads for electrical equipment such as switchgear, transformers, 
inverters, and overhead or underground electrical circuits. 
Field explorations for the proposed solar farm development have been conducted 
and our findings and recommendations are presented in our reports entitled "Preliminary 
Geotechnical Engineering Exploration, Waikoloa Solar Farm, Waikoloa, South Kohala, 
Hawaii,” dated June 12, 2019, and "Geotechnical Engineering Exploration, Waikoloa 
Solar Farm Development, Waikoloa, South Kohala, Hawaii,” dated January 14, 2020. We 
understand that it is desired to provide additional geotechnical engineering 
recommendations for the foundation design of the new substations, including drilled shaft 
and shallow foundation systems based on the above-referenced reports. 
AES Corporation 
Page 2 
W.O. 7897-20(A) 
March 20, 2020 
GEOLABS, INC. 
Hawaii • California 
The following typical structural loads for the solar farm substations were provided 
for the design of the foundation system. 
SUMMARY OF STRUCTURAL LOADS - DRILLED SHAFTS 
Structure Type 
Axial Load 
(Compressive) 
(kips) 
Shear Force 
(kips) 
Bending Moment 
(kip-feet) 
Dead-end 
7.0 
8.0 
200.0 
Equipment Stand 
1.0 
1.0 
8.0 
SUMMARY OF STRUCTURAL LOADS – EQUIPMENT PADS 
Equipment Type 
Plan Dimensions 
Bearing Pressure 
(psf) 
Breaker 
6’-0” x 6’-0” 
800 – 1,000  
Transformer 
8’-0” x 12’-0” 
1,000 – 1,500 
REGIONAL GEOLOGY 
The Island of Hawaii is the largest island in the Hawaiian Archipelago and covers an 
area of approximately 4,000 square miles. The island was formed by the activity of the 
following five shield volcanoes: Kohala (long extinct), Mauna Kea (activity during the recent 
geologic time), Hualalai (last erupted in 1801 – 1803), and Mauna Loa and Kilauea (both 
still active). 
The project site is situated on the western flank of Mauna Kea Mountain, which 
makes up the north-central portion of the island. Based on available geologic information 
and geomorphological interpretation, the project site appears to be underlain by basaltic 
lava flows of the Hamakua Volcanic Series of Mauna Kea Volcano, which were deposited 
during the Pleistocene Epoch (Stearns and Macdonald, 1946). 
Following the cessation of volcanic activity in Kohala and Mauna Kea, activity from 
the other shields resulted in the widespread aerial fall of ash over much of the island. This 
ash has weathered rapidly into a fine silty soil, which is typified by low in-situ densities and 
high field moisture contents. In some locales, when the field moisture content is sufficiently 
high, the ash soil exhibits thixotropic properties (i.e., the soil temporarily loses strength when 
remolded and regains its strength after internal pore pressures dissipate). In more arid 
areas, the ash soil exists in a dry friable state even though field moisture contents can 
approach 100 percent of the dry unit weight. Our exploration indicates that the site is 
underlain by a surface mantle of this drier volcanic ash soil, which should transition to basalt 
formation and clinker at a deeper depth. 
AES Corporation 
Page 3 
W.O. 7897-20(A) 
March 20, 2020 
GEOLABS, INC. 
Hawaii • California 
The lava formation underlying the site generally consists of a’a and pahoehoe basalt 
type flows, which spread and ponded as they flowed toward the ocean. A'a lava typically is 
characterized by a porous, rough, and irregular flow surface resembling a jagged 
accumulation of rock fragments including cobbles and boulders. Typically, a denser and 
more layered lava rock material is contained within the lava flow core. Pahoehoe lava is 
characterized by a smooth, rope-like or billowy surface and an internal structure of vesicular 
(porous) rock. Cavities are commonly encountered in pahoehoe lavas. Cavities form when 
lavas are still in a molten state and represent both lava tubes (intra-flow cavities) and blisters 
and pockets (interflow cavities). Lava tubes form when molten lava drains from the cooling 
flow leaving a hollow tube-like structure, which may extend for a large longitudinal distance 
along the flow. Blisters and pockets (interflow cavities) are generally smaller in horizontal 
extent. 
SUBSURFACE CONDITIONS 
Based on the results of our previous field explorations, the subsurface conditions at 
the site generally consist of volcanic ash and/or clinker materials underlain by basalt 
formation.  The thickness of the volcanic ash materials ranged from about 1.5 to 7 feet at 
the boring locations.  Volcanic ash materials generally consist of stiff sandy silts with some 
gravel.  In many areas, cobbles and boulders scattered at the ground surface were 
observed.  Therefore, we envision that the volcanic ash materials will likely contain various 
amounts of cobbles and boulders.  In some borings, volcanic ash materials were underlain 
by clinker materials with ash consisting of dense sandy gravel.   
Basalt formation was encountered from depths of about 1.5 to 12 feet below the 
ground surface and extended down to the maximum depth explored of about 17.5 feet below 
the ground surface. Basalt formation encountered were generally slightly weathered and 
hard to very hard.  Based on the limited field exploration conducted at the site, it appears 
that the depth to basalt formation varies significantly across the project site. It should be 
noted that cavities and/or voids are commonly present in the basaltic lava flows of the 
vicinity. Therefore, the presence of cavities and/or voids should be expected during 
construction. 
We did not encounter groundwater in the borings drilled at the time of our previous 
field exploration. However, groundwater levels likely will change in response to seasonal 
precipitation, surface water runoff, and other factors. 
SOIL PROFILE TYPE FOR SEISMIC DESIGN 
Based on the subsurface materials anticipated at the project site and the geologic 
setting of the area, we anticipate the project site may be classified from a seismic analysis 
standpoint as being a “Very Dense Soil and Soft Rock” site corresponding to a Site Class C 
soil profile type based on Table 20.3-1 of ASCE 7-10. Based on Site Class C, the following 
seismic design parameters were estimated and may be used for seismic analysis of the 
project. 
AES Corporation 
Page 4 
W.O. 7897-20(A) 
March 20, 2020 
GEOLABS, INC. 
Hawaii • California 
SEISMIC DESIGN PARAMETERS 
Parameter 
Value 
Design Peak Bedrock Acceleration, PBA (Site Class B) 
0.5g 
MCE Spectral Response Acceleration (Site Class B), SS 
1.5g 
MCE Spectral Response Acceleration (Site Class B), S1 
0.6g 
Site Class 
"C" 
Site Coefficient, Fpga 
1 
Site Coefficient, Fa 
1 
Site Coefficient, Fv 
1.3 
Design Peak Ground Acceleration, PGA (Site Class "C") 
0.33g 
Design Spectral Response Acceleration, SDS 
1g 
Design Spectral Response Acceleration, SD1 
0.52g 
Based on the subsurface conditions encountered, the phenomenon of soil 
liquefaction is not a design consideration for this project site (stiff volcanic ash overlying 
clinker materials and basalt formation in the absence of groundwater). The risk for 
potential liquefaction is non-existent based on the subsurface conditions encountered. 
DRILLED SHAFT FOUNDATIONS 
Based on our engineering analyses, we believe that cast-in-place concrete drilled 
shafts of 36-inch or 48-inch diameter may be used for the foundation support of the 
proposed solar farm substation structures. The cast-in-place concrete drilled shafts would 
derive vertical support principally from skin friction between the shafts and the 
surrounding soils.  Based on the results of our field exploration, an ultimate skin friction 
of 0.6 kips per square foot (ksf) may be used to estimate the drilled shaft capacities for 
the proposed substation project.  Our preliminary recommendations pertaining to the 
drilled shaft capacities are presented in the following table. It should be noted that the 
volcanic ash materials encountered at the site may be susceptible to tension cracking 
near the ground surface due to soil moisture fluctuations. Therefore, the upper 2 feet of 
soil resistance had been ignored when calculating the compressive and uplift load 
capacities of the drilled shaft foundations. 
AES Corporation 
Page 5 
W.O. 7897-20(A) 
March 20, 2020 
GEOLABS, INC. 
Hawaii • California 
DRILLED SHAFT FOUNDATIONS 
Shaft Diameter 
(inches) 
Shaft Length 
(feet) 
Allowable 
Compressive 
Load Capacity 
(kips) 
Ultimate Uplift 
Load Capacity 
(kips) 
36 
7 
14 
21 
36 
8 
17 
25 
36 
9 
20 
29 
48 
7 
18 
31 
48 
8 
22 
37 
48 
9 
26 
42 
The allowable compressive load capacities for the drilled shafts are to support 
dead-plus-live loads and may be increased by up to one-third (⅓) when considering 
transient loads, such as wind or seismic forces. A factor of safety of 2.0 was used in 
arriving at the allowable compressive load capacities provided above. In general, 
the cast-in-place concrete drilled shafts would derive vertical support primarily from skin 
friction. The end-bearing component of the drilled shafts has been discounted in our 
analysis due to difficulties associated with obtaining a clean bottom during construction 
and high variation of subsurface conditions. 
Uplift loads may be resisted by a combination of the dead weight of the drilled shaft 
and shear along the shaft surface area and adjacent soils. The ultimate uplift load 
capacities provided in the table above should be used only for transient loading 
conditions. For sustained loading conditions, the above ultimate uplift load capacities 
should be reduced further using a factor of safety of 2.0. The project structural engineer 
should check the capacity of the drilled shaft in tension. 
The load-bearing capacities of the drilled shafts will depend largely on the 
consistency of the soils. Because local variations in the subsurface materials likely will 
occur, it is imperative that our representative is present during the shaft drilling operations 
to confirm the subsurface conditions encountered during the drilled shaft construction and 
to observe the installation of the drilled shafts. In addition, contract documents should 
include provisions (unit prices) for additional drilling and extension of the drilled shafts 
during construction to account for unforeseen subsurface conditions. 
Lateral loads imposed on the solar farm substation structures may be resisted by 
a combination of the lateral load capacity of the drilled shafts and the passive pressure 
acting against the vertical faces of the pile caps. Passive earth pressure against the 
vertical faces of the pile caps may be estimated using an equivalent fluid pressure of 
350 pounds per square foot per foot of depth (pcf). 
AES Corporation 
Page 6 
W.O. 7897-20(A) 
March 20, 2020 
GEOLABS, INC. 
Hawaii • California 
The lateral load resistance of the drilled shafts is a function of the stiffness of the 
surrounding soil, the stiffness of the shafts, allowable deflection at the top of the shafts, 
and the induced moment in the shafts. The drilled shafts should be spaced at a minimum 
of three times the diameter of the shaft from center-to-center. We recommend using the 
following soils parameters presented in the table below for the drilled shaft foundation 
lateral analysis. Details of the lateral analysis should be performed to check the lateral 
deflection and maximum induced bending moment in the drilled shaft foundation. 
SUMMARY OF LATERAL LOAD SOIL PARAMETERS 
Soil 
Undrained 
Shear Strength 
(psf) 
Subgrade 
Reaction 
Modulus (k) 
(pci) 
Strain (50) 
Unit Weight 
(pcf) 
Sandy Silts 
750 
75 
0.02 
60 
The settlement of the drilled shaft foundation will result from elastic compression 
of the shaft and subgrade response of the foundation embedded in the subsurface soils. 
Total settlements of the drilled shafts are estimated to be on the order of less than 
0.5 inches. Differential settlements between drilled shafts may be approximately half of 
the total settlements. We believe that a significant portion of the settlement is elastic and 
should occur as the loads are applied. 
In general, the performance of the drilled shafts will depend significantly upon the 
contractor’s method of installation and construction procedures. The following conditions 
would have a significant effect on the effectiveness and cost of the drilled shaft 
foundations. 
The load-bearing capacities of the drilled shaft depend, to a significant extent, on 
the frictional resistance between the shaft and the surrounding soils. Therefore, proper 
construction techniques, especially during the drilling operations, are important. The 
contractor should exercise care in drilling the shaft hole and in placing concrete into the 
drilled hole. 
The subsurface materials generally consist of volcanic ash overlying clinker 
materials and basalt formations. Therefore, some difficult drilling conditions may be 
encountered and should be expected in these subsurface conditions. Very hard drilling 
conditions into basalt formation may be encountered at the project site and should be 
expected. The drilled shaft contractor will need to have the appropriate equipment and 
tools to drill through the cobbles, boulders, and hard basalt formation. 
To reduce the potential for caving-in of the drilled holes, temporary casing may be 
required during the foundation construction work. Therefore, we recommend including 
temporary casing of the drilled holes in the contract documents and also determining the 
temporary casing in the field based on the exposed conditions. Care should be exercised 
AES Corporation 
Page 7 
W.O. 7897-20(A) 
March 20, 2020 
GEOLABS, INC. 
Hawaii • California 
during removal of the temporary casing to reduce the potential for "necking" of the drilled 
shaft. Therefore, a minimum 5-foot head of concrete above the bottom of the casing 
should be maintained during the removal of the casing. 
Drilling by methods utilizing drilling fluids may have a significant effect on the 
supporting capacity of the drilled shaft; therefore, the use of drilling fluids would require 
prior evaluation and acceptance by Geolabs.  
A low-shrink concrete mix with a high slump (7 to 9-inch slump range) should be 
used to provide close contact between the drilled shafts and the surrounding soils. The 
concrete should be placed in a suitable manner to reduce the potential for segregation of 
the aggregates from the concrete mix. 
In addition, the concrete should be placed promptly after drilling (within 24 hours 
after drilling of the holes) to reduce the potential for softening of the sides of the drilled 
holes. Furthermore, drilling adjacent to a recently constructed shaft (within five shaft 
diameters of the recently constructed drilled shaft) should not commence until the 
concrete for the recently constructed drilled shaft has cured for a minimum of 24 hours. 
It is imperative that a Geolabs representative is present at the project site to 
observe the drilling and installation of the drilled shafts during construction. Although the 
drilled shaft design is primarily based on skin friction, the bottom of the drilled hole should 
be relatively free of loose materials prior to the placement of concrete. Therefore, it is 
necessary for Geolabs to observe the drilled shaft installation operations to confirm the 
assumed subsurface conditions and should be designated as a “Special Inspection” item 
in accordance with Section 1704 of the International Building Code (2006 Edition). 
SHALLOW FOUNDATION SYSTEM 
Based on the subsurface conditions encountered at the site, we recommend using 
shallow spread footings (pads) and slabs-on-grade with thickened-edge footings to 
support the new substation equipment planned. 
In general, the new footings should be constructed on similar foundation subgrade 
materials in order to reduce the potential for differential settlement and to provide for 
uniform support across the structures. In order to provide similar foundation subgrade 
materials for the new equipment pads, consideration should be given to over-excavating 
the subgrades within the foundation footprint by at least 2 feet. The over-excavation 
should be backfilled with compacted structural fill.  Structural fill materials should consist 
of well-graded granular materials generally less than 6 inches in maximum dimension 
with sufficient fines to prevent the occurrence of voids in the compacted mass. In addition, 
structural fill materials should contain less than 30 percent particles passing the No. 200 
sieve by weight. 
AES Corporation 
Page 8 
W.O. 7897-20(A) 
March 20, 2020 
GEOLABS, INC. 
Hawaii • California 
Where the new footings will straddle varying subgrade conditions, special 
provisions should be made in these locations. A Geolabs representative should observe 
the footing subgrades to evaluate the need for special provisions. 
An allowable bearing pressure of up to 3,000 pounds per square foot (psf) may be 
used for the design of footings bearing on compacted structural fill. These bearing values 
are for supporting dead-plus-live-loads and may be increased by one-third (⅓) when 
considering transient loads, such as those caused by wind or seismic forces. 
In general, the bottom of the footings should be embedded a minimum of 12 inches 
below the lowest adjacent exterior grade. Footings constructed near the tops of slopes or 
on slopes should be embedded deep enough such that the horizontal distance measured 
from the outside edge (at the base of the footing) to the face of the slope is not less than 
6 feet. 
Foundations located next to retaining walls, other foundations, utility trenches, or 
easements should be embedded below a 45-degree imaginary plane extending upward 
from the bottom edge of the utility trench (or retaining wall). Alternatively, the footings 
should be extended to a depth as deep as the inverts of the utility lines or bottom of the 
retaining wall. 
Due to the presence of volcanic ash soils, soft or pumping ground conditions may 
be encountered during construction, especially if the foundation excavations are exposed 
to inclement weather. Where soft or pumping ground conditions are encountered at the 
footing subgrades, the footing subgrades should be over-excavated until firm materials 
are encountered or to the maximum depth of about 2 feet and backfilled with compacted 
select borrow subbase materials (3-inch minus granular materials) wrapped on all sides 
with filter fabric. The select borrow subbase material layer should be moisture-conditioned 
to above the optimum moisture content, placed in level lifts not exceeding 8 inches in 
loose thickness, and compacted to a minimum of 90 percent relative compaction. As an 
alternative, the footings may be extended down to bear directly on the firm materials. 
If the foundations are designed and constructed in strict accordance with our 
recommendations, we estimate the total settlements of the foundations to be less than 
1 inch. Differential settlements between adjacent footings supported on similar materials 
may be on the order of about 0.5 inches or less. 
Lateral loads acting on the structures may be resisted by friction developed 
between the bottom of the foundation and the bearing material and by passive earth 
pressure acting against the near-vertical faces of the foundation system. Coefficient of 
friction of 0.35 may be used for footings bearing on compacted structural fill materials, 
recompacted on-site materials or basalt formation. Resistance due to passive earth 
pressure may be estimated using an equivalent fluid pressure of 350 pounds per square 
foot per foot of depth (pcf) assuming the soils around the footings are well-compacted. 
The passive pressure resistance in the upper 12 inches of the soil should be neglected 
unless covered by pavements or slabs. 
AES Corporation 
Page 9 
W.O. 7897-20(A) 
March 20, 2020 
GEOLABS, INC. 
Hawaii • California 
A Geolabs representative should observe the footing excavations prior to the 
placement of reinforcing steel and concrete to confirm the foundation bearing conditions 
and the required embedment depths. 
PROBING AND GROUTING 
As mentioned above, cavities and/or voids are commonly present in the basaltic lava 
flows. To reduce the potential for loss of foundation support resulting from the collapse of 
cavities below foundations, consideration may be given to implementing a program of 
probing and grouting of the building foundations during construction. 
Based on the relatively light structural loads anticipated for the new equipment pads, 
we believe the risk of the potential collapse of cavities below the foundations would be low. 
Therefore, we believe probing and grouting may generally be omitted for the new structures 
planned at the site. However, if a higher degree of assurance against the potential collapse 
of cavities below foundations is desired, a probing and grouting program below the 
foundations may be implemented. 
Where the probing and grouting program is implemented, we recommend drilling 
probe holes at 10-foot on centers for the continuous strip footings and/or thickened-edge 
slab footings. In addition, probe holes should be drilled at each isolated spread footing (or 
column) location. The probe holes should be at least 3 inches in diameter and should extend 
to a depth of at least 10 feet below the planned bottom of the foundation. 
If cavities and/or voids are encountered or suspected during the probing operation, 
additional probe holes should be drilled at closer spacing to help delineate the vertical and 
lateral extent of the cavity and/or void. The probe holes and cavities discovered should be 
backfilled with Controlled Low Strength Material (CLSM) with a slump of about 6 to 9 inches. 
The CLSM should be injected at low to moderate pressures. As an alternative to CLSM, 
sand-cement grout with a slump of about 6 to 9 inches also may be used for the grouting 
operations. 
Because of the potential for encountering cavities and/or voids at the site, we 
recommend obtaining unit prices for additional probing and grouting during bidding. In 
addition, the probe drill should be available on-site until the probing and grouting operations 
are completed. The contractor also should be made aware that longer lag time between 
probing/grouting operations and foundation construction might be required in the 
construction schedule. 
The probing and grouting program, where implemented, should be conducted under 
the observation of a Geolabs representative. This would allow our firm to monitor the 
presence of cavities and to allow additional recommendations to be made if excess grout 
take and/or changed conditions are observed. 
AES Corporation 
Page 10 
W.O. 7897-20(A) 
March 20, 2020 
GEOLABS, INC. 
Hawaii • California 
SITE GRADING 
A grading plan was not available at the time this report was prepared. However, 
based on the existing topography of the area, we envision general cut and fill heights will 
not exceed 10 feet in height. Items of site grading that are addressed in the subsequent 
subsections include the following: 
Site Preparation 
Fills and Backfills 
Fill Placement and Compaction Requirements 
Excavations 
Cut and Fill Slopes 
A Geolabs representative should monitor site grading operations to observe whether 
undesirable materials are encountered during the excavation and scarification process and 
to confirm whether the exposed soil conditions are similar to those assumed in this report. 
Site Preparation 
At the on-set of earthwork, the area within the contract grading limits should be 
cleared thoroughly. Surface vegetation, boulders, and other unsuitable materials should 
be removed and disposed of properly off-site. Soft and yielding areas encountered during 
clearing below areas designated to receive fill and/or future improvements should be 
over-excavated to expose firm material and the resulting excavation should be backfilled 
with well-compacted fill. The excavated soft soils should be properly disposed of off-site 
and/or used in landscape areas, where appropriate. 
After clearing and grubbing, the cut subgrades and areas to be filled should be 
scarified to a depth of about 8 inches (where possible), moisture-conditioned to above the 
optimum moisture content, and compacted to a minimum of 90 percent relative 
compaction. The compaction requirement should be increased to a minimum of 
95 percent relative compaction under areas subjected to vehicular traffic. Relative 
compaction refers to the in-place dry density of soil expressed as a percentage of the 
maximum dry density as determined by ASTM D1557. Optimum moisture is the water 
content (percentage by weight) corresponding to the maximum dry density. 
Where scarification is not practicable, such as in deeper cuts exposing dense 
basalt formation, subgrade materials should be proof-rolled with a minimum 20-ton vibratory 
drum roller for a minimum of eight passes. The vibratory drum roller also should be 
operated at a speed of about 300 feet per minute. Yielding areas, loose areas, or cavities 
disclosed during the proof-rolling operation should be over-excavated and backfilled with 
compacted fill materials. 
In general, the new structures should be constructed on similar foundation subgrade 
materials in order to reduce the potential for differential settlement and to provide for uniform 
support across the structures. In order to provide similar foundation subgrade materials for 
AES Corporation 
Page 11 
W.O. 7897-20(A) 
March 20, 2020 
GEOLABS, INC. 
Hawaii • California 
the new building structures, consideration should be given to over-excavating the subgrades 
within the new building pads by at least 2 feet. The over-excavation should be backfilled with 
compacted structural fill.  
If pumping conditions are encountered during subgrade preparation, the subgrade 
may be proof-rolled and a woven geotextile fabric, such as Mirafi 500X or equivalent, should 
be placed on the subgrade prior to placement of subsequent lifts of fill. Alternatively, the 
material may be over-excavated and replaced with well-compacted select granular fill 
(discussed in the following section, “Fills and Backfills”). 
Fills and Backfills 
In general, the top 2 feet of fill materials should consist of structural fill materials. 
As mentioned above, consideration should be given to over-excavating the subgrades 
within the new building pads to provide at least 2 feet of compacted structural fill. Structural 
fill materials should consist of well-graded granular materials generally less than 6 inches 
in maximum dimension with sufficient fines to prevent the occurrence of voids in the 
compacted mass. In addition, structural fill materials should contain less than 30 percent 
particles passing the No. 200 sieve by weight.  
In general, the excavated on-site materials, including volcanic ash materials, may 
be reused as a source of structural fill materials, provided that they are processed to meet 
the maximum particle size and gradation requirements presented above. We envision 
that surface volcanic ash materials will need to be mixed with crushed rock to provide a 
well-graded structural fill. 
Fill and backfill materials below the minimum 2-foot thick structural fill layer may 
consist of general fill materials. General fill and backfill materials should consist of well-
graded granular materials, the majority of which are less than 12 inches with an absolute 
maximum dimension of 18 inches. Materials between 12 and 18 inches in particle size 
should be limited to about 15 percent or less of the total volume of general fill materials. 
The excavated on-site materials, if less than 18 inches in maximum dimension, may be 
used as a source of general fill or backfill materials (except for trench backfill), provided 
that they are processed to meet the above gradation requirements for general fill. 
The maximum particle size of the fills and backfills should be limited to a maximum 
of 3 inches for fills and backfills to be placed in confined locations. Confined locations are 
defined as areas where the compaction equipment is limited in size to less than 2 tons in 
static weight. In addition, if the contractor elects to use smaller-sized compaction equipment 
(less than 2 tons in static weight), the maximum particle size of the fill and backfill materials 
should be limited to 3 inches in dimension. 
Select granular fill should be non-expansive granular material, such as crushed coral 
or basalt. The select granular fill should be well-graded from coarse to fine with particles no 
larger than 3 inches in largest dimension. The material should have a California Bearing 
Ratio (CBR) value of 20 or higher, and a swell potential of 1 percent or less when tested in 
AES Corporation 
Page 12 
W.O. 7897-20(A) 
March 20, 2020 
GEOLABS, INC. 
Hawaii • California 
accordance with ASTM D1883. The material should also contain between 10 and 30 
percent particles passing the No. 200 sieve.  
Aggregate base and subbase course materials required for the project should 
consist of crushed basaltic aggregates and should conform to Sections 31 and 30 of the 
County of Hawaii Standard Specifications (September 1986). 
Imported fill materials should be free of organics and deleterious materials and 
should be suitable for the intended use. In addition, imported fill materials should be 
observed and/or tested by Geolabs prior to being transported to the site for the intended 
use.  
Fill Placement and Compaction Requirements 
Structural fill materials should be placed in level lifts not exceeding 12 inches in loose 
thickness, moisture-conditioned to above the optimum moisture, and compacted to at least 
95 percent relative compaction. General fills and backfills should be placed in level lifts of 
about 18 inches in loose thickness, moisture-conditioned to above the optimum moisture, 
and compacted to a minimum of 90 percent relative compaction. Relative compaction 
refers to the in-place dry density of soil expressed as a percentage of the maximum dry 
density of the same soil established in accordance with ASTM D1557. Optimum moisture is 
the water content (percentage by weight) corresponding to the maximum dry density. 
Compaction should be accomplished by sheepsfoot rollers, vibratory rollers, or other types 
of acceptable compaction equipment. 
Conventional compaction testing is generally not practical in fills composed of rocks, 
boulders, and/or cobbles. Instead, a testing program to evaluate the number of passes by a 
compactor needed to achieve the desired level of compaction should be conducted at the 
start of the grading phase of the project under the observation of a Geolabs representative. 
Based on this testing program, the number of passes then may be used as the field criterion 
for adequate compaction.  
For preliminary estimating purposes, compaction may be accomplished by using 
a large vibratory drum roller having a static weight of at least 20 tons traveling at a speed 
of about 300 feet per minute (about 3½ miles per hour). The roller should pass over the 
fill surface at least eight times for structural fill and six times for general fill. For general 
fill, a Caterpillar D-10 bulldozer or similar size equipment may be used in lieu of the 
vibratory drum roller. 
Select granular fill materials required for the project should be placed in level lifts 
not exceeding 8 inches in loose thickness, moisture-conditioned to above the optimum 
moisture content, and compacted to a minimum of 90 percent relative compaction. The 
compaction requirement for the last lift of fill (finished subgrade) below areas subjected to 
vehicular traffic should be increased to at least 95 percent relative compaction. Compaction 
should be accomplished by sheepsfoot rollers, vibratory rollers, or other types of 
AES Corporation 
Page 13 
W.O. 7897-20(A) 
March 20, 2020 
GEOLABS, INC. 
Hawaii • California 
acceptable compaction equipment. Water tamping, jetting, or ponding should not be 
allowed to compact the fills. 
Excavations 
Based on our field exploration, the project site generally is underlain by volcanic 
ash and/or clinker materials over basalt formation. It is anticipated that the volcanic ash 
and clinker materials may be excavated readily with conventional heavy excavation 
equipment, such as excavators, and ripped with large bulldozers. However, deeper 
excavations may encounter dense basalt formation and will likely require the use of 
hoerams or chipping. 
The above discussions regarding the rippability of the subsurface materials are 
based on our visual observation of the field data from the borings. Contractors should be 
encouraged to examine the site conditions and the subsurface data to make their own 
reasonable and prudent interpretation. 
Cut and Fill Slopes 
In general, we believe the cut slopes planned at the site exposing volcanic ash 
and/or clinker materials may be designed with a slope inclination of two horizontal to one 
vertical (2H:1V) or flatter. In areas where dense basalt formation is exposed at the cut 
slope faces, the cut slopes may be steepened to inclinations of 1H:1V or flatter. Provisions 
to flatten the cut slopes and/or construct retaining walls should be considered in the 
project design where 1H:1V cut slopes are planned. 
Permanent fill slopes constructed of the general fill materials recommended herein 
may be designed with a slope inclination of 2H:1V or flatter. In addition, fills placed on 
slopes steeper than 5H:1V should be benched. The fill slope face should be finished to a 
relatively smooth and well-compacted surface. The fill slope face should be free of large 
boulders (greater than 18 inches in largest dimension) and should be free of voids, which 
would allow erosion and migration of fines to occur. 
The filling operations should start at the lowest point and continue up in level 
horizontal 
compacted 
layers 
in 
accordance 
with 
the 
above 
fill 
placement 
recommendations. Fill slopes should be constructed by overfilling and cutting back to the 
design slope ratio to obtain a well-compacted slope face. In addition, slope planting or 
other means of slope protection should be provided as soon as possible to reduce the 
potential for significant erosion of the finished slopes.  
CORROSION POTENTIAL 
Design of metallic substructures, such as electrical conduits or other metallic piping, 
should consider the effects of the corrosive environment on the substructure.  Resistivity is 
generally recognized as one of the most significant soil characteristics regarding the 
corrosivity of the soil to buried metallic objects. In general, the lower the resistivity, the 
AES Corporation 
Page 14 
W.O. 7897-20(A) 
March 20, 2020 
GEOLABS, INC. 
Hawaii • California 
greater the potential for corrosion of the buried metallic structure. Conversely, the higher the 
resistivity, the less likely the soil will contribute to the corrosion of metallic objects. In 
accordance with the scope of services, the following tests were performed: 
Field Resistivity Surveys 
Thermal Resistivity Laboratory Testing 
Field Resistivity Surveys 
A total of 20 field resistivity surveys were conducted at maximum intervals of about 
120 and 200 feet at two locations, designated as R-101 and R-102, using the in-situ Wenner 
4-Pin Method and a Nilsson Model 400 resistance meter manufactured by Nilsson Electrical 
Laboratory, Inc. Locations of the resistivity tests are presented on the Site Plan, Plate 2. 
The method utilizes four surface probes or pins (electrodes) to evaluate the average 
resistivity (an indication of corrosivity) of the underlying soil mass. The field resistivity survey 
was used to evaluate the average resistivity values of the soil mass at the approximate 
survey locations. Results of the field resistivity surveys are presented in Appendix B. It 
should be noted that the field resistivity survey may be influenced by temperature, weather 
conditions, soil moisture, existing underground utilities and other factors. 
Based on the results of our field resistivity survey, the subsurface soils at the project 
site have resistivity values ranging from about 20,000 to over 300,000 ohm-cm, 
corresponding to a corrosion rating of 5 (mildly corrosive). It should be noted that the 
resistivity values of the subsurface soils varied with depth. Therefore, special attention 
should be given by the corrosion engineer when using the resistivity results provided in this 
report. 
Thermal Resistivity Laboratory Testing 
We envision that electrical duct lines will be installed underground. Two bulk samples 
were obtained from the substations site at approximate locations as shown on the Site Plan, 
Plate 2.  Two Modified Proctor compaction tests (ASTM D1557 - Standard Test Methods for 
Laboratory Compaction Characteristics of Soil Using Modified Effort) were performed on the 
bulk samples to evaluate the relationship between the moisture content and the dry density 
of the near-surface soils.  The test results are presented in Appendix C.  
Geotherm USA, our subcontractor, conducted laboratory soil thermal resistivity 
testing to evaluate the thermal characteristics of the two bulk samples consisting of the 
in-situ near-surface volcanic ash soils encountered at the site. The samples were remolded 
to approximately 90 percent relative density according to ASTM D1557. Detailed 
discussions and test results are provided in the report entitled “Thermal Analysis of Native 
Soil Samples, Waikoloa Solar - Waikoloa, Hawaii” dated March 4, 2020, as included in 
Appendix C. 
AES Corporation 
Page 15 
W.O. 7897-20(A) 
March 20, 2020 
GEOLABS, INC. 
Hawaii • California 
DESIGN REVIEW 
Final drawings and specifications for the proposed construction should be forwarded 
to Geolabs for review and written comments prior to bid advertisement. This review is 
needed to evaluate the conformance of the plans and specifications with the intent of the 
foundation and earthwork recommendations provided herein. If this review is not made, 
Geolabs cannot be responsible for the misinterpretation of our recommendations. 
CONSTRUCTION MONITORING 
Geolabs should be retained to provide geotechnical engineering services during 
construction of the proposed project. The critical items of construction monitoring that 
require "Special Inspection" include observation of the drilled shaft construction, footing 
excavation, probing and grouting, backfill placement and compaction. 
A Geolabs representative should also monitor other aspects of earthwork 
construction to observe compliance with the intent of the design concepts, specifications, or 
recommendations and to expedite suggestions for design changes that may be required in 
the event that subsurface conditions differ from those anticipated at the time this report was 
prepared. The recommendations provided herein are contingent upon such observations. If 
the actual exposed subsurface conditions encountered during construction are different 
from those assumed or considered in this report, then appropriate modifications to the 
design should be made. 
LIMITATIONS 
The analyses and recommendations submitted herein are based, in part, upon 
information obtained from the previously drilled borings. Variations of the subsurface 
conditions between and beyond the field data points may occur, and the nature and extent 
of these variations may not become evident until construction is underway. If variations then 
appear evident, it will be necessary to re-evaluate the recommendations provided herein. 
The field boring locations indicated in this report is approximate, having been 
transferring GPS coordinates obtained from a handheld GPS unit onto a Google Earth 
image. The physical locations of the borings should be considered accurate only to the 
degree implied by the methods used. 
The stratification lines shown on the graphic representations of the borings depict the 
approximate boundaries between the soil and/or rock types and, as such, may denote a 
gradual transition. Water level data from the borings were measured at the times shown on 
the graphic representations and/or presented in the text herein. These data have been 
reviewed and interpretations made in the formulation of this report. We did not encounter 
groundwater in our borings at the time of our field exploration. However, it must be noted 
that fluctuation may occur due to variation rainfall, temperature, and other factors. 
AES Corporation 
Page 16 
W.O. 7897-20(A) 
March 20, 2020 
GEOLABS, INC. 
Hawaii • California 
This letter report has been prepared for the exclusive use of AES Corporation for 
specific application to the proposed Waikoloa Solar Farm Substation project as described 
herein in accordance with generally accepted geotechnical engineering principals and 
practice. No warranty is expressed or implied. 
The report has been prepared solely for the purpose of assisting the design 
engineers for the purpose of project design. Therefore, this report may not contain 
sufficient data, or the proper information, to serve as a basis for detailed construction cost 
estimates. 
The owner/client should be aware that unanticipated soil and/or rock conditions are 
commonly encountered. Unforeseen subsurface conditions, such as soft deposits, hard 
layers, cavities, or perched groundwater, may occur in localized areas and may require 
additional probing or corrections in the field (which may result in construction delays) to 
attain a properly constructed project. Therefore, a sufficient contingency fund is 
recommended to accommodate these possible extra costs. 
This geotechnical engineering exploration conducted at the project site was not 
intended to investigate the potential presence of hazardous materials existing at the site. 
It should be noted that the equipment, techniques, and personnel used to conduct a 
geo-environmental exploration differ substantially from those applied in geotechnical 
engineering. 
AES Corporation
W.O. 7897-20(A)
March 20, 2020
CLOSURE
Page 17
We appreciate the opportunity to provide our services to you on this project. If you
have questions or need additional information, please contact our office.
Respectfully submitted,
GEOLABS, INC. LICENSED
PROFESSIONAL
ENGINEER
Qh No. 10029-C
Jénn Y. L. Chen, P.E.
Vice President
THIS WORK WAS PREPARED BY
ME OR UNDER MY SUPERVISION.
i 4-30-20
SIGNATURE EXPIRATION DATE
OF THE LICENSE
JC:HC:sh
Attachments: PLATES
Project Location Map, Plate 1
Site Plan, Plate 2
APPENDIX A
Field Exploration, Pages A-1 and A-2
Soil Log Legend, Plate A-0.1
Soil Classification Log Key, Plate A-0.2
Rock Log Legend, Plate A-0.3
Logs of Borings, Plates A-1 thru A-17
APPENDIX B
Field Resistivity Surveys, Page B-1
Field Resistivity Survey Data, Plates B-1 and B-2
APPENDIX C
Proctor Tests and Thermal Analysis of Native Soil, Plates C-1 thru C-3.2
h:\7800 Series\7897-20(A).he1
GEOLABS, INC.
Hawaii ¢ California
PLATES 
GRAPHIC SCALE
1000
2000
2000
0
FT.
PROJECT LOCATION
GENERAL PROJECT LOCATION
PROJECT LOCATION MAP
MARCH 2020
1" = 2,000'
Geotechnical Engineering
GEOLABS, INC.
WAIKOLOA, SOUTH KOHALA, HAWAII
WAIKOLOA SOLAR FARM DEVELOPMENT
N
DATE
SCALE
1
7897-20(A)
DRAWN BY
ASP
W.O.
PLATE
N
HONAUNAU
KAILUA-KONA
KALAOA
KONA
HOLUALOA
CAPTAIN
COOK
KA'U
MAUNA LOA
PAHALA
VOLCANO
PUNA
MOUNTAIN
VIEW
HILO
HILO
MAUNA KEA
KAWAIHAE KOHALA
HAWI
HONOKAA
WAIMEA
HONOMU
PAPAIKOU
NAALEHU
ISLAND MAP
NO SCALE
PACIFIC      OCEAN
CAD User: ASPASIONJR  File Last Updated: March 04, 2020 11:02:25am  Plot Date:  March 05, 2020 - 1:27:02pm
File: T:\Drafting\Working\7897-20(A)_Waikoloa_Solar_Farm_Development\7897-20(A)PLM.dwg\1.0 PLM
Plotter: DWG To PDF.pc3  Plotstyle: GEO-No-Dithering.ctb
REFERENCE: MAP CREATED WITH TOPO!® ©2010 NATIONAL
GEOGRAPHIC; ©2007 TELE ATLAS, REL. 1/2007.
APPROXIMATE BULK SAMPLE LOCATION
LEGEND:
N
WAIKOLOA SOLAR FARM DEVELOPMENT
WAIKOLOA, SOUTH KOHALA, HAWAII
GEOLABS, INC.
Geotechnical Engineering
7897-20(A)
DRAWN BY
ASP
1" = 600'
MARCH 2020
SCALE
DATE
W.O.
SITE PLAN
2
PLATE
GRAPHIC SCALE
300
0
600
1200
1800 FT.
CAD User: ASPASIONJR  File Last Updated: March 04, 2020 5:01:47pm  Plot Date:  March 05, 2020 - 1:34:51pm
File: T:\Drafting\Working\7897-20(A)_Waikoloa_Solar_Farm_Development\7897-20(A)SitePlan.dwg\2.0 SitePlan
Plotter: DWG To PDF.pc3  Plotstyle: GEO-No-Dithering-Blue-Boring.ctb
REFERENCE: OVERALL SITE PLAN TRANSMITTED BY THE AES CORPORATION ON DECEMBER 26, 2019.
W a i k o l o a    R d
W a i k o l o a    R d
W a i k o l o a    R d
APPROXIMATE RESISTIVITY TEST LOCATION
B-104
B-102
B-101
B-103
P-1
B-105
P-2
P-3
P-4
P-5
P-6
APPROXIMATE BORING LOCATION (FROM PREVIOUS GEOLABS,
INC. REPORT, W.O. 7897-00 DATED JUNE 12, 2019)
APPROXIMATE BORING LOCATION (FROM PREVIOUS GEOLABS,
INC. REPORT, W.O. 7897-10, DATED JANUARY 14, 2020)
APPROXIMATE PERMEABILITY TEST LOCATION (FROM PREVIOUS GEOLABS,
INC. REPORT, W.O. 7897-10, DATED JANUARY 14, 2020)
R-102
BULK-2
BULK-1
R-101
B-1
B-2
B-3
B-4
B-5
B-6
APPENDIX A 
W.O. 7897-20(A) 
GEOLABS, INC. 
Page A-1 
Hawaii • California  
A P P E N D I X   A 
Field Exploration 
We explored the subsurface conditions at the project site by drilling and sampling 
11 boreholes, designated as Boring Nos. 1 through 6 and 101 through 105, extending to 
depths of approximately 15.5 to 18.0 feet below the existing ground surface.  In addition, six 
borings, designated as Boring Nos. P-1 through P-6, extending down to about 5 feet below 
the ground surface were drilled for the permeability testing. The approximate boring 
locations are shown on the Site Plan, Plate 2. The borings were drilled using a 
truck-mounted drill rig equipped with continuous flight augers and coring tools.  
Our geologist classified the materials encountered in the borings by visual and 
textural examination in the field in general accordance with ASTM D2488, Standard Practice 
for Description and Identification of Soils, and monitored the drilling operations on a 
near-continuous (full-time) basis. These classifications were further reviewed visually and 
by testing in the laboratory. Soils were classified in general accordance with ASTM D2487, 
Standard Practice for Classification of Soils for Engineering Purposes (Unified Soil 
Classification System), as shown on the Soil Log Legend, Plate A-0.1. Deviations made to 
the soil classification in accordance with ASTM D2487 are described in the Soil 
Classification Log Key, Plate A-0.2. Graphic representations of the materials encountered 
are presented on the Logs of Borings, Plates A-1 through A-17. 
Relatively “undisturbed” soil samples were obtained in general accordance with 
ASTM D3550, Ring-Lined Barrel Sampling of Soils, by driving a 3-inch OD Modified 
California sampler with a 140-pound hammer falling 30 inches. In addition, some samples 
were obtained from the drilled borings in general accordance with ASTM D1586, 
Penetration Test and Split-Barrel Sampling of Soils, by driving a 2-inch OD standard 
penetration sampler using the same hammer and drop. The blow counts needed to drive 
the sampler the second and third 6 inches of an 18-inch drive are shown as the 
“Penetration Resistance” on the Logs of Borings at the appropriate sample depths. The 
penetration resistance shown on the Logs of Borings indicates the number of blows 
required for the specific sampler type used. The blow counts may need to be factored to 
obtain the Standard Penetration Test (SPT) blow counts.  
Core samples of the rock materials encountered at the project site were obtained by 
using diamond core drilling techniques in general accordance with ASTM D2113, Diamond 
Core Drilling for Site Investigation. Core drilling is a rotary drilling method that uses a hollow 
bit to cut into the rock formation. The rock material left in the hollow core of the bit is 
mechanically recovered for examination and description. Rock cores were described in 
general accordance with the Rock Description System as shown on the Rock Log Legend, 
Plate A-0.3.  The Rock Description System is based on the publication “Suggested Methods 
for the Quantitative Description of Discontinuities in Rock Masses” by the International 
Society for Rock Mechanics (March 1977). 
Appendix A 
Field Exploration 
W.O. 7897-20(A) 
GEOLABS, INC. 
Page A-2 
Hawaii • California 
Recovery (REC) is used as a subjective guide to the interpretation of the relative 
quality of rock masses. Recovery is defined as the actual length of material recovered from 
a coring attempt versus the length of the core attempt. For example, if 3.7 feet of material is 
recovered from a 5.0-foot core run, the recovery would be 74 percent and would be shown 
on the Logs of Borings as REC = 74%. 
The Rock Quality Designation (RQD) is also a subjective guide to the relative quality 
of rock masses. RQD is defined as the percentage of the core run in rock that is sound 
material in excess of 4 inches in length without any discontinuities, discounting any drilling 
induced fractures or breaks. If 2.5 feet of sound material is recovered from a 5.0-foot core 
run in rock, the RQD would be 50 percent and would be shown on the Logs of Borings as 
RQD = 50%. Generally, the following is used to describe the relative quality of the rock 
based on the "Practical Handbook of Physical Properties of Rocks and Minerals." 
Rock Quality 
RQD 
(%) 
Very Poor 
0 – 25 
Poor 
25 – 50 
Fair 
50 – 75 
Good 
75 – 90 
Excellent 
90 – 100 
The rippability (or excavation characteristics) of a rock mass is a function of the 
relative hardness of the rock, its relative quality, brittleness, and fissile characteristics. 
Dense basalt formations with high RQD values would be very difficult to rip and would 
probably require more arduous methods of excavation. 
A-0.1
UNCONSOLIDATED UNDRAINED TRIAXIAL
COMPRESSION (ksf)
MORE THAN 50%
OF COARSE
FRACTION
RETAINED ON
NO. 4 SIEVE
50% OR MORE OF
COARSE FRACTION
PASSING
THROUGH NO. 4
SIEVE
MORE THAN 50%
OF MATERIAL
RETAINED ON NO.
200  SIEVE
50% OR MORE OF
MATERIAL PASSING
THROUGH NO. 200
SIEVE
TORVANE SHEAR (tsf)
(2-INCH) O.D. STANDARD PENETRATION TEST
(3-INCH) O.D. MODIFIED CALIFORNIA SAMPLE
INORGANIC SILTS AND VERY FINE SANDS,
ROCK FLOUR, SILTY OR CLAYEY FINE SANDS
OR CLAYEY SILTS WITH SLIGHT PLASTICITY
POORLY-GRADED GRAVELS, GRAVEL-SAND
MIXTURES, LITTLE OR NO FINES
CLAYEY GRAVELS, GRAVEL-SAND-CLAY
MIXTURES
WELL-GRADED SANDS, GRAVELLY SANDS,
LITTLE OR NO FINES
POORLY-GRADED SANDS, GRAVELLY
SANDS, LITTLE OR NO FINES
SILTY SANDS, SAND-SILT MIXTURES
CLAYEY SANDS, SAND-CLAY MIXTURES
LIQUID LIMIT
50 OR MORE
CH
NOTE: DUAL SYMBOLS ARE USED TO INDICATE BORDERLINE SOIL CLASSIFICATIONS
MH
SILTS
AND
CLAYS
SILTS
AND
CLAYS
LIQUID LIMIT
LESS THAN 50
USCS
TYPICAL
DESCRIPTIONS
GW
MORE THAN 12%
FINES
WATER LEVEL OBSERVED IN BORING OVERNIGHT
HIGHLY ORGANIC SOILS
SILTY GRAVELS, GRAVEL-SAND-SILT
MIXTURES
OL
PEAT, HUMUS, SWAMP SOILS WITH HIGH
ORGANIC CONTENTS
INORGANIC CLAYS OF LOW TO MEDIUM
PLASTICITY, GRAVELLY CLAYS, SANDY
CLAYS, SILTY CLAYS, LEAN CLAYS
Soil Log Legend
ORGANIC CLAYS OF MEDIUM TO HIGH
PLASTICITY, ORGANIC SILTS
SC
Plate
GM
FINE-
GRAINED
SOILS
COARSE-
GRAINED
SOILS
CLEAN SANDS
SANDS WITH
FINES
SP
SANDS
GRAVELS
WELL-GRADED GRAVELS,  GRAVEL-SAND
MIXTURES, LITTLE OR NO FINES
ML
CL
OH
LESS THAN 5%
FINES
GRAVELS WITH
FINES
CLEAN
GRAVELS
GRAB SAMPLE
PLASTICITY INDEX (NP=NON-PLASTIC)
TV
LEGEND
WATER LEVEL OBSERVED IN BORING AT TIME OF
DRILLING
WATER LEVEL OBSERVED IN BORING AFTER DRILLING
SM
MAJOR DIVISIONS
GP
MORE THAN 12%
FINES
PT
LESS THAN 5%
FINES
UNIFIED SOIL CLASSIFICATION SYSTEM (USCS)
ORGANIC SILTS AND ORGANIC SILTY
CLAYS OF LOW PLASTICITY
SW
GC
INORGANIC SILT, MICACEOUS OR
DIATOMACEOUS FINE SAND OR SILTY
SOILS
INORGANIC CLAYS OF HIGH PLASTICITY
PI
LL
TXUU
UNCONFINED COMPRESSION
OR UNIAXIAL COMPRESSIVE STRENGTH
CORE SAMPLE
SHELBY TUBE SAMPLE
LIQUID LIMIT (NP=NON-PLASTIC)
UC
GEOLABS, INC.
Geotechnical Engineering
LOG LEGEND FOR SOIL  7897-20.GPJ  GEOLABS.GDT  3/4/20
A-0.2
Medium Sand
Fine Sand
#4 to #200 (4.75-mm to 0.075-mm)
#4 to #10 (4.75-mm to 2-mm)
> 12 inches (305-mm)
3-inch to #4 (75-mm to 4.75-mm)
Sieve Number and / or Size
Gravel
#10 to #40 (2-mm to 0.425-mm)
#40 to #200 (0.425-mm to 0.075-mm)
3 to 12 inches (75-mm to 305-mm)
Description
PP Readings
(tsf)
2.0 - 4.0
> 4.0
N-Value (Blows/Foot)
MCS
0 - 4
RELATIVE DENSITY / CONSISTENCY
GRAIN SIZE DEFINITION
ABBREVIATIONS
N-Value (Blows/Foot)
0 - 7
WOH:  Weight of Hammer
WOR:  Weight of Drill Rods
SPT:    Standard Penetration Test Split-Spoon Sampler
MCS:   Modified California Sampler
PP:      Pocket Penetrometer
4 - 7
7 - 15
15 - 27
27 - 55
SPT
0 - 2
> 55
> 30
4 - 8
15 - 30
MOISTURE CONTENT DEFINITIONS
SPT
0 - 4
4 - 10
10 - 30
30 - 50
> 50
MCS
Loose
EXAMPLE: Soil Containing 60% Gravel, 25% Sand, 15% Fines. Described as: SILTY GRAVEL with some sand
Plate
GRANULAR SOIL (- #200 <50%)
2 - 4
8 - 15
Relative
Density
Very Loose
Dense
Very Dense
COHESIVE SOIL (- #200    50%)
PRIMARY constituents are composed of the largest
percent of the soil mass. Primary constituents are
capitalized and bold (i.e., GRAVEL, SAND)
PRIMARY constituents are based on plasticity. Primary
constituents are capitalized and bold (i.e., CLAY, SILT)
SECONDARY constituents are composed of a
percentage less than the primary constituent. If the soil
mass consists of 12 percent or more fines content, a
cohesive constituent is used (SILTY or CLAYEY);
otherwise, a granular constituent is used (GRAVELLY
or SANDY) provided that the secondary constituent
consists of 20 percent or more of the soil mass.
Secondary constituents are capitalized and bold (i.e.,
SANDY GRAVEL, CLAYEY SAND) and precede the
primary constituent.
SECONDARY constituents are composed of a
percentage less than the primary constituent, but more
than 20 percent of the soil mass. Secondary constituents
are capitalized and bold (i.e., SANDY CLAY, SILTY
CLAY, CLAYEY SILT) and precede the primary
constituent.
Sand
Boulders
Cobbles
Coarse Gravel
3-inch to 3/4-inch (75-mm to 19-mm)
Fine Gravel
3/4-inch to #4 (19-mm to 4.75-mm)
GEOLABS, INC. CLASSIFICATION*
Granular Soils
Cohesive Soils
Consistency
accessory descriptions compose of the following:
with some: >12%
with a little: 5 - 12%
with traces of: <5%
accessory descriptions are lower cased and follow the
Primary and Secondary Constituents
(i.e., SILTY CLAY with some sand)
Very Soft
Soft
Medium Stiff
Stiff
Very Stiff
Hard
< 0.5
0.5 - 1.0
1.0 - 2.0
7 - 18
18 - 55
55 - 91
> 91
Medium Dense
Coarse Sand
(with deviations from ASTM D2488)
Soil Classification Log Key
*Soil descriptions are based on ASTM D2488-09a, Visual-Manual Procedure, with the
above modifications by Geolabs, Inc. to the Unified Soil Classification System (USCS).
accessory descriptions compose of the following:
with some: >12%
with a little: 5 - 12%
with traces of: <5%
accessory descriptions are lower cased and follow the
Primary and Secondary Constituents
(i.e., SILTY GRAVEL with a little sand)
Dry:    Absence of moisture, dry to the touch
Moist: Damp but no visible water
Wet:   Visible free water
SOIL_CLASS_LOG_KEY  7897-20.GPJ  GEOLABS.GDT  3/4/20
GEOLABS, INC.
Geotechnical Engineering
A-0.3
ROCK DESCRIPTIONS
Plate
BRECCIA
CLINKER
COBBLES
CORAL
BASALT
ROCK DESCRIPTION SYSTEM
Greater than 24 inches apart
12 to 24 inches apart
6 to 12 inches apart
3 to 6 inches apart
Less than 3 inches apart
Rock shows no sign of discoloration or loss of strength.
Slight discoloration inwards from open fractures.
Discoloration throughout and noticeably weakened though not able to break by hand.
Most minerals decomposed with some corestones present in residual soil mass. Can be broken by hand.
Saprolite. Mineral residue completely decomposed to soil but fabric and structure preserved.
The following terms describe general fracture spacing of a rock:
The following terms describe the chemical weathering of a rock:
ROCK FRACTURE CHARACTERISTICS
DEGREE OF WEATHERING
HARDNESS
BOULDERS
VOID/CAVITY
TUFF
SILTSTONE
LIMESTONE
Unweathered:
Slightly Weathered:
Moderately Weathered:
Highly Weathered:
Extremely Weathered:
Very Hard:
Hard:
Medium Hard:
Soft:
Very Soft:
SANDSTONE
Massive:
Slightly Fractured:
Moderately Fractured:
Closely Fractured:
Severely Fractured:
Rock Log Legend
The following terms describe the resistance of a rock to indentation or scratching:
Specimen breaks with difficulty after several "pinging" hammer blows.
Example: Dense, fine grain volcanic rock
Specimen breaks with some difficulty after several hammer blows.
Example: Vesicular, vugular, coarse-grained rock
Specimen can be broked by one hammer blow. Cannot be scraped by knife. SPT may penetrate by
~25 blows per inch with bounce.
Example: Porous rock such as clinker, cinder, and coral reef
Can be indented by one hammer blow. Can be scraped or peeled by knife. SPT can penetrate by
~100 blows per foot.
Example: Weathered rock, chalk-like coral reef
Crumbles under hammer blow. Can be peeled and carved by knife. Can be indented by finger
pressure.
Example: Saprolite
CONGLOMERATE
GEOLABS, INC.
Geotechnical Engineering
LOG LEGEND FOR ROCK  7897-20.GPJ  GEOLABS.GDT  3/4/20
19
ML
GM
88
28
25/1"
10/0"
 Ref.
10/0"
 Ref.
31
33
100
Sieve
- #200 =
82.7%
Brown SANDY SILT (BASALTIC), stiff, moist
(volcanic ash)
Grayish brown SILTY GRAVEL with some sand,
medium dense, moist (clinker with ash)
Gray BASALT, moderately to slightly fractured,
unweathered, hard (basalt formation)
 Boring terminated at 16.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
MOBILE B-53.2
4" Solid Stem Auger & HQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
1
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
May 2, 2019
May 2, 2019
B. Aiu
16.5 feet
7897-20(A)
USCS
Depth (feet)
Water Level:
Field
A - 1
GEOLABS, INC.
Geotechnical Engineering
WAIAKOLOA SOLAR FARM
DEVELOPEMENT
WAIKOLOA, SOUTH KOHALA, HAWAII
BORING_LOG  7897-20(A).GPJ  GEOLABS.GDT  3/5/20
Not Encountered   05/02/2019 1240 HRS
46
17
6
ML
GM
11
25/2"
47
25/1"
50
20
100
Brown SANDY SILT with a little gravel (basaltic),
stiff, moist (volcanic ash)
grades with cobbles and boulders
Grayish brown SILTY GRAVEL with some sand,
medium dense, moist (clinker with ash)
 Boring terminated at 17 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
MOBILE B-53.2
4" Solid Stem Auger & HQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
2
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
May 2, 2019
May 2, 2019
B. Aiu
17 feet
7897-20(A)
USCS
Depth (feet)
Water Level:
Field
A - 2
GEOLABS, INC.
Geotechnical Engineering
WAIAKOLOA SOLAR FARM
DEVELOPEMENT
WAIKOLOA, SOUTH KOHALA, HAWAII
BORING_LOG  7897-20(A).GPJ  GEOLABS.GDT  3/5/20
Not Encountered   05/02/2019 1108 HRS
9
ML
22
53
80
50/4"
10/0"
 Ref.
89
80
80
LL=NP
PI=NP
UC
Brown SANDY SILT with a little gravel (basaltic),
stiff, dry (volcanic ash)
grades with some cobbles and boulders
Gray BASALT, moderately to slightly fractured,
unweathered, very hard (basalt formation)
 Boring terminated at 16.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
MOBILE B-53.2
4" Solid Stem Auger & HQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
3
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
May 2, 2019
May 2, 2019
B. Aiu
16.5 feet
7897-20(A)
USCS
Depth (feet)
Water Level:
Field
A - 3
GEOLABS, INC.
Geotechnical Engineering
WAIAKOLOA SOLAR FARM
DEVELOPEMENT
WAIKOLOA, SOUTH KOHALA, HAWAII
BORING_LOG  7897-20(A).GPJ  GEOLABS.GDT  3/5/20
Not Encountered   05/02/2019 0938 HRS
23
23
ML
GM
23
80
25
29
35/2"
100
87
42
UC
Brown SANDY SILT with a little gravel (basaltic),
stiff, moist (volcanic ash)
Gray BASALT, moderately to slightly fractured,
unweathered, very hard (basalt formation)
Grayish brown SILTY GRAVEL with some sand
and cobbles (basaltic), medium dense, moist
(clinker with ash)
 Boring terminated at 16 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
MOBILE B-53.2
4" Solid Stem Auger & HQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
4
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
May 3, 2019
May 3, 2019
B. Aiu
16 feet
7897-20(A)
USCS
Depth (feet)
Water Level:
Field
A - 4
GEOLABS, INC.
Geotechnical Engineering
WAIAKOLOA SOLAR FARM
DEVELOPEMENT
WAIKOLOA, SOUTH KOHALA, HAWAII
BORING_LOG  7897-20(A).GPJ  GEOLABS.GDT  3/5/20
Not Encountered   05/03/2019 1226 HRS
25
47
15
7
ML
GM
28
16/6"
 +50/5"
48/6"
 +10/0"
 Ref.
15/0"
 Ref.
73
35
15
LL=NP
PI=NP
Sieve
- #200 =
91.4%
Brown SILT with traces of sand and gravel
(basaltic), stiff, moist (volcanic ash)
grades with cobbles and boulders
Grayish brown SILTY GRAVEL with some sand,
medium dense, moist (clinker with ash)
 Boring terminated at 18 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
MOBILE B-53.2
4" Solid Stem Auger & HQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
5
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
May 3, 2019
May 3, 2019
B. Aiu
18 feet
7897-20(A)
USCS
Depth (feet)
Water Level:
Field
A - 5
GEOLABS, INC.
Geotechnical Engineering
WAIAKOLOA SOLAR FARM
DEVELOPEMENT
WAIKOLOA, SOUTH KOHALA, HAWAII
BORING_LOG  7897-20(A).GPJ  GEOLABS.GDT  3/5/20
Not Encountered   05/03/2019 1028 HRS
36
36
ML
31
78
48
26
21/6"
 +25/1"
76
100
60
UC
Brown SANDY SILT with a little gravel (basaltic),
stiff, moist (volcanic ash)
Gray BASALT, moderately to slightly fractured,
unweathered, very hard (basalt formation)
 Boring terminated at 16.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
MOBILE B-53.2
4" Solid Stem Auger & HQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
6
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
May 2, 2019
May 2, 2019
B. Aiu
16.5 feet
7897-20(A)
USCS
Depth (feet)
Water Level:
Field
A - 6
GEOLABS, INC.
Geotechnical Engineering
WAIAKOLOA SOLAR FARM
DEVELOPEMENT
WAIKOLOA, SOUTH KOHALA, HAWAII
BORING_LOG  7897-20(A).GPJ  GEOLABS.GDT  3/5/20
Not Encountered   05/02/2019 1500 HRS
26
49
SM
GP
50
73
30
50/5"
25/1"
15
41
93
Sieve
- #200 =
41.5%
UC
Brown SILTY SAND, stiff, moist (volcanic ash)
Gray SANDY GRAVEL (BASALTIC), dense,
moist (clinker)
Gray BASALT, moderately fractured, slightly
weathered, very hard (basalt formation)
 Boring terminated at 15.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
MOBILE B-53.2
4" Solid-Stem Auger & HQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
101
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
October 23, 2019
October 23, 2019
B. Aiu
15.5 feet
7897-20(A)
USCS
Depth (feet)
Water Level:
Field
A - 7
GEOLABS, INC.
Geotechnical Engineering
WAIAKOLOA SOLAR FARM
DEVELOPEMENT
WAIKOLOA, SOUTH KOHALA, HAWAII
BORING_LOG  7897-20(A).GPJ  GEOLABS.GDT  3/5/20
Not Encountered   10/23/2019 1203 HRS
48
40
ML
GP
30
11
21
15/0"
 Ref.
10/0"
 Ref.
65
25
50
Sieve
- #200 =
85.9%
UC
Brown SANDY SILT, medium dense, moist
(volcanic ash)
Gray BASALT, moderately fractured, slightly
weathered, very hard (basalt formation)
Gray SANDY GRAVEL (BASALTIC), dense,
moist (clinker)
Brownish gray BASALT, severely fractured,
slightly weathered, hard (basalt formation)
 Boring terminated at 15.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
MOBILE B-53.2
4" Solid-Stem Auger & HQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
102
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
October 23, 2019
October 23, 2019
B. Aiu
15.5 feet
7897-20(A)
USCS
Depth (feet)
Water Level:
Field
A - 8
GEOLABS, INC.
Geotechnical Engineering
WAIAKOLOA SOLAR FARM
DEVELOPEMENT
WAIKOLOA, SOUTH KOHALA, HAWAII
BORING_LOG  7897-20(A).GPJ  GEOLABS.GDT  3/5/20
Not Encountered   10/23/2019 1413 HRS
50
42
36
47
ML
GP
63
21
24
15/0"
 Ref.
25/1"
50
20
100
LL=NP
PI=NP
Sieve
- #200 =
94.4%
UC
Brown SILT with a little sand, stiff, moist
(volcanic ash)
Gray SANDY GRAVEL (BASALTIC), dense,
moist (clinker)
Gray BASALT, moderately fractured, slightly
weathered, very hard (basalt formation)
 Boring terminated at 17.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
MOBILE B-53.2
4" Solid-Stem Auger & HQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
103
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
October 24, 2019
October 24, 2019
B. Aiu
17.5 feet
7897-20(A)
USCS
Depth (feet)
Water Level:
Field
A - 9
GEOLABS, INC.
Geotechnical Engineering
WAIAKOLOA SOLAR FARM
DEVELOPEMENT
WAIKOLOA, SOUTH KOHALA, HAWAII
BORING_LOG  7897-20(A).GPJ  GEOLABS.GDT  3/5/20
Not Encountered   10/24/2019 1012 HRS
36
52
ML
26
50
67
15/0"
 Ref.
83
92
83
UC
Brown SANDY SILT, stiff, moist (volcanic ash)
Gray BASALT, moderately fractured, slightly
weathered, hard (basalt formation)
 Boring terminated at 15.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
MOBILE B-53.2
4" Solid-Stem Auger & HQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
104
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
October 24, 2019
October 24, 2019
B. Aiu
15.5 feet
7897-20(A)
USCS
Depth (feet)
Water Level:
Field
A - 10
GEOLABS, INC.
Geotechnical Engineering
WAIAKOLOA SOLAR FARM
DEVELOPEMENT
WAIKOLOA, SOUTH KOHALA, HAWAII
BORING_LOG  7897-20(A).GPJ  GEOLABS.GDT  3/5/20
Not Encountered   10/24/2019 1207 HRS
34
28
39
45
54
ML
GP
0
45
69
36
18
60
0
70
88
Sieve
- #200 =
65.7%
UC
Brown SANDY SILT, stiff, moist (volcanic ash)
Gray BASALT, moderately fractured, slightly
weathered, hard (basalt formation)
Gray SANDY GRAVEL (BASALTIC), dense,
moist (clinker)
Gray BASALT, slightly fractured, slightly
weathered, hard (basalt formation)
 Boring terminated at 16.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
MOBILE B-53.2
4" Solid-Stem Auger & HQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
105
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
October 24, 2019
October 24, 2019
B. Aiu
16.5 feet
7897-20(A)
USCS
Depth (feet)
Water Level:
Field
A - 11
GEOLABS, INC.
Geotechnical Engineering
WAIAKOLOA SOLAR FARM
DEVELOPEMENT
WAIKOLOA, SOUTH KOHALA, HAWAII
BORING_LOG  7897-20(A).GPJ  GEOLABS.GDT  3/5/20
Not Encountered   10/24/2019 1339 HRS
ML
GP
Brown SANDY SILT, stiff, moist (volcanic ash)
Gray SANDY GRAVEL (BASALTIC), dense,
moist (clinker)
 Boring terminated at 5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
MOBILE B-53.2
4" Solid Stem Auger & HQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
P-1
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
October 23, 2019
October 23, 2019
B. Aiu
5 feet
7897-20(A)
USCS
Depth (feet)
Water Level:
Field
A - 12
GEOLABS, INC.
Geotechnical Engineering
WAIAKOLOA SOLAR FARM
DEVELOPEMENT
WAIKOLOA, SOUTH KOHALA, HAWAII
BORING_LOG  7897-20(A).GPJ  GEOLABS.GDT  3/5/20
Not Encountered   10/23/2019 1253 HRS
ML
Brown SANDY SILT, stiff, moist (volcanic ash)
 Boring terminated at 5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
MOBILE B-53.2
4" Solid Stem Auger & HQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
P-2
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
October 23, 2019
October 23, 2019
B. Aiu
5 feet
7897-20(A)
USCS
Depth (feet)
Water Level:
Field
A - 13
GEOLABS, INC.
Geotechnical Engineering
WAIAKOLOA SOLAR FARM
DEVELOPEMENT
WAIKOLOA, SOUTH KOHALA, HAWAII
BORING_LOG  7897-20(A).GPJ  GEOLABS.GDT  3/5/20
Not Encountered   10/23/2019 1506 HRS
ML
Brown SANDY SILT, stiff, moist (volcanic ash)
 Boring terminated at 5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
MOBILE B-53.2
4" Solid Stem Auger & HQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
P-3
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
October 25, 2019
October 25, 2019
B. Aiu
5 feet
7897-20(A)
USCS
Depth (feet)
Water Level:
Field
A - 14
GEOLABS, INC.
Geotechnical Engineering
WAIAKOLOA SOLAR FARM
DEVELOPEMENT
WAIKOLOA, SOUTH KOHALA, HAWAII
BORING_LOG  7897-20(A).GPJ  GEOLABS.GDT  3/5/20
Not Encountered   10/25/2019 1000 HRS
ML
58
75
Brown SANDY SILT, stiff, moist (volcanic ash)
Gray BASALT, moderately fractured, slightly
weathered, hard (basalt formation)
 Boring terminated at 5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
MOBILE B-53.2
4" Solid Stem Auger & HQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
P-4
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
October 25, 2019
October 25, 2019
B. Aiu
5 feet
7897-20(A)
USCS
Depth (feet)
Water Level:
Field
A - 15
GEOLABS, INC.
Geotechnical Engineering
WAIAKOLOA SOLAR FARM
DEVELOPEMENT
WAIKOLOA, SOUTH KOHALA, HAWAII
BORING_LOG  7897-20(A).GPJ  GEOLABS.GDT  3/5/20
Not Encountered   10/25/2019 1055 HRS
ML
Brown SANDY SILT, stiff, moist (volcanic ash)
 Boring terminated at 5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
MOBILE B-53.2
4" Solid Stem Auger & HQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
P-5
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
October 24, 2019
October 24, 2019
B. Aiu
5 feet
7897-20(A)
USCS
Depth (feet)
Water Level:
Field
A - 16
GEOLABS, INC.
Geotechnical Engineering
WAIAKOLOA SOLAR FARM
DEVELOPEMENT
WAIKOLOA, SOUTH KOHALA, HAWAII
BORING_LOG  7897-20(A).GPJ  GEOLABS.GDT  3/5/20
Not Encountered   10/24/2019 1520 HRS
ML
Brown SANDY SILT, stiff, moist (volcanic ash)
 Boring terminated at 5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
MOBILE B-53.2
4" Solid Stem Auger & HQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
P-6
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
October 24, 2019
October 24, 2019
B. Aiu
5 feet
7897-20(A)
USCS
Depth (feet)
Water Level:
Field
A - 17
GEOLABS, INC.
Geotechnical Engineering
WAIAKOLOA SOLAR FARM
DEVELOPEMENT
WAIKOLOA, SOUTH KOHALA, HAWAII
BORING_LOG  7897-20(A).GPJ  GEOLABS.GDT  3/5/20
Not Encountered   10/24/2019 1422 HRS
APPENDIX B 
W.O. 7897-20(A) 
GEOLABS, INC. 
Page B-1 
Hawaii • California  
A P P E N D I X   B 
Field Resistivity Surveys 
Geophysical survey equipment (i.e. resistance meter) was mobilized to the project 
site on February 6, 2020 for the field resistivity survey.  Twenty soil resistivity surveys were 
conducted at two locations, designated as R-101 and R-102, using the in-situ Wenner 4-Pin 
Method and a Nilsson Model 400 resistance meter manufactured by Nilsson Electrical 
Laboratory, Inc. The method utilizes four surface probes or pins (electrodes) to evaluate the 
average resistivity of the underlying soil mass. The average resistivity values of the soil 
mass, extending from the existing ground surface to the test depth, was assessed by using 
this method at the approximate survey locations shown on the Site Plan, Plate 2. 
The soil resistivity surveys were performed along the existing ground surface at the 
approximate survey locations shown on the site plan. The average soil resistance along the 
proposed alignment was evaluated at each survey location with the electrodes aligned at 
equal spacing of generally 2.5, 5, 10, 20, 30, 40, 60, 80, 120, 180 and 200 feet. The depth 
of penetration of a resistivity sounding is a function of the electrode spacing. 
The resistance meter (Nilsson Model 400) provides a voltage between the outer 
electrodes, causing an electrical current to flow between them. The voltage drop between 
the inner electrodes is then measured by a sensitive, built-in voltmeter. As a result, the soil 
resistance (in ohms) is obtained from the voltmeter dial reading. The soil resistivity (in ohm-
cm), which is directly related to both resistance and spacing, can then be computed. The 
evaluated soil resistances and computed resistivity values are presented on Plate B-1. In 
addition, the computed resistivity values with pin spacing at the test locations are presented 
in the graphs on Plate B-2. At the time of resistivity surveying, the temperature was about 
75º to 85º F. The existing ground surface was damp to dry. It should be noted that the soil 
resistivity may be influenced by temperature, weather conditions, existing underground 
utilities and other factors. 
PROJECT:
W.O.
TESTING DATE:
BY:
TEST 
NO.
Location 
(Latitude
Longitude)
RESISTANCE      
(OHMS)
RESISTIVITY 
(OHMS-CM)
CORROSION 
RATING
2.5
54.6
26933
5
5
27.3
26343
5
10
21.3
40790
5
N 19.901975
20
20.0
76600
5
W 155.763478
30
14.1
81005
5
40
13.8
105708
5
60
10.9
125241
5
80
9.4
144008
5
120
9.9
227502
5
2.5
46.2
22789
5
5
21.6
20843
5
10
17.8
34087
5
20
16.2
62046
5
30
15.3
87899
5
N 19.901975
40
14.6
111836
5
W 155.763478
60
11.8
135582
5
80
11.6
177712
5
120
10.6
243588
5
180
9.2
317124
5
200
9.1
348530
5
Waikoloa Solar Farm Development
7897-20
2/6/2020
J. Smart
SOIL RESISTIVITY
0-1,000
APPROX. 
SURFACE 
ELEVATION 
(FEET, MSL)
Resistivity Range
(ohm-cm)
1
N/A
R-102
PIN 
SPACING    
(FEET)
R-101
N/A
3,001-5,000
5,001-10,000
Over 10,001
3
5
Anticipated Corrosion Activity
Extremely Corrosive
Very Corrosive
Corrosive
Moderately Corrosive
Mildly Corrosive
4
2
1,001-3,000
Corrosion 
Rating
W.O. 7897-20(A)
GEOLABS, INC.
PLATE B-1
PROJECT:
W.O.
TESTING DATE:
BY:
5,001-10,000
Anticipated Corrosion Activity
Mildly Corrosive
4
2
3
Extremely Corrosive
Very Corrosive
Over 10,001
Resistivity Range
(ohm-cm)
5
Corrosive
Moderately Corrosive
0-1,000
1,001-3,000
Corrosion 
Rating
7897-20
Waikoloa Solar Farm Development
3,001-5,000
2/6/2020
J. Smart
1
100
1,000
10,000
100,000
R-100
R-101
R-102
R-103
SOIL RESISTIVITY (OHMS-CM)
FIELD RESISTIVITY TEST LOCATIONS
2.5' Pin Spacing
5' Pin Spacing
10' Pin Spacing
20' Pin Spacing
30' Pin Spacing
40' Pin Spacing
60' Pin Spacing
80' Pin Spacing
120' Pin Spacing
180' Pin Spacing
200' Pin Spacing
W.O. 7897-20(A)
GEOLABS, INC.
PLATE B-2
APPENDIX C 
45
50
55
60
65
70
75
80
85
90
95
100
105
110
115
120
125
130
0
10
20
30
40
50
3.20
3.10
3.00
2.90
2.80
2.70
2.60
MOISTURE CONTENT, %
Description:
pcf
Maximum Dry Density:
C - 1
Surface
72.5
40.5
DRY DENSITY, pcf
Optimum Moisture Content:
Sample:
Depth:
TEST RESULTS
BULK-1
Brown silt (Ash) with rootlets
Test Date:
MOISTURE-DENSITY RELATIONSHIP - ASTM D1557 A
February 13, 2020
Plate
W.O. 7897-20(A)
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
WAIAKOLOA SOLAR FARM
DEVELOPEMENT
WAIKOLOA, SOUTH KOHALA, HAWAII
G_COMPACTION65  7897-20(A).GPJ  GEOLABS.GDT  3/5/20
45
50
55
60
65
70
75
80
85
90
95
100
105
110
115
120
125
130
0
10
20
30
40
50
3.20
3.10
3.00
2.90
2.80
2.70
2.60
MOISTURE CONTENT, %
Description:
pcf
Maximum Dry Density:
C - 2
Surface
70.0
44.5
DRY DENSITY, pcf
Optimum Moisture Content:
Sample:
Depth:
TEST RESULTS
BULK-2
Brown silt (Ash) with rootlets
Test Date:
MOISTURE-DENSITY RELATIONSHIP - ASTM D1557 A
February 12, 2020
Plate
W.O. 7897-20(A)
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
WAIAKOLOA SOLAR FARM
DEVELOPEMENT
WAIKOLOA, SOUTH KOHALA, HAWAII
G_COMPACTION65  7897-20(A).GPJ  GEOLABS.GDT  3/5/20
COOL SOLUTIONS FOR UNDERGROUND POWER CABLES 
THERMAL SURVEYS, CORRECTIVE BACKFILLS & INSTRUMENTATION 
Serving the electric power industry since 1978 
21239 FM529 Rd., Bldg. F
Cypress, TX 77433 
Tel:     281-985-9344 
Fax:   832-427-1752 
info@geothermusa.com 
www.geothermusa.com 
March 4, 2020 
Geolabs, Inc.  
2006 Kalihi Street 
Honolulu, HI 96819 
Attn: Steven Asato 
Re: Thermal Analysis of Native Soil Samples 
Waikoloa Solar – Waikoloa, Hawaii 
The following is the report of thermal dryout characterization tests conducted on the two 
(2) native soil samples sent to our laboratory.
Thermal Resistivity Tests:  The samples were tested at the ‘optimum’ moisture content 
and 90% of the Proctor density provided by Geolabs.  The tests were conducted in 
accordance with the IEEE standard 442-2017.  The results are tabulated below and the 
thermal dryout curves are presented in Figure 1. 
Sample ID, Description, Thermal Resistivity, Moisture Content and Density 
Sample ID 
@ 0’-1’ 
Description 
(Geolabs) 
Thermal Resistivity 
(°C-cm/W) 
Moisture 
Content 
(%) 
Dry 
Density 
(lb/ft3) 
Wet 
Dry 
Bulk 1 
Brown Silt Ash with Rootlets 
163 
475 
41 
65 
Bulk 2 
Brown Silt Ash Material 
147 
665 
45 
63 
Comments:  The thermal characteristic depicted in the dryout curve applies for the 
soils at their respective test dry density. 
Please contact us if you have any questions or if we can be of further assistance. 
Geotherm USA 
Nimesh Patel 
Plate C-3.1
2 
Plate C-3.2
