GEOTECHNICAL ENGINEERING EXPLORATION 
HALE KUAWEHI SOLAR PROJECT 
SWITCHYARD AND SUBSTATION 
KAMUELA, SOUTH KOHALA, HAWAII 
W.O. 8138-30     JANUARY 29, 2021 
Prepared for 
EPC SERVICES COMPANY 
GEOLABS, INC. 
Geotechnical Engineering and Drilling Services 
Geotechnical Engineering Report - 01-29-2021
GEOTECHNICAL ENGINEERING EXPLORATION 
HALE KUAWEHI SOLAR PROJECT 
SWITCHYARD AND SUBSTAION 
KAMUELA, SOUTH KOHALA, HAWAII 
W.O. 8138-30     JANUARY 29, 2021 
Prepared for 
EPC SERVICES COMPANY 
GEOLABS, INC. 
Geotechnical Engineering and Drilling Services 
94-429 Koaki Street, Suite 200 • Waipahu, HI  96797 
Hawaii • California 
THIS WORK WAS PREPARED BY 
ME OR UNDER MY SUPERVISION. 
4-30-22 
SIGNATURE 
EXPIRATION DATE 
OF THE LICENSE 
Geotechnical Engineering Report - 01-29-2021
GEOLABS, INC. 
Geotechnical Engineering and Drilling Services 
94-429 Koaki Street, Suite 200 • Waipahu, Hawaii 96797 
Telephone: (808) 841-5064  •  E-mail: hawaii@geolabs.net 
Hawaii • California 
January 29, 2021 
W.O. 8138-30 
Mr. Roy Miller, P.E. 
EPC Services Company 
1241 South 31st Street West 
Billings, MT 59102 
Dear Mr. Miller: 
Geolabs, Inc. is pleased to submit our report entitled "Geotechnical Engineering 
Exploration, Hale Kuawehi Solar Project, Switchyard and Substation, Kamuela, South 
Kohala, Hawaii” prepared for the design of the project. 
Our work was performed in general accordance with the scope of services outlined 
in our revised fee proposal dated November 11, 2020. 
Please note that the soil and rock core samples recovered during our field 
exploration (remaining after testing) will be stored for a period of two months from the 
date of this report. The samples will be discarded after that date unless arrangements are 
made for a longer sample storage period. Please contact our office for alternative sample 
storage requirements, if appropriate. 
Detailed discussion and specific design recommendations are contained in the 
body of this report. If there is any point that is unclear, please contact our office. 
Very truly yours, 
GEOLABS, INC. 
       Robin M. Lim, P.E. 
              President 
RML:JS:rl 
Geotechnical Engineering Report - 01-29-2021
W.O. 8138-30 
GEOLABS, INC. 
Page i 
Hawaii • California 
GEOTECHNICAL ENGINEERING EXPLORATION 
HALE KUAWEHI SOLAR PROJECT 
SWITCHYARD AND SUBSTATION 
KAMUELA, SOUTH KOHALA, HAWAII 
W.O. 8138-30     JANUARY 29, 2021 
TABLE OF CONTENTS 
                                                                                                                                    Page 
SUMMARY OF FINDINGS AND RECOMMENDATIONS .............................................. iii 
GENERAL ............................................................................................................ 1 
Project Considerations ............................................................................... 1 
Purpose and Scope ................................................................................... 1 
SITE CHARACTERIZATION ................................................................................ 3 
Regional Geology ...................................................................................... 3 
Site Description .......................................................................................... 4 
2.2.1 Switchyard Site ............................................................................... 4 
2.2.2 Substation Site ............................................................................... 4 
Subsurface Conditions ............................................................................... 5 
2.3.1 Switchyard Site (Boring No. 1) ....................................................... 5 
2.3.2 Substation Site (Boring Nos. 2 and 3) ............................................ 6 
2.3.3 Groundwater................................................................................... 6 
Seismic Design Considerations ................................................................. 6 
2.4.1 Earthquakes and Seismicity ........................................................... 6 
2.4.2 Liquefaction .................................................................................... 8 
2.4.3 Soil Profile Type for Seismic Design .............................................. 9 
DISCUSSION AND RECOMMENDATIONS ...................................................... 10 
Drilled Shaft Foundations ......................................................................... 11 
3.1.1 Uplift Load Resistance ................................................................. 12 
3.1.2 Lateral Load Resistance ............................................................... 12 
3.1.3 Drilled Shaft Construction Considerations .................................... 13 
Equipment and Structure Foundations..................................................... 14 
Foundation Proof-Rolling ......................................................................... 16 
Concrete Slabs-On-Grade ....................................................................... 16 
Site Grading ............................................................................................. 17 
3.5.1 Site Preparation ............................................................................ 17 
3.5.2 Fills and Backfills .......................................................................... 18 
3.5.3 Fill Placement and Compaction Requirements............................. 20 
3.5.4 Excavations .................................................................................. 21 
3.5.5 Cut and Fill Slopes ....................................................................... 21 
Geotechnical Engineering Report - 01-29-2021
TABLE OF CONTENTS  
Page 
W.O. 8138-30 
GEOLABS, INC. 
Page ii 
Hawaii • California 
Pavement Design .................................................................................... 22 
Gravel Roadways .................................................................................... 23 
Underground Utility Lines ......................................................................... 24 
Corrosion Potential .................................................................................. 25 
Design Review ......................................................................................... 26 
3.11 
Post-Design Services/Services During Construction ............................... 26 
LIMITATIONS ..................................................................................................... 28 
CLOSURE ..................................................................................................................... 30 
PLATES 
Project Location Map ................................................................................... Plate 1 
Site Plan ...................................................................................................... Plate 2 
APPENDIX A 
Field Exploration ....................................................................... Pages A-1 and A-2 
Soil Log Legend ..................................................................................... Plate A-0.1 
Soil Classification Log Key .................................................................... Plate A-0.2 
Rock Log Legend .................................................................................. Plate A-0.3 
Logs of Borings ......................................................................... Plates A-1 thru A-4 
APPENDIX B 
Laboratory Tests ...................................................................................... Page B-1 
Laboratory Test Data ................................................................ Plates B-1 thru B-3 
APPENDIX C 
Photographs of Core Samples .................................................. Plates C-1 and C-2 
Geotechnical Engineering Report - 01-29-2021
W.O. 8138-30 
GEOLABS, INC. 
Page iii 
Hawaii • California 
GEOTECHNICAL ENGINEERING EXPLORATION 
HALE KUAWEHI SOLAR PROJECT 
SWITCHYARD AND SUBSTATION 
KAMUELA, SOUTH KOHALA, HAWAII 
W.O. 8138-30     JANUARY 29, 2021 
SUMMARY OF FINDINGS AND RECOMMENDATIONS 
Our field exploration generally encountered volcanic ash deposits at the ground 
surface underlain by clinker materials and basalt formation at the switchyard site. For the 
substation site, we encountered volcanic ash deposits at the ground surface underlain by 
cinders, clinker materials and basalt formation. The thickness of the volcanic ash deposits 
ranged from about 1 to 5 feet at the boring locations. The volcanic ash deposits generally 
consisted of stiff to hard silts. The volcanic ash deposits generally were underlain by 
cinders, clinkers, and basalt formation extending to the maximum depth explored of about 
20.5 feet below the existing ground surface. The cinders generally consisted of loose to 
medium dense silty sands and sandy gravel, and the clinker materials generally consisted 
of dense to very dense silty gravel. 
The basalt formation at the project site generally ranged from medium hard to hard 
and slightly weathered to relatively unweathered. The basalt formation was encountered 
from depths of about 10 to 15 feet below the ground surface. We did not encounter 
groundwater in the borings drilled at the time of our field exploration. 
Based on the information provided, we understand it is desired to support the 
electrical transmission poles on a foundation system consisting of cast-in-place concrete 
drilled shafts to develop the required bearing and lateral load resistances. The cast-in-
place concrete drilled shafts would derive vertical support principally from skin friction 
between the shafts and the surrounding soils and/or rock formation. Based on the 
subsurface conditions encountered, we recommend using allowable skin friction values 
ranging between 250 and 5,000 psf to determine the allowable compressive load capacity 
of the cast-in-place concrete drilled shafts.  
Based on the subsurface conditions encountered at the site, we recommend using 
shallow spread and/or continuous strip footings to support the new structures planned. 
As an alternative, foundations for support of the new structures planned also may consist 
of thickened-edge slab footings. An allowable bearing pressure of up to 3,000 psf may be 
used for sizing the footings (for dead plus live loads) bearing on the recompacted on-site 
materials or basalt formation. Bottom of the footings should be embedded a minimum of 
12 inches below the lowest adjacent exterior grade. 
The text of this report should be referred to for detailed discussion and specific 
design recommendations. 
END OF SUMMARY OF FINDINGS AND RECOMMENDATIONS 
Geotechnical Engineering Report - 01-29-2021
W.O. 8138-30 
GEOLABS, INC. 
Page 1 
Hawaii • California 
 GENERAL 
This report presents the results of our geotechnical engineering exploration 
conducted for the Hale Kuawehi Solar Project Switchyard and Substation located in the 
Kamuela area on the Island of Hawaii. The project location and general vicinity are shown 
on the Project Location Map, Plate 1. 
This report summarizes the findings and geotechnical recommendations resulting 
from our field exploration, laboratory testing, and engineering analyses for the project. 
These findings and geotechnical recommendations are intended for the design of 
foundations, slabs-on-grade, site grading, and pavements only. The findings and 
recommendations presented herein are subject to the limitations noted at the end of this 
report. 
Project Considerations 
It is proposed to develop a new switchyard and substation to support a solar project 
near the Town of Kamuela on the Island of Hawaii. The new switchyard and substation 
project is planned to the west and east of and near the intersection of Mamalahoa 
Highway and Saddle Road in the Town of Kamuela. 
Detailed information pertaining to the layout of the switchyard and substation 
project were not available at the time this report was prepared. However, it is anticipated 
that the new structures within the switchyard and substation will consist of mainly concrete 
slabs-on-grade to support various electrical equipment. Additionally, we understand that 
it is desired to support the electrical transmission poles on cast-in-place concrete drilled 
shafts. 
Purpose and Scope 
The purpose of our geotechnical engineering exploration was to obtain an 
overview of the surface and subsurface conditions to develop an idealized soil and/or rock 
data set to formulate geotechnical recommendations for the project design. The scope of 
work for this exploration included the following tasks and work efforts: 
Geotechnical Engineering Report - 01-29-2021
SECTION 1. GENERAL 
W.O. 8138-30 
GEOLABS, INC. 
Page 2 
Hawaii • California 
1. 
Mobilization and demobilization of a bulldozer with an operator to conduct 
trail clearing to provide equipment access to the planned boring locations. 
2. 
Coordination of boring stakeout, underground utility toning, and site access 
by our engineer. 
3. 
Mobilization and demobilization of a truck-mounted drill rig and water truck 
stationed on the Island of Hawaii and two operators from Honolulu to the 
project site and back. 
4. 
Drilling and sampling of three borings to depths of approximately 20 to 
20.5 feet below the existing ground surface for a total of approximately 
60.5 linear feet of exploration. 
5. 
Coordination of the field exploration and logging of the boreholes by our 
engineer and geologist. 
6. 
Laboratory testing of selected soil and rock core samples obtained during 
the field exploration as an aid in classifying the materials and evaluating 
their engineering properties. 
7. 
Analyses of the field and laboratory data to formulate geotechnical 
recommendations for the design of the switchyard and substation for the 
solar project development. 
8. 
Preparation of this geotechnical engineering report summarizing our work 
on the project and presenting our findings and recommendations. 
9. 
Coordination of our overall work on the project by our engineer. 
10. 
Quality assurance of our work and client/design team consultation by our 
principal engineer. 
11. 
Miscellaneous work efforts, such as drafting, word processing, clerical 
support, and reproductions. 
Detailed descriptions of our field exploration methodology and the Logs of Borings 
are presented in Appendix A. Results of the laboratory tests performed on selected soil 
and rock core samples are presented in Appendix B. Photographs of the core samples 
retrieved from our field exploration are presented in Appendix C. 
END OF GENERAL 
Geotechnical Engineering Report - 01-29-2021
W.O. 8138-30 
GEOLABS, INC. 
Page 3 
Hawaii • California 
 SITE CHARACTERIZATION 
Of interest to our geotechnical analysis are the subsurface materials encountered 
at the project site, the engineering properties of the materials encountered, and the 
variability of the subsurface conditions across the project site. Therefore, the following 
subsections provide a description of the geologic setting of the project site, the surface 
and subsurface conditions encountered at the site, and a discussion of the items needed 
for seismic design, such as the seismicity, soil liquefaction, and the soil profile 
characteristics for seismic analysis. 
Regional Geology 
The Island of Hawaii is the largest island in the Hawaiian Archipelago and covers 
an area of approximately 4,000 square miles. The island was formed by the activity of the 
following five shield volcanoes: Kohala (long extinct), Mauna Kea (activity during the 
recent geologic time), Hualalai (last erupted in 1801 – 1803), and Mauna Loa and Kilauea 
(both still active). 
The project site is situated on the western flank of Mauna Kea Mountain, which 
makes up the north-central portion of the island. Based on available geologic information 
and geomorphological interpretation, the project site appears to be underlain by basaltic 
lava flows of the Hamakua Volcanic Series of Mauna Kea Volcano, which were deposited 
during the Pleistocene Epoch (Stearns and Macdonald, 1946). 
Following the cessation of volcanic activity in Kohala and Mauna Kea, activity from 
the other shields resulted in widespread aerial fall of ash over much of the island. This 
ash has weathered rapidly into a fine silty soil, which is typified by low in-situ densities 
and high field moisture contents. In some locales, when the field moisture content is 
sufficiently high, the ash soil exhibits thixotropic properties (i.e., the soil temporarily loses 
strength when remolded and regains its strength after internal pore pressures dissipate). 
In more arid areas, the ash soil exists in a dry friable state even though field moisture 
contents can approach 40 to 50 percent of the dry unit weight. Our exploration indicates 
that the site is underlain by a surface mantle of this drier volcanic ash soil underlain by 
clinker and basalt formation. 
Geotechnical Engineering Report - 01-29-2021
SECTION 2. SITE CHARACTERIZATION 
W.O. 8138-30 
GEOLABS, INC. 
Page 4 
Hawaii • California 
The lava formation underlying the site generally consists of a’a and pahoehoe 
basalt type flows, which spread and ponded as they flowed toward the ocean. A'a lava 
typically is characterized by a porous, rough, and irregular flow surface resembling a 
jagged accumulation of rock fragments including cobbles and boulders. Typically, a 
denser and more layered lava rock material is contained within the lava flow core. 
Pahoehoe lava is characterized by a smooth, rope-like or billowy surface and an internal 
structure of vesicular (porous) rock. Cavities are commonly encountered in pahoehoe 
lavas. Cavities form when lavas are still in a molten state and represent both lava tubes 
(intra-flow cavities) and blisters and pockets (inter-flow cavities). Lava tubes form when 
molten lava drains from the cooling flow leaving a hollow tube-like structure, which may 
extend for a large longitudinal distance along the flow. Blisters and pockets (inter-flow 
cavities) are generally smaller in horizontal extent. 
Site Description 
The switchyard and substation sites consist of undeveloped ranch land to the west 
and east of and near the intersection of Mamalahoa Highway and Saddle Road in the 
Town of Kamuela. The approximate project areas are shown on the Site Plan, Plate 2. 
2.2.1 Switchyard Site 
The switchyard project site is located to the west of the Mamalahoa Highway. 
Generally, the existing ground surface within the switchyard area of the project 
consists of vacant ranch land covered with medium vegetation consisting of dried 
grasses. A previously cleared ranch access road was observed running in a north-
south orientation along the western boundary of the project site. Based on the 
available information, the existing ground surface at the proposed switchyard site 
generally slopes down from east to west, with ground surface elevations ranging 
from approximately +2,530 to +2,521 feet Mean Sea Level (MSL).  
2.2.2 Substation Site 
The substation project site is located to the east of the Mamalahoa Highway. 
Generally, the existing ground surface within the switchyard area of the project 
consists of vacant ranch land covered with dried grasses. The proposed substation 
is located east of, and adjacent to, an existing cinder cone. Based on the available 
Geotechnical Engineering Report - 01-29-2021
SECTION 2. SITE CHARACTERIZATION 
W.O. 8138-30 
GEOLABS, INC. 
Page 5 
Hawaii • California 
information, the existing ground surface at the proposed substation is relatively 
flat, with ground surface elevations ranging between about +2,632 and +2,634 feet 
MSL. 
It should be noted that a topographic survey map was not available at the time this 
report was prepared. Therefore, the ground surface elevations provided herein are based 
on information obtained through Google Earth Pro. 
Subsurface Conditions 
We explored the subsurface conditions at the project site by drilling and sampling 
three test borings, designated as Boring Nos. 1 through 3, extending to depths of about 
20 to 20.5 feet below the existing ground surface. The approximate boring locations are 
shown on the Site Plan, Plate 2. Detailed descriptions of the subsurface conditions 
encountered at the switchyard and substation sites are presented in the following 
subsections.  
Detailed descriptions of the field exploration methodology are presented in 
Appendix A. Descriptions and graphic representations of the materials encountered in the 
borings are presented on the Logs of Borings in Appendix A. Laboratory tests were 
performed on selected soil and rock core samples and the test results are presented in 
Appendix B. Photographs of the core samples retrieved during our field exploration are 
presented in Appendix C. 
2.3.1 Switchyard Site (Boring No. 1) 
Based on our field exploration, the switchyard project site generally is underlain by 
volcanic ash deposits, on the order of about 2.5 feet thick, consisting of hard silts. 
The volcanic ash deposits were underlain by clinkers and basalt formation 
extending to the maximum depth explored of about 20.5 feet below the existing 
ground surface. The clinker materials generally consisted of very dense silty gravel 
and the basalt formation encountered was generally very hard and slightly 
weathered. 
Geotechnical Engineering Report - 01-29-2021
SECTION 2. SITE CHARACTERIZATION 
W.O. 8138-30 
GEOLABS, INC. 
Page 6 
Hawaii • California 
2.3.2 Substation Site (Boring Nos. 2 and 3) 
Based on our field exploration, the substation project site generally is underlain by 
volcanic ash deposits, on the order of about 1 to 5 feet thick, consisting of stiff to 
hard silts. The volcanic ash deposits were underlain by cinders extending to 
approximately 11.5 to 15 feet below the existing ground surface. The cinders were 
underlain by clinkers and basalt formation extending to the maximum depth 
explored of about 20 feet below the existing ground surface.  
The cinders generally consisted of loose to medium dense silty sands and sandy 
gravel. The clinker materials generally consisted of very dense silty gravel. The 
basalt formation encountered was generally hard to very hard and slightly to 
moderately weathered. 
2.3.3 Groundwater 
We did not encounter groundwater in the drilled borings at the time of our field 
exploration. However, groundwater levels likely will change in response to rainfall, 
seasonal precipitation, surface water runoff, and other factors. 
Seismic Design Considerations 
Based on the International Building Code, 2012 Edition (current building code in 
effect), the project site may be subjected to seismic activity, and seismic design 
considerations will need to be addressed. The following sections provide discussions on 
the seismicity, the potential for liquefaction, and soil profile type for seismic design at the 
project site. 
2.4.1 Earthquakes and Seismicity 
In general, earthquakes that occur throughout the world are caused by shifts in the 
tectonic plates. In contrast, earthquake activity in Hawaii is linked primarily to 
volcanic activity. Therefore, earthquake activity in Hawaii generally occurs before 
or during volcanic eruptions. In addition, earthquakes may result from the 
underground movement of magma that comes close to the surface but does not 
erupt. The Island of Hawaii experiences thousands of earthquakes each year, but 
most are so small that they can only be detected by sensitive instruments. 
Geotechnical Engineering Report - 01-29-2021
SECTION 2. SITE CHARACTERIZATION 
W.O. 8138-30 
GEOLABS, INC. 
Page 7 
Hawaii • California 
However, some of the earthquakes are strong enough to be felt, and a few cause 
minor to moderate damage. 
In general, earthquakes associated with volcanic activity are most common on the 
Island of Hawaii. Earthquakes that are directly associated with the movement of 
magma are concentrated beneath the active Kilauea and Mauna Loa Volcanoes 
on the Island of Hawaii. Because the majority of the earthquakes in Hawaii (over 
90 percent) are related to volcanic activity, the risk of seismic activity and degree 
of ground shaking diminishes with increased distance from the active volcanoes 
located in the southern portion of the Island of Hawaii. 
The Island of Hawaii has experienced numerous earthquakes greater than 
Magnitude 6 (M6+) including the recent November 16, 2018 earthquake . Based 
on information obtained from the United States Geological Survey (USGS), the 
following is a list of some destructive earthquakes that occurred on the Island of 
Hawaii since 1868. 
DATE 
LOCATION 
MAGNITUDE 
March 28, 1868 
South Hawaii 
7.0 
April 2, 1868 
South Hawaii 
7.9 
October 5, 1929 
Hualalai 
6.5 
August 21, 1951 
Kona 
6.9 
April 26, 1973 
North Hilo 
6.2 
November 29, 1975 
Kalapana 
7.2 
November 16, 1983 
Kaoiki 
6.7 
June 25, 1989 
Kalapana 
6.2 
October 15, 2006 
Kiholo Bay/Hawi 
6.7 / 6.0 
November 16, 2018 
Leilani Estates  
6.9 
It should be noted that several of the significant earthquakes on the Island of 
Hawaii have occurred on the west side in the past 100 years, including 
two earthquakes greater than Magnitude 6 in 1929 and 1951. In addition, the 
October 15, 2006 earthquakes occurred at the northwestern portion of the island. 
Therefore, it may be concluded that the west side of the Island of Hawaii could 
Geotechnical Engineering Report - 01-29-2021
SECTION 2. SITE CHARACTERIZATION 
W.O. 8138-30 
GEOLABS, INC. 
Page 8 
Hawaii • California 
experience moderate to severe earthquakes and associated ground shaking, 
depending on the earthquake origin. 
2.4.2 Liquefaction 
Based on the International Building Code (2012 Edition), the project site should be 
evaluated for the potential for soil liquefaction. Soil liquefaction is a condition where 
saturated cohesionless soils near the ground surface undergo a substantial loss 
of strength due to the build-up of excess pore water pressures resulting from cyclic 
stress applications induced by earthquakes. In this process, when the loose 
saturated sand deposit is subjected to vibration (such as during an earthquake), 
the soil tends to densify and decrease in volume causing an increase in pore water 
pressure. If drainage is unable to occur rapidly enough to dissipate the build-up of 
pore water pressure, the effective stress (internal strength) of the soil is reduced. 
Under sustained vibrations, the pore water pressure build-up could equal the 
overburden pressure, essentially reducing the soil shear strength to zero and 
causing it to behave as a viscous fluid. During liquefaction, the soil acquires a 
mobility sufficient to permit both horizontal and vertical movements, and if not 
confined, will result in significant deformations. 
Soils most susceptible to liquefaction are loose, uniformly graded, fine-grained 
sands and loose silts with little cohesion. The major factors affecting the 
liquefaction characteristics of a soil deposit are as follows: 
FACTORS 
LIQUEFACTION SUSCEPTIBILITY 
Grain Size Distribution 
Fine and uniform sands and silts are more 
susceptible to liquefaction than coarse or well-
graded sands. 
Initial Relative Density 
Loose sands and silts are most susceptible to 
liquefaction. Liquefaction potential is inversely 
proportional to relative density. 
Magnitude and Duration of 
Vibration 
Liquefaction potential is directly proportional to 
the magnitude and duration of the earthquake. 
Based on the subsurface conditions encountered, the phenomenon of soil 
liquefaction is not a design consideration for this project site. The risk for potential 
Geotechnical Engineering Report - 01-29-2021
SECTION 2. SITE CHARACTERIZATION 
W.O. 8138-30 
GEOLABS, INC. 
Page 9 
Hawaii • California 
liquefaction is non-existent at this project site based on the subsurface conditions 
encountered and the absence of groundwater within the depths explored. 
2.4.3 Soil Profile Type for Seismic Design 
Based on the subsurface materials encountered and available data, the project 
site may be classified from a seismic analysis standpoint as being a “Very Dense 
Soil and Soft Rock” site corresponding to a Site Class C soil profile type based on 
the ASCE Standard ASCE/SEI 7-10 (Table No. 20.3-1), referenced by the 
International Building Code, 2012 Edition. Based on Site Class C, the following 
seismic design parameters were estimated and may be used for seismic analysis 
of the project. 
SEISMIC DESIGN PARAMETERS (IBC 2012) 
Parameter 
Value 
MCE Peak Bedrock Acceleration, PBA (Site Class B) 
0.60g 
Mapped MCE Spectral Response Acceleration, SS 
1.50g 
Mapped MCE Spectral Response Acceleration, S1 
0.60g 
Site Class 
“C” 
Site Coefficient, FPGA 
1.0 
Site Coefficient, Fa 
1.0 
Site Coefficient, Fv 
1.3 
MCE Peak Ground Acceleration, PGAm (Site Class C) 
0.60g 
Design Spectral Response Acceleration, SDS 
1.00g 
Design Spectral Response Acceleration, SD1 
0.52g 
END OF SITE CHARACTERIZATION 
Geotechnical Engineering Report - 01-29-2021
W.O. 8138-30 
GEOLABS, INC. 
Page 10 
Hawaii • California 
 DISCUSSION AND RECOMMENDATIONS 
Based on our field exploration, the project site generally is underlain by volcanic 
ash deposits, on the order of about 1 to 5 feet thick, consisting of very dense to hard silts. 
The volcanic ash deposits generally were underlain by clinkers and basalt formation at 
the switchyard site, and the volcanic ash deposits were underlain by cinders, clinker 
materials, and basalt formation at the substation site. The underlying cinders, clinker 
materials, and basalt formation extended to the maximum depth explored of about 
20.5 feet below the existing ground surface. The cinder generally consisted of loose to 
medium dense silty sands and sandy gravel. The clinker materials generally consisted of 
dense to very dense silty gravel. The basalt formation was encountered from depths of 
about 10 to 15 feet below the ground surface and generally ranged from medium hard to 
hard and slightly weathered to relatively unweathered. We did not encounter groundwater 
in the drilled borings at the time of our field exploration. 
Based on the information provided, we understand it is desired to support electrical 
transmission poles on a foundation system consisting of cast-in-place concrete drilled 
shafts to develop the required bearing and lateral load resistances. The performance of 
the drilled shafts depends significantly upon the contractor's method of construction, 
construction procedures, and workmanship. Therefore, the contractor should follow the 
recommendations and general guidelines presented in this report during the drilled shaft 
foundation construction. 
Based on the subsurface conditions encountered at the sites, we recommend 
using shallow spread and/or continuous strip footings bearing on the recompacted on-site 
materials or basalt formation to support the new equipment and structures planned. As 
an alternative, thickened-edge slab footings bearing on the recompacted on-site materials 
or basalt formation also may be considered for support of the new equipment and 
structures planned. Detailed discussions and recommendations for the design of 
foundations, slabs-on-grade, site grading, roadways, and other geotechnical aspects of 
the project are presented in the following sections. 
Geotechnical Engineering Report - 01-29-2021
SECTION 3. DISCUSSION AND RECOMMENDATIONS 
W.O. 8138-30 
GEOLABS, INC. 
Page 11 
Hawaii • California 
Drilled Shaft Foundations 
Based on the information provided, we understand that it is desired to support 
electrical transmission poles on cast-in-place concrete drilled shafts. In addition, we 
understand that a detailed foundation support analysis will be conducted by others. 
In order to develop the required bearing and lateral load resistances, the proposed 
electrical transmission poles may be supported by a foundation system consisting of 
cast-in-place concrete drilled shafts. The cast-in-place concrete drilled shafts would 
derive vertical support principally from skin friction between the shafts and the 
surrounding soils and/or rock formation. Based on the subsurface conditions 
encountered, we recommend using the allowable skin friction values provided in the table 
below for the subsurface materials encountered at the site to determine the allowable 
compressive load capacity of the cast-in-place concrete drilled shafts. 
ALLOWABLE SKIN FRICTION FOR COMPRESSIVE LOADS 
Foundation Material 
Allowable Skin Friction 
(pounds per square foot) 
Volcanic Ash 
250 
Cinder 
500 
Clinker 
1,500 
Basalt Formation 
4,000 
Notes: 
    1.  
Neglect the contribution from the upper 3 feet of soils when calculating the allowable 
compressive load capacity of the concrete drilled shaft. 
    2. 
It is assumed that the ground where the drilled shafts are embedded is flat (6H:1V or 
flatter). 
A factor of safety of at least 2.0 has been used to determine the allowable skin 
friction values for estimating the allowable compressive load capacity of the cast-in-place 
concrete drilled shafts. The concrete drilled shaft should be at least 6 feet in depth below 
the ground surface.  
Based on our evaluation of the subsurface conditions and the foundation design 
parameters, we anticipate the drilled shaft installation will require an experienced drilled 
shaft subcontractor to install the drilled shaft foundations. Therefore, consideration should 
Geotechnical Engineering Report - 01-29-2021
SECTION 3. DISCUSSION AND RECOMMENDATIONS 
W.O. 8138-30 
GEOLABS, INC. 
Page 12 
Hawaii • California 
be given to requiring pre-qualification of the drilled shaft subcontractor. The succeeding 
subsections address the design and construction of the drilled shaft foundations: 
1. 
Uplift Load Resistance 
2. 
Lateral Load Resistance 
3. 
Drilled Shaft Construction Considerations 
3.1.1 Uplift Load Resistance 
Uplift loads imposed on the drilled shafts may be resisted by a combination of the 
dead weight of the drilled shaft and shear along the shaft surface and the adjacent 
soils. The allowable skin friction values in the table below may be used to estimate 
the allowable uplift load capacity for transient loading. The allowable uplift load 
capacities should not be further increased for transient load applications. The 
project structural engineer should check the capacity of the drilled shaft in tension. 
ALLOWABLE SKIN FRICTION FOR UPLIFT LOADS 
Foundation Material 
Allowable Skin Friction 
(pounds per square foot) 
Volcanic Ash 
200 
Cinder 
400 
Clinker 
1,200 
Basalt Formation 
3,200 
Notes: 
    1.  
Neglect the contribution from the upper 3 feet of soils when calculating the 
allowable uplift load capacity of the concrete drilled shaft. 
    2. 
It is assumed that the ground where the drilled shafts are embedded is flat 
(6H:1V or flatter). 
3.1.2 Lateral Load Resistance 
Lateral loads imposed on the structures may be resisted by the lateral load 
capacity of the drilled shaft. The lateral load resistance of the drilled shaft is a 
function of the stiffness of the surrounding soil, the stiffness of the shaft, allowable 
deflection at the top of the shaft, and the induced moment in the shaft. 
Geotechnical engineering properties for the soil and rock encountered for lateral 
load analysis are presented in the table below.  
Geotechnical Engineering Report - 01-29-2021
SECTION 3. DISCUSSION AND RECOMMENDATIONS 
W.O. 8138-30 
GEOLABS, INC. 
Page 13 
Hawaii • California 
SOIL / ROCK DESIGN PARAMETERS FOR DRILLED SHAFTS 
Foundation 
Material 
Total  
Unit Weight 
(pcf) 
Friction 
Angle 
(degrees) 
Undrained 
Shear 
(psf) 
Soil 
Modulus, k 
(pci) 
Volcanic Ash 
60 
28 
0 
40 
Cinder 
55 
32 
0 
90 
Clinker 
90 
34 
0 
125 
Rock 
Formation 
150 
- 
8,000 
- 
Note:  Neglect the contribution from the upper 3 feet of soils when calculating the 
lateral load capacity of the concrete drilled shaft. 
In general, the drilled shafts should have a minimum center-to center spacing of 
8.0 times the shaft/pile diameter to avoid reduction in the lateral load capacity of 
the shaft/pile due to group action. For pile groups with drilled shaft center-to-center 
spacings closer than 8.0 times the shaft/pile diameter, Geolabs should be 
contacted to provide supplemental recommendations related to lateral load design 
parameters. 
The finished grades at the project site should be sloped to shed water away from 
foundations and to reduce the potential for ponding. This drainage requirement is 
essential for the proper performance of the above foundation recommendations 
because ponded water could cause subsurface soil saturation and subsequent 
loss of strength, especially for the volcanic ash deposits at the project site. 
3.1.3 Drilled Shaft Construction Considerations 
The performance of the drilled shafts will significantly depend upon the contractor’s 
method of construction and construction procedures. As a result, a Geolabs 
representative should be present to observe the installation of the drilled shafts 
during construction. In our opinion, the following may have a significant impact on 
the effectiveness and cost of the drilled shaft foundation. 
The load carrying capacity of the drilled shaft depends, to a large extent, on the 
friction between the shaft and the surrounding soils/formation. Therefore, proper 
Geotechnical Engineering Report - 01-29-2021
SECTION 3. DISCUSSION AND RECOMMENDATIONS 
W.O. 8138-30 
GEOLABS, INC. 
Page 14 
Hawaii • California 
construction techniques are important. The contractor should exercise care in 
drilling or excavating the shaft hole and in placing concrete in the hole. 
Based on our field exploration, difficult drilling conditions likely will be encountered 
at the project sites and should be expected. The drilled shaft subcontractor will 
need to have the appropriate equipment and tools to drill through hard to very hard 
basalt rock formations. 
A low-shrink concrete mix with high slump (7 to 9-inch slump range) should be 
used to provide close contact between the drilled shafts and the surrounding soil 
and rock formation. Concrete should be placed in a suitable manner to reduce the 
potential for segregation of the aggregates from the concrete mix. In addition, 
concrete should be placed promptly after drilling (within 24 hours after drilling of 
the holes) to reduce the potential for softening/unraveling the sides of the drilled 
holes. 
A Geolabs representative should be present at the project sites to observe the 
drilling and installation of drilled shafts during construction. Although the drilled 
shafts are primarily designed based on skin friction, the bottom of the drilled hole 
should be relatively free of loose materials prior to placement of concrete. 
Therefore, Geolabs’ observation of the drilled shaft installation operations is 
necessary to confirm the assumed subsurface conditions and should be 
designated a “Special Inspection” item in accordance with Section 1705 of the 
International Building Code (2012). 
Equipment and Structure Foundations 
We understand that new structures to support various equipment and 
appurtenances may be required for the project. Details of the new equipment and 
structural loading information were not available at the time this report was prepared. 
Generally, we anticipate these structures to be one story in height and lightly loaded (less 
than 30 kips). Based on the subsurface conditions encountered at the sites, we 
recommend using shallow spread and/or continuous strip footings to support the new 
Geotechnical Engineering Report - 01-29-2021
SECTION 3. DISCUSSION AND RECOMMENDATIONS 
W.O. 8138-30 
GEOLABS, INC. 
Page 15 
Hawaii • California 
structures planned. As an alternative, thickened-edge slab footings also may be 
considered for support of the new structures planned. 
An allowable bearing pressure of up to 3,000 pounds per square foot (psf) may be 
used for the design of footings bearing on the recompacted on-site materials. This bearing 
value is for supporting dead plus live loads and may be increased by one third (⅓) when 
considering transient loads, such as those caused by wind or seismic forces. 
In general, the bottom of the footings should be embedded a minimum of 12 inches 
below the lowest adjacent exterior grade. For footings bearing directly on clinker, the 
footing bottom should be relatively level and clear of sharp points that may result in 
concentrated loading. Footings constructed near the tops of slopes or on slopes should 
be embedded deep enough such that the horizontal distance measured from the outside 
edge (at the base of the footing) to the face of the slope is not less than 6 feet. 
Foundations located next to retaining walls, other foundations, utility trenches, or 
easements should be embedded below a 45-degree imaginary plane extending upward 
from the bottom edge of the utility trench (or retaining wall). Alternatively, the footings 
should be extended to a depth as deep as the inverts of the utility lines or bottom of the 
retaining wall. 
If the foundations are designed and constructed in strict accordance with our 
recommendations, we estimate the total settlements of the foundations to be less than 
0.5 inches. Differential settlements between adjacent footings supported on similar 
materials may be on the order of about 0.5 inches or less. 
Lateral loads acting on the structures may be resisted by friction developed 
between the bottom of the foundation and the bearing material and by passive earth 
pressure acting against the near-vertical faces of the foundation system. Coefficient of 
friction of 0.35 may be used for footings bearing on the recompacted on-site materials or 
clinkers. Resistance due to passive earth pressure may be estimated using an equivalent 
fluid pressure of 300 pounds per square foot per foot of depth (pcf) assuming the soils 
around the footings are well-compacted. The passive pressure resistance in the upper 
12 inches of the soil should be neglected unless covered by pavements or slabs. 
Geotechnical Engineering Report - 01-29-2021
SECTION 3. DISCUSSION AND RECOMMENDATIONS 
W.O. 8138-30 
GEOLABS, INC. 
Page 16 
Hawaii • California 
A Geolabs representative should observe the footing excavations prior to the 
placement of reinforcing steel and concrete to confirm the foundation bearing conditions 
and the required embedment depths. 
Foundation Proof-Rolling 
Based on the relatively light structural loads anticipated for the new structures, we 
believe the risk of potential collapse of cavities below the foundations would be relatively 
low. Therefore, we believe a foundation probing and grouting program generally may be 
omitted for the new structures planned at the site.  
To provide a higher degree of assurance against potential collapse of near-surface 
cavities below foundations, we recommend proof-rolling within the structure footprint (and 
a minimum of 5 feet beyond the perimeter of the structure) using a 10-ton (minimum static 
weight) vibratory drum roller a minimum of eight times to help detect and collapse near-
surface cavities and/or voids. The vibratory drum roller should be operated at a speed of 
about 300 feet per minute (3.5 miles per hour). 
The proof-rolling operations should be performed in the presence of a Geolabs 
representative. Yielding areas, loose areas, or cavities disclosed during the proof-rolling 
operations should be over-excavated and backfilled with compacted fill materials. 
Concrete Slabs-On-Grade 
Concrete slabs-on-grade will be used for the ground floors of the new structures. 
We anticipate the floor slabs to be like industrial slabs and likely will be subjected to 
vibrations and/or wheel loads. Therefore, we recommend providing a minimum of 
6 inches of compacted aggregate subbase below the slabs in lieu of the typical 4-inch 
thick cushion fill layer. The aggregate subbase material layer should be moisture-
conditioned to above the optimum moisture content and compacted to a minimum of 
95 percent relative compaction. An impervious moisture barrier may be considered on top 
of the compacted aggregate subbase if moisture infiltration through the slab is of concern. 
To reduce the potential for substantial shrinkage cracks in the concrete slabs, 
crack control joints should be provided at intervals equal to the width of the or slabs with 
expansion joints at right-angle intersections. 
Geotechnical Engineering Report - 01-29-2021
SECTION 3. DISCUSSION AND RECOMMENDATIONS 
W.O. 8138-30 
GEOLABS, INC. 
Page 17 
Hawaii • California 
Site Grading 
A grading plan was not available at the time this report was prepared. Items of site 
grading that are addressed in the subsequent subsections include the following: 
1. 
Site Preparation 
2. 
Fills and Backfills 
3. 
Fill Placement and Compaction Requirements 
4. 
Excavations 
5. 
Cut and Fill Slopes 
A Geolabs representative should observe the site grading operations to observe 
whether undesirable materials are encountered during the excavation and scarification 
process and to confirm whether the exposed soil and/or rock conditions are similar to 
those assumed in this report. 
3.5.1 Site Preparation 
At the on-set of earthwork, the area within the contract grading limits should be 
cleared and grubbed thoroughly. Surface vegetation, boulders, and other 
unsuitable materials should be removed and disposed of properly off-site. Soft and 
yielding areas encountered during clearing and grubbing below areas designated 
to receive fill and/or future improvements should be over-excavated to expose firm 
material and the resulting excavation should be backfilled with well-compacted fill. 
The excavated soft soils should be properly disposed of off-site and/or used in 
landscape areas, where appropriate. 
After clearing and grubbing, the cut subgrades and areas to be filled should be 
scarified to a depth of about 8 inches (where possible), moisture-conditioned to 
above the optimum moisture content, and compacted to a minimum of 90 percent 
relative compaction. The compaction requirement should be increased to a 
minimum of 95 percent relative compaction under areas subjected to vehicular 
traffic. Relative compaction refers to the in-place dry density of soil expressed as 
a percentage of the maximum dry density as determined by ASTM D1557. 
Optimum moisture is the water content (percentage by weight) corresponding to 
the maximum dry density. 
Geotechnical Engineering Report - 01-29-2021
SECTION 3. DISCUSSION AND RECOMMENDATIONS 
W.O. 8138-30 
GEOLABS, INC. 
Page 18 
Hawaii • California 
Where scarification is not practicable, such as in deeper cuts exposing hard basalt 
formation, the subgrade materials should be proof-rolled with a Caterpillar D-9 
bulldozer or similar construction equipment for a minimum of eight passes. The 
bulldozer should be operated at a speed of about 300 feet per minute (3.5 miles 
per hour). Yielding areas, loose areas, or cavities disclosed during the proof-rolling 
operation should be over-excavated and backfilled with compacted fill materials. 
3.5.2 Fills and Backfills 
In general, the top 2 feet of fill materials should consist of structural fill materials. 
Structural fill materials should consist of well-graded granular materials generally 
less than 6 inches in maximum dimension with sufficient fines to prevent the 
occurrence of voids in the compacted mass. In addition, structural fill materials 
should contain less than 30 percent particles passing the No. 200 sieve by weight. 
In general, the surface materials at the project site consist of volcanic ash 
materials. We envision that site grading required at the site will involve placement 
of fills consisting of volcanic ash materials. In addition, volcanic ash materials may 
be present at the subgrades of new structures and pavements required for the 
development of the project. 
Volcanic ash materials are generally difficult to compact since the strength of the 
materials is very sensitive to moisture content. Volcanic ash materials at the site 
generally exist in a dry and friable condition. Therefore, moisture-conditioning of 
the materials likely will be required to facilitate compaction of the materials. 
However, it should be noted that excessive moisture in the volcanic ash materials 
may create pumping ground conditions. Therefore, the contractor should use 
caution not to overwater when moisture-conditioning volcanic ash materials. 
Where soft or pumping ground conditions are encountered during construction, 
over-excavation and replacement with suitable fills may be required. 
Consideration may be given to mixing the volcanic ash materials with crushed rock 
and/or clinker to provide a well-graded structural fill. Mixing volcanic ash materials 
Geotechnical Engineering Report - 01-29-2021
SECTION 3. DISCUSSION AND RECOMMENDATIONS 
W.O. 8138-30 
GEOLABS, INC. 
Page 19 
Hawaii • California 
with crushed rock would reduce the moisture sensitivity of the material and may 
facilitate compaction. 
Fill and backfill materials below the minimum 2-foot thick structural fill layer may 
consist of general fill materials. General fill and backfill materials should consist of 
well-graded granular materials, the majority of which are less than 12 inches with 
an absolute maximum dimension of 18 inches. Materials between 12 and 
18 inches in particle size should be limited to about 15 percent or less of the total 
volume of general fill materials. The excavated on-site materials, if less than 
18 inches in maximum dimension, may be used as a source of general fill or backfill 
materials (except for trench backfill), provided that they are processed to meet the 
above gradation requirements for general fill. 
The maximum particle size of the fills and backfills should be limited to a maximum 
of 3 inches for fills and backfills to be placed in confined locations. Confined 
locations are defined as areas where the compaction equipment is limited in size 
to less than 2 tons in static weight. In addition, if the contractor elects to use 
smaller-sized compaction equipment (less than 2 tons in static weight), the 
maximum particle size of the fill and backfill materials should be limited to 3 inches 
in dimension. 
Select granular fill should be non-expansive granular material, such as crushed 
coral or basalt. The select granular fill should be well-graded from coarse to fine 
with particles no larger than 3 inches in largest dimension. The material should 
have a California Bearing Ratio (CBR) value of 20 or higher, and a swell potential 
of 1 percent or less when tested in accordance with ASTM D1883. The material 
should also contain between 10 and 30 percent particles passing the No. 200 
sieve. 
Imported fill materials should be free of organics, weeds, and deleterious materials 
and should be suitable for the intended use. In addition, imported fill materials 
should be observed and/or tested by Geolabs prior to being transported to the site 
for the intended use. 
Geotechnical Engineering Report - 01-29-2021
SECTION 3. DISCUSSION AND RECOMMENDATIONS 
W.O. 8138-30 
GEOLABS, INC. 
Page 20 
Hawaii • California 
3.5.3 Fill Placement and Compaction Requirements 
Structural fill materials should be placed in level lifts not exceeding 12 inches in 
loose thickness, moisture-conditioned to above the optimum moisture, and 
compacted to at least 95 percent relative compaction. General fills and backfills 
should be placed in level lifts of up to 18 inches in loose thickness, moisture-
conditioned to above the optimum moisture, and compacted to a minimum of 
90 percent relative compaction. Relative compaction refers to the in-place dry 
density of soil expressed as a percentage of the maximum dry density of the same 
soil established in accordance with ASTM D1557. Optimum moisture is the water 
content (percentage by weight) corresponding to the maximum dry density.  
Conventional compaction testing is generally not practical in fills composed of 
rocks, boulders, and/or cobbles. Instead, a testing program to evaluate the number 
of passes by a compactor needed to achieve the desired level of compaction 
should be conducted at the start of the grading phase of the project under the 
observation of a Geolabs representative. Based on this testing program, the 
number of passes then may be used as the field criterion for adequate compaction.  
For preliminary estimating purposes, compaction may be accomplished by using 
a large vibratory drum roller having a static weight of at least 10 tons traveling at a 
speed of about 300 feet per minute (about 3.5 miles per hour). The roller should 
pass over the fill surface at least eight times for structural fill and six times for 
general fill. For general fill, a Caterpillar D-9 bulldozer or similar size equipment 
may be used in lieu of the vibratory drum roller. 
Select granular fill materials required for the project should be placed in level lifts 
not exceeding 8 inches in loose thickness, moisture-conditioned to above the 
optimum moisture content, and compacted to a minimum of 90 percent relative 
compaction. The compaction requirement for the last lift of fill (finished subgrade) 
below areas subjected to vehicular traffic should be increased to at least 
95 percent relative compaction. Compaction should be accomplished by 
sheepsfoot rollers, vibratory rollers, or other types of acceptable compaction 
Geotechnical Engineering Report - 01-29-2021
SECTION 3. DISCUSSION AND RECOMMENDATIONS 
W.O. 8138-30 
GEOLABS, INC. 
Page 21 
Hawaii • California 
equipment. Water tamping, jetting, or ponding should not be allowed to compact 
the fills. 
3.5.4 Excavations 
Based on our field exploration, the project site generally is underlain by volcanic 
ash soils over cinder, clinker materials and basalt formation. It is anticipated that 
the volcanic ash, cinder, and clinker materials may be excavated readily with 
normal heavy excavation equipment, such as excavators, and ripped with large 
bulldozers. However, deeper excavations may encounter dense basalt formation 
and will likely require the use of hoerams or chipping. 
The above discussions regarding the rippability of the subsurface materials are 
based on our visual observation of the field data from the borings. Contractors 
should be encouraged to examine the site conditions and the subsurface data to 
make their own reasonable and prudent interpretation. 
3.5.5 Cut and Fill Slopes 
In general, we believe the cut slopes planned at the sites exposing volcanic ash 
soils, cinder, and clinker materials may be designed with a slope inclination of two 
horizontal to one vertical (2H:1V) or flatter. 
Permanent fill slopes constructed of the general and structural fill materials 
recommended herein may be designed with a slope inclination of 2H:1V or flatter. 
In addition, fills placed on slopes steeper than 5H:1V should be keyed and 
benched. The fill slope face should be finished to a relatively smooth and 
well-compacted surface. The fill slope face should be free of large boulders 
(greater than 18 inches in largest dimension) and should be free of voids, which 
would allow erosion and migration of fines to occur. 
The filling operations should start at the lowest point and continue up in level 
horizontal compacted layers in accordance with the above fill placement 
recommendations. Fill slopes should be constructed by overfilling and cutting back 
to the design slope ratio to obtain a well-compacted slope face. In addition, slope 
Geotechnical Engineering Report - 01-29-2021
SECTION 3. DISCUSSION AND RECOMMENDATIONS 
W.O. 8138-30 
GEOLABS, INC. 
Page 22 
Hawaii • California 
planting or other means of slope protection should be provided as soon as possible 
to reduce the potential for significant erosion of the finished slopes. 
Pavement Design 
Flexible and rigid pavements may be considered for the access roads planned to 
serve the switchyard and substation. In general, we anticipate that after the initial heavy 
loading with delivery truck loads of transformer and other heavy equipment, the vehicle 
loading will consist of passenger vehicles, pick-up trucks, and occasional light 
maintenance trucks. 
We have assumed the pavement subgrade soils will be similar to the volcanic ash 
soils consisting of stiff to hard silts generally encountered during our field exploration. On 
this basis, we recommend using the following pavement designs for this project. 
Flexible Pavement 
  2.0-Inch Asphaltic Concrete 
  6.0-Inch Aggregate Base Course (95% Relative Compaction) 
  6.0-Inch Aggregate Subbase Course (95% Relative Compaction)__ 
14.0-Inch Total Pavement Thickness on Moist Compacted Subgrade 
Rigid Pavement 
  6.0-Inch Portland Cement Concrete 
  6.0-Inch Aggregate Subbase Course (95% Relative Compaction) 
12.0-Inch Total Pavement Thickness on Moist Compacted Subgrade 
Where structural fill, cinders, clinker materials, or basalt formation is exposed at 
the pavement subgrades, 6 inches of aggregate subbase course may be omitted for the 
flexible pavement. 
The subgrade soils under the pavement areas should be scarified to a minimum 
depth of 8 inches, where possible, moisture-conditioned to above the optimum moisture, 
and compacted to at least 95 percent relative compaction. 
Where scarification is not practicable, such as in areas exposing dense basalt 
formation, the subgrade materials should be proof-rolled with a minimum 10-ton vibratory 
drum roller for a minimum of eight passes. The vibratory drum roller also should be 
operated at a speed of about 300 feet per minute (3.5 miles per hour). 
Geotechnical Engineering Report - 01-29-2021
SECTION 3. DISCUSSION AND RECOMMENDATIONS 
W.O. 8138-30 
GEOLABS, INC. 
Page 23 
Hawaii • California 
The aggregate base course and aggregate subbase materials should consist of 
crushed basalt aggregates meeting the material requirements for Base Course and 
Subbase Course as specified in Sections 31 and 30, respectively, of the Standard 
Specifications for Public Works Construction, County of Hawaii, September 1986. The 
aggregate base course and subbase course materials should be compacted to no less 
than 95 percent relative compaction. California Bearing Ratio and field density tests 
should be performed on the actual subgrade soils encountered during construction to 
confirm the adequacy of the above pavement sections. 
Where minor shrinkage cracks are observed after subgrade preparation, we 
recommend thoroughly moistening the soil to close the cracks prior to recompacting. 
Saturation and subsequent yielding of the exposed subgrade due to inclement weather 
and poor drainage may require over-excavation of the soft areas and replacement with 
well-compacted fill. 
Paved areas should be sloped and drainage gradients should be maintained to 
carry surface water off-site. Surface water ponding should not be allowed on-site during 
or after construction. 
Gravel Roadways 
Gravel roadways may be utilized for the project in lieu of flexible and rigid 
pavements. In general, we recommend that the gravel roadway section consist of 
8 inches of aggregate base course. Aggregate base course should be moisture-
conditioned to above the optimum moisture and compacted to at least 95 percent relative 
compaction.  
The subgrade under the gravel roadway areas should be scarified to a minimum 
depth of 8 inches, moisture-conditioned to above the optimum moisture, and compacted 
to at least 95 percent relative compaction. Where scarification is not practicable, such as 
in areas exposing dense basalt formation, subgrade materials should be proof-rolled with 
a minimum 10-ton vibratory drum roller for a minimum of eight passes. The vibratory drum 
roller also should be operated at a speed of about 300 feet per minute (3.5 miles per 
hour). 
Geotechnical Engineering Report - 01-29-2021
SECTION 3. DISCUSSION AND RECOMMENDATIONS 
W.O. 8138-30 
GEOLABS, INC. 
Page 24 
Hawaii • California 
Adequate drainage should be provided to allow removal of the surface water and 
reduce infiltration and saturation of the gravel layer and subgrade, which could lead to the 
softening of the subgrade causing rapid deterioration of the pavement. It should be noted 
that there is a higher potential for raveling and rutting of the gravel layer. Therefore, 
periodic maintenance will be required for the gravel-surfaced road. The majority of the 
maintenance will consist of periodic grading to remove the ruts and potholes caused by 
the environment and traffic and to replace fines. In addition, the surface layer may have 
to be scarified, provide additional surface course material to increase the thickness back 
to the design thickness, and compacted to the specified density. 
A typical gravel road section should have a straight-line crown of about 4 percent 
to divert surface water runoff away from the roadway. In addition, a shoulder and swale 
should be provided along both sides of the roadway. The gravel section of the roadway 
should be slightly elevated from the adjacent areas, as not to allow accumulation of water 
under the gravel roadway. In addition, the profile slope of the gravel roadways should not 
be steeper than 5 percent slope as surface water runoff on the gravel roadways will easily 
erode the gravel roadways at the steeper slope gradients. 
Underground Utility Lines 
We envision new underground utility lines will be required for the project. We 
anticipate most of the trenches for the utility lines will be excavated in the compacted fill 
and/or volcanic ash soils, cinders, and clinker materials encountered in our borings. 
Deeper excavations for the utilities within the switchyard may encounter basalt formation. 
In general, granular bedding consisting of 6 inches of open-graded gravel 
(ASTM C33, No. 67 gradation) should be provided below the pipes for uniform bearing 
support. Free-draining granular materials, such as open-graded gravel (ASTM C33, 
No. 67 gradation), should be used for the initial trench backfill up to about 12 inches above 
the top of the pipes. It is critical to use this free-draining material to reduce the potential 
for the formation of voids below the haunches of pipes and to provide adequate support 
for the sides of the pipes. Improper backfill material around the pipes and improper 
placement of the backfill could result in backfill settlement and pipe damage. 
Geotechnical Engineering Report - 01-29-2021
SECTION 3. DISCUSSION AND RECOMMENDATIONS 
W.O. 8138-30 
GEOLABS, INC. 
Page 25 
Hawaii • California 
As an alternative, the granular bedding and the initial trench backfill (up to about 
12 inches above the top of the pipes) may consist of 1-inch minus, well-graded granular 
materials (aggregate base course). Where these materials are used, the granular bedding 
and the initial trench backfill should be moisture conditioned and compacted to no less 
than 90 percent relative compaction. 
The upper portion of the trench backfill from the level 12 inches above the pipes to 
the top of the subgrade or finished grade should consist of well-graded granular materials 
less than 6 inches in maximum particle size. The backfill should be moisture-conditioned 
to above the optimum moisture, placed in about 8-inch level loose lifts, and mechanically 
compacted to at least 90 percent relative compaction. Where trenches are located in 
paved areas, the upper 3 feet of the trench backfill below the pavement grade should be 
compacted to no less than 95 percent relative compaction. 
Basaltic rock formation may be encountered at relatively shallow depths at the 
switchyard site. Therefore, trench work for utility installation likely will involve excavation 
in the basaltic rock formation and will require hard ripping or the use of hoerams. The 
contractor must exercise care to avoid over-ripping, which would disrupt the structure of 
the rock formation and result in a potential loss of bearing strength for footings in its 
vicinity. 
Corrosion Potential 
Design of metallic substructures, such as metallic piping and steel piles, should 
consider the effects of the corrosive environment on the substructure. Two sets of 
corrosivity tests, including pH (ASTM G51), Minimum Resistivity (ASTM G57), Chloride 
Content (EPA 300.0), and Sulfate Content (EPA 300.0), were performed by our office and 
Eurofins TestAmerica Laboratories, Inc. on selected near-surface soil samples obtained 
from our field exploration. A summary of the corrosivity tests is presented in Plate B-5 of 
Appendix B. 
Based on the results of corrosivity laboratory tests, the near-surface soils at the 
project site exhibit minimum resistivity values ranging from approximately 4,600 to 
6,200 ohm-cm, indicating that the near-surface soils are corrosive to moderately corrosive 
Geotechnical Engineering Report - 01-29-2021
SECTION 3. DISCUSSION AND RECOMMENDATIONS 
W.O. 8138-30 
GEOLABS, INC. 
Page 26 
Hawaii • California 
(Corrosion Ratings of 3 and 4) to buried metallic structures. Therefore, we recommend 
properly designing near-surface metallic substructures (such as piping) for protection 
against the potential for corrosion. 
The method used to control the corrosion of underground concrete structures is 
dependent on the pH, chloride content, and sulfate content found in the soil. In general, 
soils with a chloride content of less than 500 parts per million (ppm), sulfate content of 
less than 2,000 ppm, and a pH of greater than 5.0 may be considered "non corrosive" to 
underground concrete pipelines and structures. 
Based on the values of the chloride and sulfate content tested on the in-situ 
near-surface soils, we believe that either Type I or Type II (Type I/II) cement may be used 
for the concrete in contact with the ground planned. 
 Design Review 
Preliminary and final drawings and specifications for the project should be 
forwarded to Geolabs for review and written comments prior to bid solicitation for 
construction. This review is necessary to evaluate conformance of the plans and 
specifications with the intent of the foundation and earthwork recommendations provided 
herein. If this review is not made, Geolabs cannot be responsible for misinterpretation of 
our recommendations. 
3.11 Post-Design Services/Services During Construction 
Geolabs should be retained to provide geotechnical engineering services during 
construction. The critical items of construction monitoring that require "Special 
Inspections" include the following: 
1. 
Review of drilled shaft foundation installation submittals 
2. 
Observation of the drilled shaft foundation installation 
3. 
Observation of the shallow foundation excavations 
4. 
Observation of subgrade preparation and proof-rolling operations 
5. 
Observation of fill and backfill placement and compaction 
A Geolabs representative also should monitor other aspects of earthwork 
construction to observe compliance with the design concepts, specifications, or 
recommendations and to expedite suggestions for design changes that may be required 
Geotechnical Engineering Report - 01-29-2021
SECTION 3. DISCUSSION AND RECOMMENDATIONS 
W.O. 8138-30 
GEOLABS, INC. 
Page 27 
Hawaii • California 
in the event that subsurface conditions differ from those anticipated at the time this report 
was prepared. Geolabs should be accorded the opportunity to provide geotechnical 
engineering services during construction to confirm our assumptions in providing the 
recommendations presented herein.  
If the actual exposed subsurface conditions encountered during construction differ 
from those assumed or considered herein, Geolabs should be contacted to review and/or 
revise the geotechnical recommendations presented herein. 
END OF DISCUSSION AND RECOMMENDATIONS 
Geotechnical Engineering Report - 01-29-2021
W.O. 8138-30 
GEOLABS, INC. 
Page 28 
Hawaii • California 
 LIMITATIONS 
The analyses and recommendations submitted herein are based in part upon 
information obtained from our test borings. Variations of the subsurface conditions 
between and beyond the field data points may occur and the nature and extent of these 
variations may not become evident until construction is underway. If variations then 
appear evident, it will be necessary to re-evaluate the recommendations presented 
herein. 
The test boring locations indicated herein have been estimated by obtaining 
coordinates using a hand-held Global Positioning System (GPS) device. Elevations noted 
on the borings were estimated from Google Earth™. The physical locations and 
elevations of the borings should be considered accurate only to the degree implied by the 
methods used. 
The stratification breaks represented on the Logs of Borings show the approximate 
boundaries between soil and rock types and, as such, may denote a gradual transition. 
These data have been reviewed and interpretations made in the formulation of this report. 
We did not encounter groundwater in the borings at the time of our field exploration. 
However, it must be noted that fluctuation may occur due to variation in seasonal rainfall 
and other factors. 
This report has been prepared for the exclusive use of EPC Services Company for 
specific application to the proposed Switchyard and Substation sites of the Hale Kuawehi 
Solar project as described herein in accordance with generally accepted geotechnical 
engineering principles and practices. No warranty is expressed or implied. 
This report has been prepared solely for the purpose of assisting the design 
engineers for the purpose of project planning and design. Therefore, this report may not 
contain sufficient data, or the proper information, to serve as a basis for detailed 
construction cost estimates. 
The owner/client should be aware that unanticipated soil conditions are commonly 
encountered. Unforeseen subsurface conditions, such as perched groundwater, soft 
Geotechnical Engineering Report - 01-29-2021
SECTION 4. LIMITATIONS 
W.O. 8138-30 
GEOLABS, INC. 
Page 29 
Hawaii • California 
deposits, or hard layers may occur in localized areas and may require additional 
corrections in the field (which may result in construction delays) to attain a properly 
constructed project. Therefore, a sufficient contingency fund is recommended to 
accommodate these possible extra costs. 
This geotechnical engineering exploration conducted at the project site was not 
intended to investigate the potential presence of hazardous materials existing at the 
project site. It should be noted that the equipment, techniques, and personnel used to 
conduct a geo-environmental exploration differ substantially from those applied in 
geotechnical engineering. 
END OF LIMITATIONS 
Geotechnical Engineering Report - 01-29-2021
W.O. 8138-30 
GEOLABS, INC. 
Page 30 
Hawaii • California 
CLOSURE 
The following plates and appendices are attached and complete this report: 
Project Location Map .............................................................................................. Plate 1 
Site Plan ................................................................................................................. Plate 2 
Field Exploration ............................................................................................. Appendix A 
Laboratory Tests ............................................................................................. Appendix B 
Photographs of Core Samples ........................................................................ Appendix C 
-ΩΩΩΩΩΩΩΩΩ- 
Respectfully submitted, 
GEOLABS, INC. 
By ________________________ 
           Jason Seidman, P.E. 
               Project Engineer 
By 
              Robin M. Lim, P.E. 
                     President 
RML:JS:rl 
8100Series\8138-30
Geotechnical Engineering Report - 01-29-2021
PLATES 
Geotechnical Engineering Report - 01-29-2021
GRAPHIC SCALE
1000
2000
2000
0
FT.
PROJECT LOCATIONS
GENERAL PROJECT LOCATION
PROJECT LOCATION MAP
JANUARY 2021
1" = 2,000'
HALE KUAWEHI SOLAR PROJECT
Geotechnical Engineering
GEOLABS, INC.
KAMUELA, SOUTH KOHALA, HAWAII
SWITCHYARD AND SUBSTATION
N
DATE
SCALE
1
8138-30
DRAWN BY
KHN
W.O.
PLATE
N
HONAUNAU
KAILUA-KONA
KALAOA
KONA
HOLUALOA
CAPTAIN
COOK
KA'U
MAUNA LOA
PAHALA
VOLCANO
PUNA
MOUNTAIN
VIEW
HILO
HILO
MAUNA KEA
KAWAIHAE KOHALA
HAWI
HONOKAA
WAIMEA
HONOMU
PAPAIKOU
NAALEHU
ISLAND MAP
NO SCALE
PACIFIC      OCEAN
CAD User: KIM  File Last Updated: January 22, 2021 8:55:22pm  Plot Date:  January 24, 2021 - 5:50:52pm
File: T:\Drafting\Working\8138-30_Hale_Kuawehi_Solar\8138-30PLM.dwg\1
Plotter: DWG To PDF-GEO.pc3  Plotstyle: GEO-No-Dither-RBGC-HEAVY.ctb
REFERENCE: MAP CREATED WITH TOPO!® ©2010 NATIONAL
GEOGRAPHIC; ©2007 TELE ATLAS, REL. 1/2007.
Geotechnical Engineering Report - 01-29-2021
B-3
B-2
B-1
APPROXIMATE
SWITCHYARD LOCATION
APPROXIMATE
SUBSTATION LOCATION
APPROXIMATE BORING LOCATION
LEGEND:
N
GEOLABS, INC.
Geotechnical Engineering
8138-30
DRAWN BY
KHN
1" = 400'
JANUARY 2021
SCALE
DATE
W.O.
2
PLATE
GRAPHIC SCALE
200
0
400
800
1200 FT.
CAD User: KIM  File Last Updated: January 24, 2021 5:41:55pm  Plot Date:  January 24, 2021 - 5:52:05pm
File: T:\Drafting\Working\8138-30_Hale_Kuawehi_Solar\8138-30SitePlan.dwg\2
Plotter: DWG To PDF-GEO.pc3  Plotstyle: GEO-No-Dither-RBGC-HEAVY.ctb
REFERENCE: ©2020 GOOGLE™EARTH.  IMAGERY DATED
JUNE 16, 2019.
SITE PLAN
HALE KUAWEHI SOLAR PROJECT
KAMUELA, SOUTH KOHALA, HAWAII
SWITCHYARD AND SUBSTATION
Geotechnical Engineering Report - 01-29-2021
APPENDIX  A 
Geotechnical Engineering Report - 01-29-2021
W.O. 8138-30 
GEOLABS, INC. 
JANUARY 2021     Page A-1 
Hawaii • California 
A P P E N D I X   A 
Field Exploration 
We explored the subsurface conditions at the project site by drilling and sampling 
3 test borings, designated as Boring Nos. 1 through 3, extending to depths of about 20 to 
20.5 feet below the existing ground surface.  The approximate boring locations are shown 
on the Site Plan, Plate 2. The borings were drilled using a truck-mounted drill rig equipped 
with continuous flight augers and coring tools. 
Our geologist classified the materials encountered in the borings by visual and 
textural examination in the field in general accordance with ASTM D2488, Standard 
Practice for Description and Identification of Soils, and monitored the drilling operations 
on a near-continuous (full-time) basis. These classifications were further reviewed visually 
and by testing in the laboratory. Soils were classified in general accordance with 
ASTM D2487, Standard Practice for Classification of Soils for Engineering Purposes 
(Unified Soil Classification System), as shown on the Soil Log Legend, Plate A-0.1. 
Deviations made to the soil classification in accordance with ASTM D2487 are described 
on the Soil Classification Log Key, Plate A-0.2. Graphic representations of the materials 
encountered are presented on the Logs of Borings, Plates A-1 through A-3. 
Relatively “undisturbed” soil samples were obtained in general accordance with 
ASTM D3550, Ring-Lined Barrel Sampling of Soils, by driving a 3-inch OD Modified 
California sampler with a 140-pound hammer falling 30 inches. In addition, some samples 
were obtained from the drilled borings in general accordance with ASTM D1586, 
Penetration Test and Split-Barrel Sampling of Soils, by driving a 2-inch OD standard 
penetration sampler using the same hammer and drop. The blow counts needed to drive 
the sampler the second and third 6 inches of an 18-inch drive are shown as the 
“Penetration Resistance” on the Logs of Borings at the appropriate sample depths. The 
penetration resistance shown on the Logs of Borings indicates the number of blows 
required for the specific sampler type used. The blow counts may need to be factored to 
obtain the Standard Penetration Test (SPT) blow counts. 
Core samples of the rock materials encountered at the project sites were obtained 
by using diamond core drilling techniques in general accordance with ASTM D2113, 
Diamond Core Drilling for Site Investigation. Core drilling is a rotary drilling method that 
uses a hollow bit to cut into the rock formation. The rock material left in the hollow core of 
the bit is mechanically recovered for examination and description. Rock cores were 
described in general accordance with the Rock Description System as shown on the Rock 
Log Legend, Plate A-0.3.  The Rock Description System is based on the publication 
“Suggested Methods for the Quantitative Description of Discontinuities in Rock Masses” 
by the International Society for Rock Mechanics (March 1977). 
Recovery (REC) is used as a subjective guide to the interpretation of the relative 
quality of rock masses. Recovery is defined as the actual length of material recovered 
from a coring attempt versus the length of the core attempt. For example, if 3.7 feet of 
Geotechnical Engineering Report - 01-29-2021
Appendix A 
Field Exploration 
W.O. 8138-30 
GEOLABS, INC. 
JANUARY 2021     Page A-2 
Hawaii • California 
material is recovered from a 5.0-foot core run, the recovery would be 74 percent and 
would be shown on the Logs of Borings as REC = 74%. 
The Rock Quality Designation (RQD) is also a subjective guide to the relative 
quality of rock masses. RQD is defined as the percentage of the core run in rock that is 
sound material in excess of 4 inches in length without any discontinuities, discounting any 
drilling induced fractures or breaks. If 2.5 feet of sound material is recovered from a 
5.0-foot core run in rock, the RQD would be 50 percent and would be shown on the Logs 
of Borings as RQD = 50%. Generally, the following is used to describe the relative quality 
of the rock based on the "Practical Handbook of Physical Properties of Rocks and 
Minerals." 
Rock Quality 
RQD 
(%) 
Very Poor 
0 – 25 
Poor 
25 – 50 
Fair 
50 – 75 
Good 
75 – 90 
Excellent 
90 – 100 
The rippability (or excavation characteristics) of a rock mass is a function of the 
relative hardness of the rock, its relative quality, brittleness, and fissile characteristics. 
Dense basalt formations with high RQD values would be very difficult to rip and would 
probably require more arduous methods of excavation. 
Geotechnical Engineering Report - 01-29-2021
A-0.1
UNCONSOLIDATED UNDRAINED TRIAXIAL
COMPRESSION (ksf)
MORE THAN 50%
OF COARSE
FRACTION
RETAINED ON
NO. 4 SIEVE
50% OR MORE OF
COARSE FRACTION
PASSING
THROUGH NO. 4
SIEVE
MORE THAN 50%
OF MATERIAL
RETAINED ON NO.
200  SIEVE
50% OR MORE OF
MATERIAL PASSING
THROUGH NO. 200
SIEVE
TORVANE SHEAR (tsf)
(2-INCH) O.D. STANDARD PENETRATION TEST
(3-INCH) O.D. MODIFIED CALIFORNIA SAMPLE
INORGANIC SILTS AND VERY FINE SANDS,
ROCK FLOUR, SILTY OR CLAYEY FINE SANDS
OR CLAYEY SILTS WITH SLIGHT PLASTICITY
POORLY-GRADED GRAVELS, GRAVEL-SAND
MIXTURES, LITTLE OR NO FINES
CLAYEY GRAVELS, GRAVEL-SAND-CLAY
MIXTURES
WELL-GRADED SANDS, GRAVELLY SANDS,
LITTLE OR NO FINES
POORLY-GRADED SANDS, GRAVELLY
SANDS, LITTLE OR NO FINES
SILTY SANDS, SAND-SILT MIXTURES
CLAYEY SANDS, SAND-CLAY MIXTURES
LIQUID LIMIT
50 OR MORE
CH
NOTE: DUAL SYMBOLS ARE USED TO INDICATE BORDERLINE SOIL CLASSIFICATIONS
MH
SILTS
AND
CLAYS
SILTS
AND
CLAYS
LIQUID LIMIT
LESS THAN 50
USCS
TYPICAL
DESCRIPTIONS
GW
MORE THAN 12%
FINES
WATER LEVEL OBSERVED IN BORING OVERNIGHT
HIGHLY ORGANIC SOILS
SILTY GRAVELS, GRAVEL-SAND-SILT
MIXTURES
OL
PEAT, HUMUS, SWAMP SOILS WITH HIGH
ORGANIC CONTENTS
INORGANIC CLAYS OF LOW TO MEDIUM
PLASTICITY, GRAVELLY CLAYS, SANDY
CLAYS, SILTY CLAYS, LEAN CLAYS
Soil Log Legend
ORGANIC CLAYS OF MEDIUM TO HIGH
PLASTICITY, ORGANIC SILTS
SC
Plate
GM
FINE-
GRAINED
SOILS
COARSE-
GRAINED
SOILS
CLEAN SANDS
SANDS WITH
FINES
SP
SANDS
GRAVELS
WELL-GRADED GRAVELS,  GRAVEL-SAND
MIXTURES, LITTLE OR NO FINES
ML
CL
OH
LESS THAN 5%
FINES
GRAVELS WITH
FINES
CLEAN
GRAVELS
GRAB SAMPLE
PLASTICITY INDEX (NP=NON-PLASTIC)
TV
LEGEND
WATER LEVEL OBSERVED IN BORING AT TIME OF
DRILLING
WATER LEVEL OBSERVED IN BORING AFTER DRILLING
SM
MAJOR DIVISIONS
GP
MORE THAN 12%
FINES
PT
LESS THAN 5%
FINES
UNIFIED SOIL CLASSIFICATION SYSTEM (USCS)
ORGANIC SILTS AND ORGANIC SILTY
CLAYS OF LOW PLASTICITY
SW
GC
INORGANIC SILT, MICACEOUS OR
DIATOMACEOUS FINE SAND OR SILTY
SOILS
INORGANIC CLAYS OF HIGH PLASTICITY
PI
LL
TXUU
UNCONFINED COMPRESSION
OR UNIAXIAL COMPRESSIVE STRENGTH
CORE SAMPLE
SHELBY TUBE SAMPLE
LIQUID LIMIT (NP=NON-PLASTIC)
UC
GEOLABS, INC.
Geotechnical Engineering
LOG LEGEND FOR SOIL  8138-30.GPJ  GEOLABS.GDT  1/21/21
Geotechnical Engineering Report - 01-29-2021
A-0.2
7 - 18
18 - 55
55 - 91
> 91
Medium Dense
Coarse Sand
(with deviations from ASTM D2488)
Soil Classification Log Key
*Soil descriptions are based on ASTM D2488-09a, Visual-Manual Procedure, with the
above modifications by Geolabs, Inc. to the Unified Soil Classification System (USCS).
accessory descriptions compose of the following:
with some: >12%
with a little: 5 - 12%
with traces of: <5%
accessory descriptions are lower cased and follow the
Primary and Secondary Constituents
(i.e., SILTY GRAVEL with a little sand)
Dry:    Absence of moisture, dry to the touch
Moist: Damp but no visible water
Wet:   Visible free water
Medium Sand
Fine Sand
#4 to #200 (4.75-mm to 0.075-mm)
#4 to #10 (4.75-mm to 2-mm)
> 12 inches (305-mm)
3-inch to #4 (75-mm to 4.75-mm)
Sieve Number and / or Size
Gravel
#10 to #40 (2-mm to 0.425-mm)
#40 to #200 (0.425-mm to 0.075-mm)
3 to 12 inches (75-mm to 305-mm)
Description
PP Readings
(tsf)
2.0 - 4.0
> 4.0
N-Value (Blows/Foot)
MCS
0 - 4
RELATIVE DENSITY / CONSISTENCY
GRAIN SIZE DEFINITION
ABBREVIATIONS
N-Value (Blows/Foot)
0 - 7
WOH:  Weight of Hammer
WOR:  Weight of Drill Rods
SPT:    Standard Penetration Test Split-Spoon Sampler
MCS:   Modified California Sampler
PP:      Pocket Penetrometer
4 - 7
7 - 15
15 - 27
27 - 55
SPT
0 - 2
> 55
> 30
4 - 8
15 - 30
MOISTURE CONTENT DEFINITIONS
SPT
0 - 4
4 - 10
10 - 30
30 - 50
> 50
MCS
Loose
EXAMPLE: Soil Containing 60% Gravel, 25% Sand, 15% Fines. Described as: SILTY GRAVEL with some sand
Plate
GRANULAR SOIL (- #200 <50%)
2 - 4
8 - 15
Relative
Density
Very Loose
Dense
Very Dense
COHESIVE SOIL (- #200    50%)
PRIMARY constituents are composed of the largest
percent of the soil mass. Primary constituents are
capitalized and bold (i.e., GRAVEL, SAND)
PRIMARY constituents are based on plasticity. Primary
constituents are capitalized and bold (i.e., CLAY, SILT)
SECONDARY constituents are composed of a
percentage less than the primary constituent. If the soil
mass consists of 12 percent or more fines content, a
cohesive constituent is used (SILTY or CLAYEY);
otherwise, a granular constituent is used (GRAVELLY
or SANDY) provided that the secondary constituent
consists of 20 percent or more of the soil mass.
Secondary constituents are capitalized and bold (i.e.,
SANDY GRAVEL, CLAYEY SAND) and precede the
primary constituent.
SECONDARY constituents are composed of a
percentage less than the primary constituent, but more
than 20 percent of the soil mass. Secondary constituents
are capitalized and bold (i.e., SANDY CLAY, SILTY
CLAY, CLAYEY SILT) and precede the primary
constituent.
Sand
Boulders
Cobbles
Coarse Gravel
3-inch to 3/4-inch (75-mm to 19-mm)
Fine Gravel
3/4-inch to #4 (19-mm to 4.75-mm)
GEOLABS, INC. CLASSIFICATION*
Granular Soils
Cohesive Soils
Consistency
accessory descriptions compose of the following:
with some: >12%
with a little: 5 - 12%
with traces of: <5%
accessory descriptions are lower cased and follow the
Primary and Secondary Constituents
(i.e., SILTY CLAY with some sand)
Very Soft
Soft
Medium Stiff
Stiff
Very Stiff
Hard
< 0.5
0.5 - 1.0
1.0 - 2.0
SOIL_CLASS_LOG_KEY  8138-30.GPJ  GEOLABS.GDT  1/21/21
GEOLABS, INC.
Geotechnical Engineering
Geotechnical Engineering Report - 01-29-2021
A-0.3
ROCK DESCRIPTIONS
Plate
BRECCIA
CLINKER
COBBLES
CORAL
BASALT
ROCK DESCRIPTION SYSTEM
Greater than 24 inches apart
12 to 24 inches apart
6 to 12 inches apart
3 to 6 inches apart
Less than 3 inches apart
Rock shows no sign of discoloration or loss of strength.
Slight discoloration inwards from open fractures.
Discoloration throughout and noticeably weakened though not able to break by hand.
Most minerals decomposed with some corestones present in residual soil mass. Can be broken by hand.
Saprolite. Mineral residue completely decomposed to soil but fabric and structure preserved.
The following terms describe general fracture spacing of a rock:
The following terms describe the chemical weathering of a rock:
ROCK FRACTURE CHARACTERISTICS
DEGREE OF WEATHERING
HARDNESS
BOULDERS
VOID/CAVITY
TUFF
SILTSTONE
LIMESTONE
Unweathered:
Slightly Weathered:
Moderately Weathered:
Highly Weathered:
Extremely Weathered:
Very Hard:
Hard:
Medium Hard:
Soft:
Very Soft:
SANDSTONE
Massive:
Slightly Fractured:
Moderately Fractured:
Closely Fractured:
Severely Fractured:
Rock Log Legend
The following terms describe the resistance of a rock to indentation or scratching:
Specimen breaks with difficulty after several "pinging" hammer blows.
Example: Dense, fine grain volcanic rock
Specimen breaks with some difficulty after several hammer blows.
Example: Vesicular, vugular, coarse-grained rock
Specimen can be broked by one hammer blow. Cannot be scraped by knife. SPT may penetrate by
~25 blows per inch with bounce.
Example: Porous rock such as clinker, cinder, and coral reef
Can be indented by one hammer blow. Can be scraped or peeled by knife. SPT can penetrate by
~100 blows per foot.
Example: Weathered rock, chalk-like coral reef
Crumbles under hammer blow. Can be peeled and carved by knife. Can be indented by finger
pressure.
Example: Saprolite
CONGLOMERATE
GEOLABS, INC.
Geotechnical Engineering
LOG LEGEND FOR ROCK  8138-30.GPJ  GEOLABS.GDT  1/21/21
Geotechnical Engineering Report - 01-29-2021
38
59
ML
GM
100
100
100
22/6"
 +50/5"
10/0"
 Ref.
33
75
100
100
LL=44
PI=4
Sieve
- #200 =
74.8%
UC=
8540 psi
UC=
15210 psi
UC=
18630 psi
Brown SILT with some gravel (basaltic) and a little
sand, hard, moist (volcanic ash)
Grayish brown SILTY GRAVEL with some sand,
very dense, moist (clinker)
Gray BASALT, closely to moderately fractured,
slightly weathered, very hard (basalt formation)
grades to slightly fractured
 Boring terminated at 20.5 feet
 * Elevations estimated from ©2020
GOOGLE™EARTH. Imagery dated June 16,
2019.
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
MOBILE B-53
4" Auger & HQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet MSL): 2524 *
Sample
Moisture
Content (%)
1
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
December 14, 2020
December 14, 2020
S. Leong
20.5 feet
8138-30
USCS
Depth (feet)
Water Level:
Field
A - 1
GEOLABS, INC.
Geotechnical Engineering
HALE KUAWEHI SOLAR PROJECT
SWITCHYARD AND SUBSTATION
KAMUELA, SOUTH KOHALA, HAWAII
BORING_LOG  8138-30.GPJ  GEOLABS.GDT  1/24/21
Not Encountered
Geotechnical Engineering Report - 01-29-2021
32
20
12
42
42
55
ML
SM
GM
27
50/3"
11
24
11/6"
 +50/3"
10/0"
 Ref.
51
25
LL=40
PI=2
Direct
Shear
Sieve
- #200 =
23.6%
UC=
9990 psi
Brown SILT, hard, moist (volcanic ash)
grades to stiff with some sand
Brown SILTY SAND with some gravel, medium
dense, moist (cinder)
grades to very dense
Gray BASALT, severely to closely fractured,
moderately weathered, hard (basalt formation)
Grayish brown SILTY GRAVEL with some sand,
very dense, moist (clinker)
 Boring terminated at 20 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
MOBILE B-53
4" Auger & HQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet MSL): 2633 *
Sample
Moisture
Content (%)
2
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
December 15, 2020
December 15, 2020
S. Leong
20 feet
8138-30
USCS
Depth (feet)
Water Level:
Field
A - 2
GEOLABS, INC.
Geotechnical Engineering
HALE KUAWEHI SOLAR PROJECT
SWITCHYARD AND SUBSTATION
KAMUELA, SOUTH KOHALA, HAWAII
BORING_LOG  8138-30.GPJ  GEOLABS.GDT  1/24/21
Not Encountered
Geotechnical Engineering Report - 01-29-2021
3
8
15
16
41
57
ML
SP
SM
78
14
13
43
19
10/0"
 Ref.
100
Sieve
- #200 =
4.9%
Sieve
- #200 =
25.7%
UC=
15810 psi
UC=
32080 psi
Brown SILT, stiff, moist (volcanic ash)
Brown GRAVELLY SAND with traces of silt, loose,
dry to moist (cinder)
grades to medium dense
Dark brown SILTY SAND with some gravel,
medium dense, moist (cinder)
Gray slightly vesicular BASALT, closely fractured,
slightly weathered, hard to very hard (basalt
formation)
 Boring terminated at 20 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
MOBILE B-53
4" Auger & HQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet MSL): 2632 *
Sample
Moisture
Content (%)
3
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
December 15, 2020
December 15, 2020
S. Leong
20 feet
8138-30
USCS
Depth (feet)
Water Level:
Field
A - 3
GEOLABS, INC.
Geotechnical Engineering
HALE KUAWEHI SOLAR PROJECT
SWITCHYARD AND SUBSTATION
KAMUELA, SOUTH KOHALA, HAWAII
BORING_LOG  8138-30.GPJ  GEOLABS.GDT  1/24/21
Not Encountered
Geotechnical Engineering Report - 01-29-2021
APPENDIX  B 
Geotechnical Engineering Report - 01-29-2021
W.O. 8138-30 
GEOLABS, INC. 
JANUARY 2021     Page B-1 
Hawaii • California 
A P P E N D I X   B 
Laboratory Tests 
Moisture Content (ASTM D2216) and Unit Weight (ASTM D2937) determinations 
were performed on selected samples as an aid in the classification and evaluation of soil 
properties. The test results are presented on the Logs of Borings at the appropriate 
sample depths. 
One Atterberg Limits test (ASTM D4318) was performed on a selected soil sample 
to evaluate the liquid and plastic limits. The test results are summarized on the Logs of 
Borings at the appropriate sample depth. Graphic presentation of the test results is 
provided on Plate B-1. 
Four Sieve Analysis tests (ASTM D6913) were performed on selected samples of 
the soils to evaluate the gradation characteristics of the soils and to aid in soil 
classification. Graphic presentations of the grain size distributions are provided on 
Plate B-2. 
One Direct Shear test (ASTM D3080) was performed on a selected soil sample to 
evaluate the shear strength characteristics of the material tested. The test results are 
presented on Plate B-3. 
Six Uniaxial Compressive Strength tests (ASTM D7012) were performed on 
selected rock core samples to evaluate the uniaxial compressive strength of the basalt 
rock formation encountered. The test results are presented on Plate B-4. 
Two sets of Corrosivity tests, including pH Value (ASTM G51), Minimum Resistivity 
(ASTM G57), Chloride Content (EPA 300.0), and Sulfate Content (EPA 300.0), were 
performed on selected soil samples obtained from our field exploration. The test results 
are summarized on Plate B-5. 
Geotechnical Engineering Report - 01-29-2021
0
10
20
30
40
50
60
70
80
90
100
0
20
40
60
80
100
120
ML or OL
CL-ML
CL or OL
CH or OH
B - 1
MH or OH
LIQUID LIMIT
PLASTICITY INDEX
ATTERBERG LIMITS TEST RESULTS - ASTM D4318
B-1
B-2
44
40
1.0-2.4
1.0-1.8
40
38
NP = NON-PLASTIC
4
7
4
2
Sample
Depth (ft)
LL
PL
PI
Brown silt (ML) with some gravel and a little sand
Brown silt (ML)
Description
Plate
W.O. 8138-30
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
HALE KUAWEHI SOLAR PROJECT
SWITCHYARD AND SUBSTATION
KAMUELA, SOUTH KOHALA, HAWAII
G_ATTERBERG_PI-100_LL-120  8138-30.GPJ  GEOLABS.GDT  1/24/21
Geotechnical Engineering Report - 01-29-2021
0
5
10
15
20
25
30
35
40
45
50
55
60
65
70
75
80
85
90
95
100
0.001
0.01
0.1
1
10
100
0.42
4.076
1.573
B - 2
coarse
1
1.5
3
2
0.162
40
Depth (ft)
%Gravel
18.7
26.1
36.5
20.7
6.5
50.2
58.6
53.6
%Sand
COBBLES
Sample
D30 (mm)
140
20
1.0
25.2
HYDROMETER
3
GRAIN SIZE IN MILLIMETERS
PERCENT FINER BY WEIGHT
100
coarse
1/2
Sample
0.102
0.792
0.104
Cu
GRAVEL
U.S. SIEVE NUMBERS
D10 (mm)
16
fine
25
19
19
19
Cc
3/4
fine
SILT OR CLAY
medium
GRAIN SIZE DISTRIBUTION - ASTM D6913
SAND
%Fine
60
4
30
200
4
6
74.8
23.6
4.9
25.7
Depth (ft)
LL
Brown silt (ML) with some gravel and a little sand
Brown silty sand (SM) with some gravel
Brown gravelly sand (SP) with traces of silt
Dark brown silty sand (SM) with some gravel
40
44
810 14
50
U.S. SIEVE OPENING IN INCHES
6
D60 (mm)
D100 (mm)
B-1
B-2
B-3
B-3
1.0-2.4
10.0-11.3
1.0-2.5
10.0-11.5
1.0-2.4
10.0-11.3
1.0-2.5
10.0-11.5
B-1
B-2
B-3
B-3
3/8
PL PI
Description
4
Plate
W.O. 8138-30
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
HALE KUAWEHI SOLAR PROJECT
SWITCHYARD AND SUBSTATION
KAMUELA, SOUTH KOHALA, HAWAII
G_GRAIN_SIZE_MOD  8138-30.GPJ  GEOLABS.GDT  1/24/21
Geotechnical Engineering Report - 01-29-2021
0
500
1,000
1,500
2,000
2,500
3,000
0
500
1,000
1,500
2,000
2,500
3,000
NORMAL STRESS, psf
SHEAR STRESS, psf
INITIAL
Moisture Content, %
Moisture Content, %
Dry Density, pcf
4 psf
29 degrees
639
917
1732
0.0025
0.0023
0.0024
2.42
2.42
2.42
41.2
44.9
45.2
41.5
44.1
44.1
Cohesion:
0.43
0.42
0.42
1.006
0.982
0.975
Height, inches
Diameter, inches
Peak Shear Stress, psf
Shear Displacement, inches
Brown silt (ML)
1.00
1.00
1.00
Height, inches
B - 3
95.0
84.8
84.6
FINAL
Dry Density, pcf
Normal Stress, psf
Sample:
B-2
1.0 - 1.8 feet
Depth:
Description:
32.3
32.3
32.9
Sample
#1
Sample
#2
Sample
#3
Deformation Rate, inch/minute
Friction Angle:
1000
2000
3000
DIRECT SHEAR TEST -  ASTM D3080
Plate
W.O. 8138-30
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
HALE KUAWEHI SOLAR PROJECT
SWITCHYARD AND SUBSTATION
KAMUELA, SOUTH KOHALA, HAWAII
G_DIRECT_SHEAR  8138-30.GPJ  GEOLABS.GDT  1/24/21
Geotechnical Engineering Report - 01-29-2021
B-1
10 - 12.51
5.080
2.410
2.11
164.7
38,940
8,540
B-1
12.5 - 17.5
5.110
2.410
2.12
173.7
69,400
15,210
B-1
17.5 - 20.5
5.120
2.410
2.12
176.0
84,990
18,630
B-2
11.25 - 15
5.090
2.410
2.11
160.3
45,590
9,990
B-3
16 - 17
5.070
2.410
2.10
169.7
72,100
15,810
B-3
19 - 20
5.070
2.410
2.10
178.4
146,360
32,080
B - 4
Depth
Location
Length
Diameter
Length/
Diameter
Ratio
(feet)
(inches)
(inches)
(pcf)
(psi)
Density
Compressive
Strength
Load
UNIAXIAL COMPRESSIVE STRENGTH TEST
(lbs)
ASTM D7012 (METHOD C)
Note: Samples were not prepared in accordance with ASTM D4543. Therefore, results reported may differ from results obtained from a test speciment that meets the requirements of
Practice D4543
Plate
W.O. 8138-30
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
HALE KUAWEHI SOLAR PROJECT
SWITCHYARD AND SUBSTATION
KAMUELA, SOUTH KOHALA, HAWAII
G_ROCK_UC_TEST_PORTRAIT  8138-30.GPJ  GEOLABS.GDT  1/24/21
Geotechnical Engineering Report - 01-29-2021
B-2
3.0 - 4.5
7.63
4600
36
36
B-3
2.5 - 4.0
7.71
6200
42
44
SUMMARY OF CORROSIVITY TESTS
B - 5
(ohm-cm)
(mg/kg)
(mg/kg)
SM 2510B
Minimum Resistivity
pH Value
EPA 300.0
Minimum Resistivity
ASTM G57
pH Value
Method 9045C
ASTM G51
TEST METHODS (by Geolabs, Inc.)*
pH Value
Minimum Resistivity
Chloride Content
Sulfate Content
ND: Not Detected Within Reporting Limits
Sulfate Content
EPA 300.0
Location
Depth
(feet)
Sulfate Content
N/A
TEST METHODS (by Eurofins TestAmerica Laboratories, Inc.)
Chloride Content
Chloride Content
N/A
Plate
W.O. 8138-30
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
HALE KUAWEHI SOLAR PROJECT
SWITCHYARD AND SUBSTATION
KAMUELA, SOUTH KOHALA, HAWAII
G_SUMMARY_OF_CORROSIVITY_TESTS  8138-30.GPJ  GEOLABS.GDT  1/27/21
Geotechnical Engineering Report - 01-29-2021
APPENDIX  C 
Geotechnical Engineering Report - 01-29-2021
HALE KUAWEHI SOLAR PROJECT 
SWITCHYARD AND SUBSTATION 
KAMUELA, SOUTH KOHALA, HAWAII  
W.O. 8138-30 
GEOLABS, INC. 
PLATE C-1 
Hawaii • California 
                                                                                                             B-1     2.5’ TO 20.5’ 
                                                    2.5’                      
12.5’  
                                                                                                     12.5’                                                                                      20.5’          
Geotechnical Engineering Report - 01-29-2021
HALE KUAWEHI SOLAR PROJECT 
SWITCHYARD AND SUBSTATION 
KAMUELA, SOUTH KOHALA, HAWAII  
W.O. 8138-30 
GEOLABS, INC. 
PLATE C-2 
Hawaii • California 
                                                                  B-2     11.25’ TO 20.0’                                                    B-3     15.0’ TO 20.0’ 
                                                     11.25’                                                                                    15.0’  
                                                                                                                    20.0’                                                                         20.0’             
Geotechnical Engineering Report - 01-29-2021
