GEOTECHNICAL ENGINEERING EXPLORATION 
NORTH KIHEI MAUKA TRANSMISSION SYSTEM 
KIHEI, MAUI, HAWAII 
W.O. 8220-00    FEBRUARY 23, 2024 
Prepared for 
WARREN S. UNEMORI ENGINEERING, INC. 
GEOLABS, INC. 
Geotechnical Engineering and Drilling Services 
GEOTECHNICAL ENGINEERING EXPLORATION
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
W.O. 8220-00 FEBRUARY 23, 2024
Prepared for
WARREN S. UNEMORI ENGINEERING, INC.
LICENSED
PROFESSIONAL
ENGINEER
No. 5635-C
THIS WORK WAS PREPARED BY
ME OR UNDER MY SUPERVISION.
Lt at . Fons 4-30-24
SIGNATUR EXPIRATION DATE
OF THE LICENSE
GEOLABS, INC.
Geotechnical Engineering and Drilling Services
94-429 Koaki Street, Suite 200 * Waipahu, HI 96797
Hawaii ¢ California
GEOLABS, INC.
Geotechnical Engineering and Drilling Services
February 23, 2024
W.O. 8220-00
Mr. Bradford Wright
Warren S. Unemori Engineering, Inc.
2145 Wells Street, Suite 403
Wailuku, HI 96793
Dear Mr. Wright:
Geolabs, Inc. is pleased to submit our report entitled "Geotechnical Engineering
Exploration, North Kihei Mauka Transmission System, Kihei, Maui, Hawaii," prepared
for the design of the sewer system improvement project.
Our work was performed in general accordance with the scope of services
outlined in our revised fee proposal dated May 1, 2020.
Please note that the soil and rock samples recovered during our field exploration
(remaining after testing) will be stored for a period of two months from the date of this
report. The samples will be discarded after that date unless arrangements are made for
a longer sample storage period. Please contact our office for alternative sample storage
requirements, if appropriate.
Detailed discussion and specific recommendations for design are contained in the
body of this report. If there is any point that is not clear, please contact our office.
Very truly yours,
GEOLABS, INC.
Ly
Gerald Y. Seki, P.E.
Vice President
GS:JS:as
94-429 Koaki Street, Suite 200 * Waipahu, Hawaii 96797
Telephone: (808) 841-5064 + E-mail: hawaii@geolabs.net
Hawaii ¢ California
W.O. 8220-00 
GEOLABS, INC. 
Page i 
Hawaii • California 
GEOTECHNICAL ENGINEERING EXPLORATION 
NORTH KIHEI MAUKA TRANSMISSION SYSTEM 
KIHEI, MAUI, HAWAII 
W.O. 8220-00      FEBRUARY 23, 2024 
TABLE OF CONTENTS 
Page 
SUMMARY OF FINDINGS AND RECOMMENDATIONS  ............................................. iii 
1. 
GENERAL  ........................................................................................................... 1 
1.1 
Introduction  ............................................................................................... 1 
1.2 
Project Considerations  .............................................................................. 1 
1.3 
Purpose and Scope  .................................................................................. 2 
2. 
SITE CHARACTERIZATION  ............................................................................... 4 
2.1 
Regional Geology  ..................................................................................... 4 
2.2 
Existing Site Conditions  ............................................................................ 5 
2.3 
Subsurface Conditions  .............................................................................. 5 
3. 
DISCUSSION AND RECOMMENDATIONS  ....................................................... 9 
3.1 
Sewer Pump Station  ............................................................................... 10 
3.2 
Sewer Force Main – Open Trench (Cut-and-Cover) Method  .................. 12 
3.2.1 Earth Pressure Loads on Pipes .................................................... 13 
3.2.2 Pipe Bedding  ................................................................................ 14 
3.2.3 Backfill  .......................................................................................... 14 
3.2.4 Pipe Settlement  ............................................................................ 16 
3.2.5 Construction Considerations  ........................................................ 16 
3.3 
Excavation  .............................................................................................. 17 
3.3.1 Excavation Method  ....................................................................... 18 
3.3.2 Excavation Support  ...................................................................... 18 
3.4 
Dewatering  .............................................................................................. 20 
3.4.1 Dewatering Considerations  .......................................................... 21 
3.4.2 Dewatering Precaution and Monitoring  ........................................ 22 
3.5 
Sewer Force Main – Trenchless Installation Method  .............................. 23 
3.6 
Manhole Structures  ................................................................................. 25 
3.6.1 Below-Grade Structures  ............................................................... 26 
3.6.2 Backfilling of Below-Grade Structure Excavations  ....................... 28 
3.7 
Pavement Design  ................................................................................... 28 
3.8 
Corrosion Potential  ................................................................................. 29 
3.9 
Design Review  ........................................................................................ 30 
3.10 
Construction Monitoring  .......................................................................... 30 
4. 
LIMITATIONS  .................................................................................................... 32 
CLOSURE  .................................................................................................................... 34 
TABLE OF CONTENTS 
Page 
W.O. 8220-00 
GEOLABS, INC. 
Page ii 
Hawaii • California 
PLATES 
Project Location Map ................................................................................... Plate 1 
General Site Plan ........................................................................................ Plate 2 
Site Plans .................................................................................. Plates 3.1 thru 3.9 
APPENDIX A 
Field Exploration ....................................................................... Pages A-1 and A-2 
Soil Log Legend ..................................................................................... Plate A-0.1 
Soil Classification Log Key .................................................................... Plate A-0.2 
Rock Log Legend .................................................................................. Plate A-0.3 
Logs of Borings ....................................................................... Plates A-1 thru A-37 
APPENDIX B 
Laboratory Tests ...................................................................................... Page B-1 
Laboratory Test Data .............................................................. Plates B-1 thru B-20 
APPENDIX C 
Photographs of Core Samples .............................................. Plates C-1 thru C-12 
W.O. 8220-00 
GEOLABS, INC. 
Page iii 
Hawaii • California 
GEOTECHNICAL ENGINEERING EXPLORATION 
NORTH KIHEI MAUKA TRANSMISSION SYSTEM 
KIHEI, MAUI, HAWAII 
W.O. 8220-00     FEBRUARY 23, 2024 
SUMMARY OF FINDINGS AND RECOMMENDATIONS 
Our borings performed for the project generally encountered two distinct geologic 
subsurface profiles. The first profile covers the proposed sewerline and force main 
alignment along on western portion of Piikea Avenue and South Kihei Road. The 
second profile covers the proposed sewerline and force main alignment along the 
eastern portion of Piikea Avenue, Liloa Drive, Old Welakahao Road, and the Maui 
County Wastewater Reclamation Facility.  
Our borings drilled on the western portion of Piikea Avenue and South Kihei 
Road generally encountered 4 to 7 inches of AC underlain by 2.5 to 8.5 feet of fill 
material overlying shallow marine deposits, lagoonal deposits, estuarine deposits, and 
beach deposits, extending to the maximum depth explored of approximately 22.5 feet 
below the existing ground surface. Our borings drilled along the eastern portion of 
Piikea Avenue, Liloa Drive, Old Welakahao Road, and the Maui County Wastewater 
Reclamation Facility generally encountered 2 to 9 inches of AC, surface fills and/or 
residual soils underlain by saprolite, and basalt rock formation with interbedded layers 
of clinker, extending to the maximum depth explored of about 40.5 below the existing 
ground surface. The basalt rock formation encountered was generally unweathered to 
slightly weathered soft to very hard. 
We encountered groundwater in the borings at depths of about 2.6 to 7.1 feet 
below the ground surface at the time of our field exploration. The groundwater levels 
measured correspond approximately to Elevations -0.1 to +4.0 feet MSL. Due to the 
proximity of the project site to the Pacific Ocean, groundwater levels are expected to 
vary with tidal fluctuations. In addition, groundwater levels may change due to storm 
surge conditions, seasonal precipitation, surface water runoff, and other factors. 
Based on the design invert elevations of the planned sewerlines and force main 
along South Kihei Road and the western portion of Piikea Avenue, we envision the new 
sewer pipe may be underlain by the compressible shallow marine, lagoonal, and 
estuarine deposits encountered in our drilled borings. To reduce the potential for pipe 
settlement, we recommend over-excavating the soft/loose deposits to a minimum depth 
of 2 feet below the bottom of the bedding layer (about 2.5 feet below the pipe invert 
elevation). The over-excavation should be backfilled with a stabilization layer consisting 
of No. 2 Coarse aggregate wrapped in a woven geotextile (Mirafi RS580i or equal). 
Manhole structures should be supported by the same stabilization layer. In addition, the 
24-inch thick stabilization layer should extend at least 2 feet beyond the edges of the 
structures. The stabilization layer may be omitted for the sewerline and sewer force 
SUMMARY OF FINDINGS AND RECOMMENDATIONS 
W.O. 8220-00 
GEOLABS, INC. 
Page iv 
Hawaii • California 
main alignment located along the eastern portion of Piikea Avenue, Liloa Drive, Old 
Welakahao Road, and the Maui County Wastewater Reclamation Facility. 
We anticipate that the majority of the new force main and the below-grade 
structures will be installed using the open trench method. Based on the groundwater and 
subsurface soil conditions encountered during our field exploration, we believe that 
temporary shoring of the sides of the excavation will be necessary during force main and 
below-grade structure installation. Installation of the proposed sewerlines and force mains 
will involve excavation into the underlying basalt rock formations and may require chipping 
and/or the use of hoerams to remove the materials and to achieve the design invert 
elevations. 
Based on the design invert elevations of the new sewer force main, invert 
elevations of the manhole structures, and the groundwater level anticipated, we 
envision dewatering will be required at the planned excavations along South Kihei 
Road. Therefore, dewatering provisions will need to be included in the contract 
documents for the proposed construction. 
The text of this report should be referred to for detailed discussion and specific 
recommendations for the design of the project. 
END OF SUMMARY OF FINDINGS AND RECOMMENDATIONS 
W.O. 8220-00 
GEOLABS, INC. 
Page 1 
Hawaii • California 
SECTION 1.  GENERAL 
1.1 
Introduction 
This report presents the results of our geotechnical engineering exploration 
performed for the North Kihei Mauka Transmission System project in Kihei on the Island 
of Maui, Hawaii. The general location and vicinity of the project site are shown on the 
Project Location Map, Plate 1. 
This report summarizes the findings from our field exploration and laboratory 
testing and presents our geotechnical recommendations derived from our analyses for 
the force main replacement project. The findings and recommendations presented in 
this report are intended for the design of the new sewer lines, pump station, and below-
grade structures only. In addition, general discussions on the excavation and dewatering 
requirements are included in this report for information purposes. The findings and 
recommendations presented herein are subject to the limitations noted at the end of this 
report. 
1.2 
Project Considerations 
The North Kihei Mauka Transmission System project is located along South Kihei 
Road, Piikea Avenue, Liloa Drive, Old Welakahao Road, and crosses Piilani Highway to 
the Kihei Wastewater Reclamation Facility on the Island of Maui, Hawaii. We 
understand that the project will consist of the following work components: 
1. 
The existing gravity sewer line (12-inch diameter) will be upsized to an 
18-inch sewer line extending about 550 linear feet along South Kihei Road 
from about the Menehune Shores condo to Kulanihakoi Street. 
2. 
The existing gravity sewer line (21-inch diameter) will be upsized to a 
30-inch sewer line extending about 900 linear feet along South Kihei Road 
from Waipuilani Road to Kihei WWPS#4. 
3. 
The existing force main (10-inch diameter) will be upsized to an 18-inch 
force main extending along South Kihei Road from Kihei WWPS#4 to 
Piikea Avenue. 
4. 
A new 16-inch diameter force main will be installed along Piikea Avenue, 
from Liloa Drive to the Kihei Wastewater Reclamation Facility (WWRF). 
SECTION 1. GENERAL 
W.O. 8220-00 
GEOLABS, INC. 
Page 2 
Hawaii • California 
5. 
A new pump station will be constructed near the intersection of East Liloa 
Drive and Lipoa Street along the 16-inch diameter force main alignment. 
We anticipate that the wet well invert depth at the pump station may be 
about 20 to 30 feet below the ground surface. In addition, an electrical 
building will be constructed. Additional information was not available at the 
time this report was prepared. 
6. 
Horizontal Directional Drilling (HDD) crossing under Keokea Gulch and 
Piilani Highway for the sewer force main (14-inch diameter). 
1.3 
Purpose and Scope 
The purpose of our exploration was to obtain an overview of the surface and 
subsurface conditions along the new sewer lines, force mains, and pump station to 
develop a soil/rock data set to formulate geotechnical recommendations pertaining to 
the design for the proposed sewer improvements. In order to accomplish this, we 
conducted an exploration program consisting of the following tasks and work efforts: 
1. 
Review of available in-house soils and geologic information in the vicinity 
of the project site. 
2. 
Filing of application for permits to drill from the County of Maui prior to drill 
crew mobilization. 
3. 
Staking out of boring locations and coordination of the utility toning with 
the various utility companies and clearance of the boring locations by our 
field engineer/geologist. 
4. 
Traffic control at the proposed boring locations during our field exploration 
program. 
5. 
Mobilization and demobilization of a truck-mounted drill rig currently on 
Maui, water truck, and two operators to and from the project site from 
Honolulu. 
6. 
Drilling and sampling of 37 borings extending to depths of about 15 to 
40.5 feet below the existing ground surface for a total of approximately 
694.7 linear feet of exploration. 
7. 
Coordination of the field exploration and logging of the borings by our 
geologists. 
8. 
Laboratory testing of selected soil samples obtained during the field 
exploration as an aid in classifying the materials and evaluating their 
engineering properties. 
SECTION 1. GENERAL 
W.O. 8220-00 
GEOLABS, INC. 
Page 3 
Hawaii • California 
9. 
Analyses of the field and laboratory data to formulate geotechnical 
engineering recommendations for the design of the force main 
replacement project. 
10. 
Preparation of this report summarizing our work on the project and 
presenting our findings and recommendations. 
11. 
Coordination of our overall work on the project by our senior engineer. 
12. 
Quality assurance of our work and client/design team consultation by our 
principal engineer. 
13. 
Miscellaneous work efforts such as drafting, word processing, and clerical 
support. 
14. 
Review of project plans and specifications for conformance with the 
geotechnical report. 
Detailed descriptions of our field exploration and the Logs of Borings are 
presented in Appendix A of this report. Results of the laboratory tests performed on 
selected soil samples retrieved from our field exploration are presented in Appendix B. 
Photographs of core samples are provided in Appendix C. 
END OF GENERAL 
W.O. 8220-00 
GEOLABS, INC. 
Page 4 
Hawaii • California 
SECTION 2.  SITE CHARACTERIZATION 
2.1 
Regional Geology 
The Island of Maui was built by two major volcanoes, the older West Maui 
(Tertiary Epoch) and the more recent East Maui, also known as Haleakala (Pleistocene 
Epoch). The Isthmus of Maui is a narrow, gently sloping plain located between these 
two volcanoes.  
The Isthmus of Maui was created by lava flows from Haleakala ponding on 
West Maui. It is comprised of alluvium washed from the slopes of West Maui and 
East Maui (Haleakala). The erosional processes are dominated by the detachment of 
soil and rock masses from the mountain walls, and the soil materials are transported 
downslope toward the Isthmus primarily by gravity as colluvium. Once these materials 
reach the stream in the central portion of a valley, alluvial processes become dominant, 
and the sediments are transported and deposited as alluvium.  
During the later Pleistocene Epoch (Ice Age), many sea level changes occurred 
as a result of widespread glaciation in the continental areas of the world. As the great 
continental glaciers advanced, the level of the ocean fell since there was less water 
available to fill the oceanic basins. Conversely, as the glaciers receded or melted, global 
sea levels rose because more water was available. The land mass of Maui remained 
essentially stable during these changes, and the fluctuations were eustatic in nature. 
These glacio-eustatic fluctuations resulted in stands of the sea that were both higher 
and lower relative to the present sea level of Maui. 
The higher sea level stands caused the accumulation of deltas and fans of 
terrigenous sediments in the heads of old bays, accumulation of reef deposits at 
correspondingly higher elevations, and deposition of lagoonal/marine sediments in the 
quiet waters protected by fringing reefs. The lower sea stands caused streams to carve 
valleys in the sediments and reef deposits. Subaerial exposure of the sediments and 
calcareous materials caused desiccation of the soft deltaic materials and lagoonal 
deposits and induration of the calcareous reef materials. In addition, renewed subaerial 
SECTION 2. SITE CHARACTERIZATION  
W.O. 8220-00 
GEOLABS, INC. 
Page 5 
Hawaii • California 
erosion of the upper areas of the volcanic dome deposited terrigenous alluvial soils 
under relatively high-energy conditions. 
The project site is located near the coast on the southeast portion of the Isthmus 
of Maui. The coastal plain is composed of interbedded alluvial and marine deposits. 
Manmade fill placed over these deposits has brought the existing ground surface at the 
project site to its current condition.  
2.2 
Existing Site Conditions 
The North Kihei Mauka Transmission System project consists of a new system of 
sewerlines and sewer force mains in the Kihei area on the Island of Maui, Hawaii. The 
project is generally located along existing roadways consisting of two-lane asphaltic 
concrete (AC) pavement roadways with one lane of traffic in either direction. Two areas 
of the project alignment traverse through unpaved areas, including a section of the 
proposed 14-inch Force Main “B” fronting the South Maui Community Park, and another 
section between Piilani Highway and Liloa Drive, adjacent to Hale Mahaolu.  
Based on the information provided, numerous existing underground utilities are 
present near the proposed project alignment. Therefore, the sewer lines and force 
mains are planned to cross under multiple sewer, water, and drain laterals. In addition, 
the force main (Force Main “B”) will need to cross under Keokea Gulch and Piilani 
Highway.  
Based on our field observations and the provided drawings, the topography of 
the project site is relatively flat along South Kihei Road with existing ground surface 
elevations of about +4 to +6 feet Mean Sea Level (MSL). The existing ground surface 
along the rest of the alignment generally slopes up from west to east with existing 
ground surface elevations of about +6 to +132 feet Mean Sea Level (MSL) until the 
termination point at the existing Kihei Waste Water Reclamation Facility.  
2.3 
Subsurface Conditions 
The subsurface conditions along the project alignment were explored by drilling 
and sampling 37 borings, designated as Boring Nos. 101 through 137, extending to 
depths of approximately 15 to 40.5 feet below the existing ground surface. In addition, 
SECTION 2. SITE CHARACTERIZATION  
W.O. 8220-00 
GEOLABS, INC. 
Page 6 
Hawaii • California 
four bulk samples of the near-surface soils, designated as Bulk-101, Bulk-110, 
Bulk-120, and Bulk-125, were collected for laboratory California Bearing Ratio (CBR) 
tests to evaluate the pavement support characteristics of the near-surface soils. The 
approximate boring locations are shown on the Site Plans, Plates 3.1 through 3.9. 
Our borings performed for the project generally encountered two distinct geologic 
subsurface profiles. The first profile covers the proposed sewerline and force main 
alignment along on western portion of Piikea Avenue and South Kihei Road. The 
second profile covers the proposed sewerline and force main alignment along the 
eastern portion of Piikea Avenue, Liloa Drive, Old Welakahao Road, and the Maui 
County Wastewater Reclamation Facility. 
Our borings drilled on the western portion of Piikea Avenue and South Kihei 
Road generally encountered 4 to 7 inches of AC underlain by 2.5 to 8.5 feet of fill 
material overlying shallow marine deposits, lagoonal deposits, estuarine deposits, and 
beach deposits, extending to the maximum depth explored of approximately 22.5 feet 
below the existing ground surface. The fill materials encountered generally consisted of 
loose to very dense silty gravels, sandy gravels, silty sands, and gravelly sands, and 
stiff to very stiff sandy silts, clayey silts, and sandy clay. The shallow marine deposits, 
lagoonal deposits, estuarine deposits, and beach deposits generally consisted of loose 
to medium dense silty sands, sand, and gravelly sands, and very soft to soft sandy silts 
and clayey silts.  
Our borings drilled along the eastern portion of Piikea Avenue, Liloa Drive, 
Old Welakahao Road, and the Maui County Wastewater Reclamation Facility generally 
encountered 2 to 9 inches of AC, surface fills and/or residual soils underlain by 
saprolite, and basalt rock formation with interbedded layers of clinker, extending to the 
maximum depth explored of about 40.5 feet below the existing ground surface. The 
residual soils and saprolite generally consisted of medium dense to very dense silty 
sands and silty gravels, and medium stiff to hard sandy silts and clayey silts. The clinker 
generally consisted of medium to very dense gravelly sands and sandy gravels. The 
basalt rock formation encountered was generally unweathered to slightly weathered soft 
to very hard.  
SECTION 2. SITE CHARACTERIZATION  
W.O. 8220-00 
GEOLABS, INC. 
Page 7 
Hawaii • California 
It should be noted that basalt rock formation was encountered at relatively 
shallow depths. Therefore, rock excavation should be anticipated for the project during 
construction. The following table summarizes the locations and depths of the basalt rock 
formation encountered below the existing ground surface during our field exploration.  
SUMMARY OF BASALT ROCK FORMATION ENCOUNTERED IN BORINGS 
Boring No. 
Depth 
(Feet) 
Relative Hardness 
From 
To 
111 
5 
15 
Very Hard 
112 
10 
15 
Hard to Very Hard 
113 
7 
15 
Hard to Very Hard 
114 
7 
15.5 
Hard 
115 
13 
15 
Hard 
116 
7.5 
15 
Very Hard 
117 
2.5 
11 
Hard to Very Hard 
118 
4 
11 
Hard 
120 
1 
10 
Hard 
121 
7 
13.5 
Hard to Very Hard 
121 
13.5 
15 
Medium Hard 
122 
4 
15.5 
Hard to Very Hard 
123 
6.5 
15 
Hard 
124 
1.5 
15 
Medium Hard to Hard 
125 
1.5 
15.5 
Hard 
126 
3.5 
15 
Medium Hard to Hard 
127 
1 
16 
Soft to Medium Hard 
128 
1 
17 
Soft to Medium Hard 
129 
1.5 
16 
Soft to Hard 
130 
2 
15 
Medium Hard 
131 
4 
16 
Soft 
132 
2 
20.5 
Hard to Very Hard 
133 
4 
40.5 
Hard to Very Hard 
134 
3.25 
19.5 
Hard to Very Hard 
135 
6.5 
30 
Medium Hard to Hard 
136 
3 
30.5 
Medium Hard to Very Hard 
137 
1.25 
20.5 
Medium Hard to Hard 
SECTION 2. SITE CHARACTERIZATION  
W.O. 8220-00 
GEOLABS, INC. 
Page 8 
Hawaii • California 
We encountered groundwater in the borings at depths of about 2.6 to 7.1 feet 
below the ground surface at the time of our field exploration. The groundwater levels 
measured correspond approximately to Elevations -0.1 to +4.0 feet MSL. Due to the 
proximity of the project site to the Pacific Ocean, groundwater levels are expected to 
vary with tidal fluctuations. In addition, groundwater levels may change due to storm 
surge conditions, seasonal precipitation, surface water runoff, and other factors. 
Detailed descriptions of the materials encountered and groundwater levels 
observed in the drilled borings are presented on the Logs of Borings in Appendix A. 
Results of the laboratory tests performed on selected soil samples are presented in 
Appendix B. Photographs of core samples are provided in Appendix C. 
END OF SITE CHARACTERIZATION 
W.O. 8220-00 
GEOLABS, INC. 
Page 9 
Hawaii • California 
SECTION 3.  DISCUSSION AND RECOMMENDATIONS 
Our borings drilled on the western portion of Piikea Avenue and South Kihei 
Road generally encountered 4 to 7 inches of AC underlain by 2.5 to 8.5 feet of fill 
material overlying shallow marine deposits, lagoonal deposits, estuarine deposits, and 
beach deposits, extending to the maximum depth explored of approximately 22.5 feet 
below the existing ground surface. Our borings drilled along the eastern portion of 
Piikea Avenue, Liloa Drive, Old Welakahao Road, and the Maui County Wastewater 
Reclamation Facility generally encountered 2 to 9 inches of AC, surface fills and/or 
residual soils underlain by saprolite, and basalt rock formation with interbedded layers 
of clinker, extending to the maximum depth explored of about 40.5 below the existing 
ground surface. The basalt rock formation encountered was generally unweathered to 
slightly weathered soft to very hard. 
Based on the design invert elevations of the planned sewer force main along 
South Kihei Road and the western portion of Piikea Avenue, we envision the new sewer 
pipe may be underlain by the compressible shallow marine, lagoonal, and estuarine 
deposits encountered in our drilled borings. To reduce the potential for pipe settlement, 
we recommend over-excavating the soft/loose deposits a minimum depth of 2 feet 
below the bottom of the bedding layer (about 2.5 feet below the pipe invert elevation). 
The over-excavation should be backfilled with a stabilization layer consisting of No. 2 
Coarse aggregate wrapped in a woven geotextile (Mirafi RS580i or equal). Manhole 
structures should be supported by the same stabilization layer. In addition, the 24-inch 
thick stabilization layer should extend at least 2 feet beyond the edges of the structures. 
Based on the design invert elevations of the new sewer force main, invert 
elevations of the manhole structures, and the groundwater level anticipated, we 
envision dewatering will be required at the planned excavations along the western 
portion of Piikea Avenue and South Kihei Road. Therefore, dewatering provisions will 
need to be included in the contract documents for the proposed construction. 
SECTION 3. DISCUSSION AND RECOMMENDATIONS  
W.O. 8220-00 
GEOLABS, INC. 
Page 10 
Hawaii • California 
We anticipate that the majority of the new force main and the below-grade 
structures will be installed using the open trench method. Based on the groundwater 
and subsurface soil conditions encountered during our field exploration, we believe that 
temporary shoring of the sides of the excavation will be necessary during force main 
and below-grade structure installation.  
We anticipate that the sewerline and sewer force main located along the eastern 
portion of Piikea Avenue, Liloa Drive, Old Welakahao Road, and the Maui County 
Wastewater Reclamation Facility will involve excavation into the underlying soft to very 
hard basalt formation. Trench excavations involving basalt rock formation may require 
chipping and/or the use of hoerams to remove the materials and to achieve the design 
invert elevations.  
Detailed discussion of these items and our geotechnical engineering 
recommendations for design are presented in the following subsections. 
3.1 
Sewer Pump Station 
We understand that a new sewer pump station located on the northwest corner 
of the intersection of East Lipoa Street and Liloa Drive is proposed for the project. We 
believe the new sewer pump station facility will include a wet well and electrical building. 
Detailed information pertaining to the new pump station facility was not available at the 
time this report water prepared. 
Our borings drilled within the vicinity of proposed sewer pump station generally 
encountered 2 to 4 feet of surface fill consisting of dense silty sands and very stiff sandy 
silts, overlying hard to very hard basalt rock formation.  We understand that the wet well 
invert depth at the pump station may be about 20 to 30 feet below the existing ground 
surface, therefore, the installation of the wet well will involve excavations into the hard to 
very hard basalt rock formation. 
In general, we anticipate that the in-situ soils at the proposed pump station may 
be excavated with normal heavy excavation equipment. However, excavations involving 
basalt rock formation may require chipping and/or the use of hoerams to remove the 
materials and to achieve the design invert elevations. The contractor must exercise care 
SECTION 3. DISCUSSION AND RECOMMENDATIONS  
W.O. 8220-00 
GEOLABS, INC. 
Page 11 
Hawaii • California 
to avoid over-ripping, which would disrupt the structure of the rock formation and result 
in a potential loss of bearing strength for foundations in its vicinity. 
We recommend that the bottom of the wet well structure bear on a bedding layer 
consisting of 6 inches of No. 3B Fine gravel (ASTM C33, No. 67 gradation). An 
allowable bearing pressure of up to 3,000 pounds per square foot (psf) may be used for 
design of the wet well structure bearing on 6 inches of No. 3B Fine gravel, and the 
proposed electrical building structure bearing on recompacted on-site materials. This 
bearing value is for supporting dead-plus-live loads and may be increased by one third 
(⅓) when considering transient loads, such as those caused by wind or seismic forces. 
In general, the bottom of the electrical building footings should be embedded a 
minimum of 18 inches below the lowest adjacent exterior grade. Foundations located 
next to retaining walls, other foundations, utility trenches, or easements should be 
embedded below a 45-degree imaginary plane extending upward from the bottom edge 
of the utility trench. Alternatively, the footings should be extended to a depth as deep as 
the inverts of the utility lines. 
If foundations are designed and constructed in accordance with our 
recommendations, we estimate the total settlements of the wet well structure to be less 
than 1 inch. 
Lateral loads acting on the wet well structure may be resisted by friction between 
the base of the foundation and on-site soils or select granular fill and by passive earth 
pressure developed against the near-vertical faces of the embedded wet well.  
A coefficient of friction of 0.35 may be used for foundations bearing on the compacted 
on-site soils or select granular fill.  Resistance to lateral loads due to passive pressure 
may be estimated using an equivalent fluid pressure of 350 pounds per square foot per 
foot of depth (pcf).  Unless covered by pavements or slabs, the passive resistance in 
the upper 12 inches below finished grade should be neglected. 
The wet well structure should be designed to resist lateral earth pressure due to 
the adjacent soils and surcharge effects. The following lateral earth pressure, expressed 
SECTION 3. DISCUSSION AND RECOMMENDATIONS  
W.O. 8220-00 
GEOLABS, INC. 
Page 12 
Hawaii • California 
in equivalent fluid pressure of pounds per square foot per foot of depth (pcf), may be 
used in the design of the wet well walls. 
LATERAL EARTH PRESSURES 
FOR DESIGN OF WET WELL STRUCTURE 
Level Backfill 
Condition 
Earth Pressure 
Component 
At-Rest 
(pcf) 
Above Groundwater 
Horizontal without 
Hydrostatic Pressure 
55 
The value provided above assume that non-expansive, select granular fill 
materials will be used to backfill behind the wet well wall structures.  It is assumed that 
the backfill behind wet well wall structures will be compacted to between 90 and 
95 percent relative compaction. Over-compaction of the wet well structure backfill 
should be avoided. 
Surcharge stresses due to areal surcharges, traffic loads, line loads, and point 
loads within a horizontal distance equal to the depth of the wall should be considered in 
the design. For uniform surcharge stresses imposed on the loaded side of the wall, a 
rectangular distribution with a uniform pressure equal to 50 percent of the vertical 
surcharge pressure acting on the entire height of the wall should be used. Additional 
analyses during design may be needed to evaluate the surcharge effects of point loads 
and line loads. 
3.2 
Sewer Force Main – Open Trench (Cut-and-Cover) Method 
We anticipate that the majority of the new sewerline and force main will be 
installed by open trench (cut-and-cover) method. Based on the information provided, we 
understand that the sewerline and force main along South Kihei Road and the western 
portion of Piikea Avenue will have invert elevations of approximately +0.6 to -10.5 feet 
MSL. Because loose/soft subsurface soil conditions are anticipated near the invert 
elevations of the sewer lines and force mains, special attention should be given to 
loose/soft ground stabilization measures for these utilities as discussed in the following 
subsections. Shoring and dewatering of the planned excavations are anticipated for the 
SECTION 3. DISCUSSION AND RECOMMENDATIONS  
W.O. 8220-00 
GEOLABS, INC. 
Page 13 
Hawaii • California 
force mains and below-grade structures due to the anticipated excavation depths, loose 
subsurface soil conditions, and shallow groundwater table encountered.  
We anticipate that the sewerline and sewer force main located along the eastern 
portion of Piikea Avenue, Liloa Drive, Old Welakahao Road, and the Maui County 
Wastewater Reclamation Facility will involve excavation into the underlying fills, residual 
soils, saprolitic materials, clinker, and soft to very hard basalt formation. In general, we 
anticipate that the in-situ soils along the proposed alignments may be excavated with 
normal heavy excavation equipment. However, trench excavations involving cobbles, 
boulders, and basalt rock formation may require chipping and/or the use of hoerams to 
remove the materials and to achieve the design invert elevations. The contractor must 
exercise care to avoid over-ripping, which would disrupt the structure of the rock 
formation and result in a potential loss of bearing strength for foundations in its vicinity. 
Detailed discussions pertaining to shoring and dewatering requirements should 
be referred to the “Excavation” and “Dewatering” subsections of this report. 
It should be noted that there is a potential for heave at the bottom of the 
excavation due to the loose characteristic of the shallow marine, lagoonal, and 
estuarine deposits. The contractor should carefully evaluate the potential for bottom 
heave and design the shoring system accordingly. The adequacy and safety of the 
shoring installation should be made the sole responsibility of the contractor. 
3.2.1 Earth Pressure Loads on Pipes 
Loads on buried pipes are influenced by the width of the trench, the size of the 
pipes, the unit weight of backfill material, and the frictional resistance between the 
backfill material and the trench walls. To calculate the vertical loads on the buried 
utility pipes, we recommend using an average unit weight of 120 pounds per cubic 
foot (pcf) for the backfill material and a coefficient of friction of 0.25. Earth forces 
acting upon the pipe generally increase rapidly with the width of the trench. 
Therefore, the width of the trench should be kept to a minimum. 
It should be noted that due to the subsurface conditions at the site, the trench 
excavations would need to be shored using sheet pile shoring or other similar 
SECTION 3. DISCUSSION AND RECOMMENDATIONS  
W.O. 8220-00 
GEOLABS, INC. 
Page 14 
Hawaii • California 
shoring methods. Therefore, the width of the trench excavations will be wider than 
normal and should be taken into consideration when designating the types and 
class of pipes. In addition, traffic loads on the buried pipes should also be 
considered. 
3.2.2 Pipe Bedding 
The stress distribution against the bottom of a pipe has a great effect upon the 
load supporting capacity of the pipe. Therefore, pipe bedding is an important 
design consideration. In general, granular bedding consisting of 6 inches of 
No. 3B Fine gravel (ASTM C33, No. 67 gradation) is recommended under the 
sewer pipes and below-grade structures. The granular bedding should extend 
beyond the sides of the pipe a minimum width of one-fourth the outside diameter 
of the pipe or 24 inches, whichever is greater. 
Based on the design invert elevations of the planned sewerline and sewer force 
main along South Kihei Road and the western portion of Piikea Avenue, we 
envision the new sewer pipe may be underlain by the compressible shallow 
marine, lagoonal, and estuarine deposits encountered in our drilled borings. To 
reduce the potential for pipe settlement, we recommend over-excavating the 
soft/loose deposits a minimum depth of 2 feet below the bottom of the bedding 
layer (about 2.5 feet below the pipe invert elevation). The over-excavation should 
be backfilled with a stabilization layer consisting of No. 2 Coarse aggregate 
wrapped in a woven geotextile (Mirafi RS580i or equal).  
3.2.3 Backfill 
In general, free-draining granular materials, such as open-graded gravel 
(ASTM C33, No. 67 gradation), should be used for the initial trench backfill up to 
about 12 inches above the pipes or 12 inches above the groundwater level, 
whichever is greater, to provide adequate support around the pipes. It is critical that 
free-draining materials be used around the pipes to reduce the potential for 
formation of voids below the haunches of pipes and to provide adequate support for 
the sides of the pipes. Improper backfill material around the pipes and improper 
placement of the backfill could result in settlement of the backfill and damage to the 
SECTION 3. DISCUSSION AND RECOMMENDATIONS  
W.O. 8220-00 
GEOLABS, INC. 
Page 15 
Hawaii • California 
pipes. Compaction by water ponding or jetting should not be allowed for this 
project. 
The upper portion of the trench backfill from the level 12 inches above the pipes or 
12 inches above the groundwater level, whichever is higher, to the top of the 
subgrade or finished grade may consist of approved excavated on-site soils or 
select granular fill material. The backfill should be moisture-conditioned to above 
the optimum moisture content, placed in maximum 8-inch horizontal loose lifts, and 
mechanically compacted to no less than 90 percent relative compaction to reduce 
the potential for appreciable future ground subsidence. 
Where trenches are located below pavement areas, the upper 3 feet of the trench 
backfill below the pavement grade should be compacted to at least 95 percent 
relative compaction. Relative compaction refers to the in-place dry density of soil 
expressed as a percentage of the maximum dry density as determined by 
ASTM D1557. Optimum moisture is the water content (percentage by dry weight) 
corresponding to the maximum dry density.  
In general, backfill materials should consist of non-expansive granular materials 
generally less than 3 inches in maximum dimension with sufficient fines to prevent 
the occurrence of voids in the compacted mass. In general, we believe that the 
excavated on-site soils encountered during our field exploration may be reused as 
a source of general backfill material at the site provided that the materials are free 
of vegetation, deleterious materials, and clay lumps and rock fragments greater 
than 3 inches in maximum dimension. 
Where imported material is required as backfill, the material should consist of 
non-expansive select granular material, such as crushed coral or basaltic gravel. 
Imported materials should be well-graded from coarse to fine with particles no 
larger than 3 inches in the largest dimension and should contain between 10 and 
30 percent particles passing the No. 200 sieve. The imported fill material should 
have a laboratory CBR value of 20 or more and should have a maximum swell of 1 
percent or less when tested in accordance with ASTM D1883. Imported materials 
SECTION 3. DISCUSSION AND RECOMMENDATIONS  
W.O. 8220-00 
GEOLABS, INC. 
Page 16 
Hawaii • California 
should be tested for conformance with these recommendations prior to delivery to 
the project site for the intended use. 
Precautions should be taken against the occurrence of pipeline flotation before and 
during trench backfilling due to the possible influx of large quantities of groundwater 
into the trenches. The buoyant uplift forces due to groundwater influx may lift empty 
or even partially water filled pipes. 
3.2.4 Pipe Settlement 
Primary settlement of the new pipe installation is generally caused by the difference 
in unit weight of the lighter excavated original earth and the heavier compacted 
backfill material placed over the pipeline. The net increase in loading may cause 
settlement of the underlying subsurface soils below the trench invert. In addition, 
we anticipate that the new gravity sewer lines may be underlain by soft and/or loose 
shallow marine, lagoonal, and/or estuarine deposits. Therefore, some consolidation 
and/or secondary settlement may occur below the planned gravity sewer lines. For 
sewer force mains supported on the stabilization layer recommended herein, total 
settlements on the order of about 1 inch may be anticipated. Special care should be 
taken to allow for flexibility at the pipe connections. 
3.2.5 Construction Considerations 
The settlement estimates presented in the “Pipe Settlement” subsection assume 
that proper construction procedures and good workmanship will be consistently 
practiced by the contractor during pipeline installation operations. Based on our 
knowledge and experience with similar loose soil conditions, significant settlement 
of the pipes may be attributed to the construction methodology and equipment used 
by the contractor. Therefore, special attention should be given to the installation 
procedures for the proposed utility lines (especially in soft and/or loose soil 
conditions) to reduce the potential for settlement distress in the future. 
Due to the loose soil conditions anticipated near the invert elevations, care should 
also be exercised during the backfilling operations of the trench excavation. Heavy 
equipment and vibratory action of the compactor may exert high pressures onto the 
SECTION 3. DISCUSSION AND RECOMMENDATIONS  
W.O. 8220-00 
GEOLABS, INC. 
Page 17 
Hawaii • California 
pipe and supporting soils during the trench backfilling operations, resulting in 
potential settlement of the loose soil deposits and pipe during construction. 
Therefore, the size of the equipment used to compact the backfill around and above 
the pipe should be limited to less than 4 tons in static weight. 
3.3 
Excavation 
In order to install the proposed sewer force main and manhole structures, we 
anticipate that excavations below the existing ground surface will be required for the 
project construction. Based on the planned force main and manhole inverts and the soft 
and/or loose subsurface soils encountered in our borings, we envision that temporary 
shoring of the excavations will be required for the sewer force main project. 
Our field exploration at the project site encountered a surface fill layer overlying 
soft and/or loose shallow marine, lagoonal, and estuarine deposits extending to the 
planned sewer line, sewer force main, and manhole invert elevations. Therefore, we 
anticipate that conventional excavation techniques using backhoe equipment may be 
considered for the planned excavations. In general, we believe that interlocking steel 
sheet piling or other similar methods should be used for temporary shoring purposes, 
especially where dewatering of the excavations will be necessary. We understand that 
the proposed sewer line and force main located within South Kihei Road area runs near 
multiple existing utility lines and laterals. Therefore, we recommend using interlocking 
steel sheet piling with horizontal bracing for excavation support to reduce the potential 
for significant adjacent ground movement. 
A monitoring program should be developed and implemented by the contractor to 
detect ground movement and/or subsidence adjacent to the excavations, which may 
result in damage to nearby structures and pavements. It should be noted that minor 
settlements may occur during and after installation of the sheet piles. Therefore, it is 
recommended that the contractor retain a qualified geotechnical engineer to design and 
evaluate the shoring system used. 
SECTION 3. DISCUSSION AND RECOMMENDATIONS  
W.O. 8220-00 
GEOLABS, INC. 
Page 18 
Hawaii • California 
3.3.1 Excavation Method 
In general, the contractor should determine the method and equipment to be 
used for excavation, subject to practical limits and safety considerations. Based 
on our field exploration and the available information, the surface fill soils and 
underlying soft and/or loose shallow marine, lagoonal, and estuarine deposits 
encountered in the borings may be excavated with conventional earthmoving 
equipment. However, excavations located east of Boring No. 110 will likely 
extend into basalt rock formation that would require the use of hoerams or 
chipping. 
The excavated soils should not be stockpiled closer than a horizontal distance 
equal to the depth of the excavation measured from the outside edge of the 
excavation in order to reduce the potential for appreciable ground movement. In 
addition, the excavated soils should be stockpiled at least 15 feet away from 
existing underground utilities to reduce the potential for appreciable ground 
movement or subsidence, which may damage the existing underground utility 
line. 
3.3.2 Excavation Support 
We anticipate that excavation depths of up to about 15 feet may be required for 
the project construction. Based on the subsurface soil conditions encountered in 
the borings, we believe that shoring of the sides of the excavations will be 
necessary to protect personnel working in the excavations. Temporary shoring of 
the excavations using steel sheet pile shoring, especially where dewatering of 
the excavations will be necessary, should be considered. However, it should be 
noted that the planned excavations may likely traverse other utility lines; 
therefore, care should be exercised to avoid truncating the existing utility lines if 
sheet piles are to be used as shoring. 
Use of a sheet pile shoring system may also serve as a cut-off wall to aid in the 
dewatering operations, which is further discussed in the “Dewatering” section. 
The sheet piles should be driven with a suitable hammer to a sufficient depth to 
reduce the potential for areal ground subsidence and to reduce the amount of 
SECTION 3. DISCUSSION AND RECOMMENDATIONS  
W.O. 8220-00 
GEOLABS, INC. 
Page 19 
Hawaii • California 
dewatering within the excavations due to the relatively permeable nature of the 
subsurface soils. The use of a vibratory hammer should be avoided since the 
project site is underlain by liquefiable soils. The contractor should carefully 
evaluate the potential for bottom heave and design the shoring system 
accordingly. 
It is important that adequate sheeting is installed prior to the excavation and 
maintained tight against the excavation walls with proper bracing during 
excavation. The properly braced sheeting is essential to reduce the potential for 
appreciable lateral movements of the adjacent ground into the excavation, which 
may result in potential settlements or distress to adjacent structures or other 
improvements, such as roads or utilities. 
The adequacy and safety of the shoring installation should be made the sole 
responsibility of the contractor. Its representative should be required to be 
continuously present on-site during excavation and construction work. They will 
have the best opportunity to promptly observe changing conditions during 
construction, such as unforeseen subsurface soil conditions, unexpectedly high 
groundwater table, inappropriate construction sequence or techniques, etc., 
which may adversely affect shoring stability. 
However, it must be noted that some minor movements of the shoring system 
and the adjacent ground may still occur due to changes in earth stresses during 
excavation. Due to the complexity of the stress changes, it is difficult to 
accurately estimate the magnitude of movement. The magnitude also depends 
greatly upon workmanship, such as how quickly and tightly the shoring and 
bracing supports are installed, the subsoil conditions, the size of the excavation, 
and the rate of excavation. In addition, it should be noted that settlement of the 
existing ground may occur as a result of the vibrations generated during the 
installation of the sheet pile shoring. Therefore, special attention should be given 
by the contractor during the sheet pile installation process to reduce the potential 
for appreciable ground settlement. 
SECTION 3. DISCUSSION AND RECOMMENDATIONS  
W.O. 8220-00 
GEOLABS, INC. 
Page 20 
Hawaii • California 
Therefore, it is important to realize that the excavation shoring should be installed 
properly and as early as practical, if necessary, and that the adjacent ground 
should be continuously monitored for cracks, dips and/or other indications of 
movements with instruments. 
3.4 
Dewatering 
Dewatering of excavations will be necessary where the existing groundwater 
level is above the bottom of the proposed excavation. Groundwater was encountered at 
depths ranging between about 2.6 to 7.1 feet below the existing ground surface in the 
borings drilled during our field exploration. Based on the groundwater levels anticipated, 
dewatering will be required at the planned excavations along South Kihei Road for the 
project construction. Therefore, dewatering provisions will need to be included in the 
contract documents for the proposed construction. Since the excavation may involve the 
discharge of groundwater, a National Pollutant Discharge Elimination System (NPDES) 
permit may be required for this discharge. The contractor should consult their 
independent consultant for the latest regulations and information pertaining to the permit 
application. 
Because of the granular nature of some of the subsurface soils, we anticipate the 
granular soils encountered are relatively permeable. Therefore, dewatering of the 
excavation may involve moderate volumes of water. Dewatering by means of a well 
point system along the outside of the excavations is generally not recommended. The 
resultant areal depression of the natural groundwater table could induce consolidation 
of the compressible subsurface soils resulting in potential ground settlement, which 
could affect the existing structures. The potential impact of the dewatering system 
selected on depressing the natural groundwater table must be carefully evaluated by 
the contractor prior to dewatering. 
It is our opinion that a cut-off wall system, such as interlocking steel sheet piles, 
should be considered to aid in dewatering the excavation. However, sumps will be 
needed to collect water that percolates up into the base of the excavation or infiltrates 
through the sheet piles. The sheet piles should be driven to a sufficient depth to reduce 
the potential for areal ground subsidence and to reduce the amount of dewatering within 
SECTION 3. DISCUSSION AND RECOMMENDATIONS  
W.O. 8220-00 
GEOLABS, INC. 
Page 21 
Hawaii • California 
the excavations in areas underlain by granular subsoils with generally high permeability. 
Use of an interlocking steel sheet pile shoring support system with jet-grouted soils (or 
tremie concrete plug) is relatively watertight, which should allow the groundwater levels 
outside the excavations to be maintained close to the original pre-construction levels. 
Therefore, some type of groundwater control requirement should be specified in the 
contract documents. 
Dewatering for construction is the responsibility of the contractor. The selection 
of equipment and methods of dewatering should be left up to the contractor, and he/she 
should be aware that modifications to the dewatering system may be required during 
construction depending on the conditions encountered. The dewatering method 
selected should have minimal impact on the groundwater level surrounding the 
proposed excavation. The dewatering operations should be coordinated with the 
shoring support such that the stability of the excavations is not jeopardized. The 
operations should be carried-out without softening the bottom of the excavations. 
It is our opinion that the definition of "Dewatering" in the contract documents 
should be written to include works or systems required to lower the natural groundwater 
table and/or to exclude water from the excavations to allow construction of the proposed 
structures under safe and dry conditions. These works or systems may include but are 
not limited to, pumping. 
3.4.1 Dewatering Considerations 
We suggest considering the following three basic criteria in the selection of a 
suitable method of dewatering: 
a. 
The dewatering method should result in the least disturbance or 
damage to existing buildings, roads, and the environment. 
b. 
The dewatering method should maintain the stability of, and also 
provide safe and dry working conditions in, the excavation. 
c. 
The dewatering method should be sufficiently flexible to allow 
modifications to accommodate various ground conditions. 
SECTION 3. DISCUSSION AND RECOMMENDATIONS  
W.O. 8220-00 
GEOLABS, INC. 
Page 22 
Hawaii • California 
3.4.2 Dewatering Precaution and Monitoring 
The potential impact of the dewatering system selected on depressing the natural 
groundwater table must be carefully evaluated by the contractor prior to 
dewatering. It is recommended that the contractor retain a qualified geotechnical 
engineer to design and evaluate the dewatering system used. 
The impact and safety of the dewatering operations should be made the sole 
responsibility of the contractor. Its qualified representative, who should be 
continuously present on-site during dewatering activities, will have the best 
opportunity to promptly observe the effects of dewatering during construction and 
to implement, as soon as possible, necessary precautionary or remedial 
measures including, but not limited to, slowing down or stopping the dewatering 
operations. 
Where encountered at the bottom of excavations, permeable granular subsoils 
may be susceptible to piping and "quick" conditions. The dewatering operations 
should be carried out without creating a "quick" condition or softening at the 
excavation bottoms. Therefore, the project dewatering operations should be 
performed without pumping out soil fines (pumping clear water only) and should 
be coordinated with the shoring installation such that the excavation stability is 
not adversely affected. Excessive pumping, which removes soil fines, may result 
in "blowing" or heaving of the excavation bottom or sides. 
Groundwater drawdown outside the excavation will cause additional settlement 
resulting from consolidation of the loose compressible soils. Therefore, the use of 
a deep well system outside the excavations to draw down the groundwater level 
should not be allowed. 
Special caution should also be taken to avoid dewatering utility trenches 
connected to the excavations. If this occurs, the granular bedding and/or backfill 
in the utility trenches could act as subdrains and cause significant areal 
groundwater drawdown. Significant areal groundwater drawdown would result in 
SECTION 3. DISCUSSION AND RECOMMENDATIONS  
W.O. 8220-00 
GEOLABS, INC. 
Page 23 
Hawaii • California 
ground settlements and potential damage to utility lines and/or other existing 
adjacent structures. 
3.5 
Sewer Force Main – Trenchless Installation Method 
As previously mentioned, the new sewer force main will need to traverse beneath 
Keokea Gulch and Piilani Highway. Based on our field exploration, we believe the 
installation of the new force main beneath Keokea Gulch and Piilani Highway using 
conventional cut-and-cover methods may not be feasible due to the impact to an existing 
drainage way that could trigger additional permits, and traffic impacts along Piilani 
Highway. Therefore, installing the sections of the force main beneath the Keokea Gulch 
and Piilani Highway using horizontal directional drilling should be considered. Based on 
our borings drilled in the area, basalt rock formation was encountered at relatively shallow 
depths. Special attention should be given by the HDD contractor to the composition of 
the basalt rock formation. 
Horizontal directional drilling (HDD) is a trenchless, steerable installation method 
using a multi-axis drilling machine to bore a small diameter pilot hole in the subsurface. 
The pilot hole is bored using either controlled fluid jetting or fluid-assisted mechanical 
cutting, or a combination of the two methods. Depending on the subsurface conditions, 
water only or water mixed with bentonite and/or polymer can be used as a drilling fluid 
in a directional drilling application. The pilot hole is reamed, as necessary, to 
accommodate the pipe to be installed. The pipe is pulled back into the reamed hole by 
the drilling machine. Most HDD systems use slurry to stabilize the walls of the borehole 
and to reduce the frictional drag on the pipeline being installed. Steering corrections are 
made in the subsurface materials by rotating the slanted cutter shoe to the desired 
orientation and then advancing the shoe and string without rotation. 
In general, the HDD pilot hole is drilled nearly horizontal with entry and exit 
angles between 8 and 15 degrees measured from horizontal. However, steeper entry 
angles (about 20 degrees) may be required to avoid underground utilities and/or 
obstructions. Shallow working pits may be required at each end of the bore to allow 
placement of the drill pipe and to allow the transition to the conventional pipe trench 
installation. The product pipe should be installed in one continuous operation, preferably 
SECTION 3. DISCUSSION AND RECOMMENDATIONS  
W.O. 8220-00 
GEOLABS, INC. 
Page 24 
Hawaii • California 
without pause, and should protrude a sufficient distance beyond the entry and exit 
points to allow proper termination or connection at a later time. Typically, high-density 
polyethylene (HDPE), steel, and PVC pipes may be installed by HDD methods. 
The vertical and horizontal alignments of the drill hole are typically monitored 
from the surface by a locator, which tracks signals from the transmitter contained inside 
the drill head housing. Other methods of tracking the cutting tool, such as in-hole 
steering, are generally recommended to provide more precise line and grade 
information. The contractor should carefully monitor the drilling operation when 
approaching property boundaries and existing underground utilities or structures to 
ensure that proper clearances are maintained. 
The technical feasibility of the HDD method depends on the characteristics of the 
materials at and along the depth of the pipeline profile, as well as the length of the drill 
path, and diameter of the pipe to be installed (American Gas Association, 1995).  
The subsurface conditions at the two HDD crossings generally consist of fill and 
or residual soils overlying soft to hard basalt rock formation with interbedded clinker 
layers. The soft to very hard basalt formation, and interbedded layers of clinker could 
make steering a drill hole in these subsurface materials difficult and complicated.  
The most important design consideration for the sewer force main pipe is the 
tensile stresses imposed on the pipe when it is pulled into place through the drilled hole. 
The magnitude of these tensile stresses is a function of the length of the installation as 
well as the subsurface conditions. Other important pipe design considerations are the 
internal and external pressures acting on the pipe during and after installation. Factors 
affecting the loads and stresses on the pipe include the following: 
Radius of curvature 
Modulus of the pipe material 
Thickness of the pipe (SDR) 
Diameter (ID and OD) of the pipe 
Temperature 
Tension 
Operating pressure 
Differential pressure 
SECTION 3. DISCUSSION AND RECOMMENDATIONS  
W.O. 8220-00 
GEOLABS, INC. 
Page 25 
Hawaii • California 
In addition to the pipe design considerations mentioned above, the selected pipe 
material must have adequate corrosion resistance or be protected to resist internal and 
external corrosion. 
We understand that fusible PVC pipes will be used. Polyvinyl chloride pipes may 
be susceptible to failure during installation unless they are properly designed. This 
failure mechanism of the pipe limits the length of installation that can be completed with 
a PVC pipe. Therefore, it is critical that the pipe be selected with an adequate allowable 
pulling (tensile) capacity. 
The PVC pipe should be selected to provide the maximum pipe thickness and 
strength for the proposed installation based on the results of the pipe stress analyses, 
considerations regarding HDD installation procedures, probable drill hole sizes, and 
materials in-filling the annulus between the HDD installed PVC pipeline and the drilled 
hole. The contractor should adequately and properly ballast the pipelines during 
installation into the HDD drill hole to reduce the pipe weight, the effect of buoyancy, and 
the corresponding reduction in the tensile loads on the pipe string during pullback. 
Finally, PVC pipes should conform to the requirements of AWWA C900 Class 150, as a 
minimum. 
Based on our field exploration and engineering analyses, we believe that 
installation of the 14-inch diameter PVC sewer force main pipes beneath Keokea 
Culvert and Piilani Highway are feasible using HDD methods. Additional analysis will 
need to be performed to verify the proposed pipe radius and pullback stresses.  
3.6 
Manhole Structures 
We understand that several manhole structures are planned for the new sewer 
force main project. Based on the information provided, we understand that these 
below-grade structures may extend up to 15 feet below the existing ground surface. 
Based on our field exploration, we anticipate that the below-grade structures along 
South Kihei Road will be constructed in the loose lagoonal deposits, and below-grade 
grade structures east of Boring No. B-110 will be constructed in residual soils and basalt 
rock formations.  
SECTION 3. DISCUSSION AND RECOMMENDATIONS  
W.O. 8220-00 
GEOLABS, INC. 
Page 26 
Hawaii • California 
3.6.1 Below-Grade Structures 
In general, we believe that the below-grade structures along South Kihei Road 
and the lower portion of Piikea Avenue will be underlain by the soft and/or loose 
shallow marine, lagoonal, and estuarine deposits encountered during our field 
exploration. Below-grade structures located east of Boring No. B-110 will be 
underlain by residual soils and basalt rock formation. We recommend that the 
bottom of the below-grade structures bear on a bedding layer consisting of 
6 inches of No. 3B Fine gravel (ASTM C33, No. 67 gradation). To reduce the 
potential for settlement of the below-grade structures along South Kihei Road 
and the lower portion of Piikea Avenue, we recommend over-excavating the 
soft/loose deposits a minimum depth of 2 feet below the bottom of the bedding 
layer or until firm material is encountered. The over-excavation should be 
backfilled with a stabilization layer consisting of No. 2 Coarse aggregate wrapped 
in a woven geotextile (Mirafi RS580i or equal). In addition, the 24-inch thick 
stabilization layer should extend at least 2 feet beyond the edges of the 
structures. 
Based on our engineering analyses, it is our opinion that the net increase in 
bearing pressure on the underlying soil deposits resulting from the below-grade 
structure construction would be minimal. An allowable bearing pressure of up to 
2,000 pounds per square foot (psf) may be used for the design of the 
below-grade structures bearing on the bedding layer and 24-inch stabilization 
layer. The bearing value recommended is for dead-plus-live loads and may be 
increased by one-third (⅓) for transient loads, such as those caused by wind or 
seismic forces. If the below-grade structures are designed and constructed in 
accordance with the recommendations presented herein, we estimate that 
settlements on the order of 1 inch or less may be anticipated for the below-grade 
structures. 
The lateral earth pressures acting on the proposed below-grade structures will 
depend on the type of backfill used, the extent of backfill, and the compactive 
effort on the backfill material around the structure. We recommend designing the 
SECTION 3. DISCUSSION AND RECOMMENDATIONS  
W.O. 8220-00 
GEOLABS, INC. 
Page 27 
Hawaii • California 
new below-grade structures to resist the following lateral earth pressures (at-rest 
conditions) from the adjacent soils. 
LATERAL EARTH PRESSURES 
Subsoil Conditions 
At-Rest 
(pcf) 
Passive 
(pcf) 
Above Groundwater 
60 
350 
Below Groundwater  
90 
150 
Surcharge stresses due to areal surcharges, traffic loads, line loads, and point 
loads within a horizontal distance equal to the depth of the structure should be 
considered in the design. For uniform surcharge stresses imposed on the loaded 
side of the manhole, a rectangular distribution with a uniform pressure equal to 
50 percent of the vertical surcharge pressure acting over the entire depth of the 
structure may be used in the design. Additional analyses during design may be 
needed to evaluate the surcharge effects of point loads and line loads. 
To resist the anticipated hydrostatic uplift pressures acting on the below-grade 
structures, the dead weight of the structure, the expected minimum weight of any 
contained fluid, and the weight of the backfill above the structure may be used. A 
total weight of 120 pcf (buoyant unit weight of 56 pcf) may be used in the design to 
resist the buoyant uplift forces. 
Lateral loads acting on the structures may be resisted by friction developed 
between the bottom of the foundation and the granular bedding layer and passive 
earth pressure developed against the embedded near-vertical faces of the 
foundation system. A coefficient of friction of 0.5 may be used between the base of 
the structure and the granular bedding material to resist lateral loads. Based on our 
field exploration data and laboratory test results, the recommended passive earth 
pressure shown in the above table may be used in the design. 
SECTION 3. DISCUSSION AND RECOMMENDATIONS  
W.O. 8220-00 
GEOLABS, INC. 
Page 28 
Hawaii • California 
3.6.2 Backfilling of Below-Grade Structure Excavations 
The below-grade structure excavations will need to be properly backfilled. In 
general, free-draining granular materials, such as No. 3B Fine gravel 
(ASTM C33, No. 67 gradation), should be used for the initial backfill up to about 
12 inches above the groundwater level. The excavated on-site granular soils may 
be used as backfill above the free-draining gravel up to the finished subgrade in 
landscaped areas or to the pavement subgrade in roadway areas. 
The soil backfill above the No. 3B Fine gravel should be placed in thin lifts 
(normally 8 inches in loose lift thickness) with each lift mechanically compacted 
to a minimum of 90 percent relative compaction. Within the roadway area, the top 
3 feet below the finished pavement grade should be compacted to a minimum of 
95 percent relative compaction. Relative compaction refers to the in-place dry 
density of soil expressed as a percentage of the maximum dry density of the 
same soil determined in accordance with ASTM D1557. 
3.7 
Pavement Design 
We anticipate that pavement restoration will be required for the project. Based on 
our field exploration, the existing pavement encountered at the project site generally 
consists of about 2 to 9 inches of AC overlying fill materials. The following flexible 
pavement section may be used to restore the pavement along the project alignment.  
Traffic volume information for the project was not available at the time this report 
was prepared. Based on the County of Maui Standard Details, we believe that South 
Kihei Road, Piikea Street, and Liloa Drive, may be classified as a Minor Collector 
roadway in an urban area. Therefore, the pavement structure would have to meet the 
minimum requirements of Class “B” presented in the standard details. The Class “B” 
pavement section also generally coincides with the pavement sections encountered 
during our field exploration. The Class “B” pavement section is presented below.  
Flexible Pavement for Trench Restoration 
  2.5-Inch Asphaltic Concrete 
  4.0-Inch Asphaltic Concrete Base 
  6.0-Inch Aggregate Base Course (95 Percent Relative Compaction) 
12.5-Inch Total Pavement Thickness on Moist Compacted Subgrade 
SECTION 3. DISCUSSION AND RECOMMENDATIONS  
W.O. 8220-00 
GEOLABS, INC. 
Page 29 
Hawaii • California 
The pavement subgrades should be scarified to a depth of about 8 inches, 
moisture-conditioned to above the optimum moisture content, and recompacted to a 
minimum of 95 percent relative compaction. Relative compaction refers to the in-place 
dry density of soil expressed as a percentage of the maximum dry density of the same 
soil established in accordance with ASTM D1557. Optimum moisture is the water 
content (percentage by dry weight) corresponding to the maximum dry density.  
The aggregate base course material should meet the requirements stipulated in 
Section 31 of the Standard Specifications for Public Works Construction, County of 
Maui 
(September 1986). 
Aggregate 
base 
course 
materials 
should 
be 
moisture-conditioned to above the optimum moisture content, placed in level lifts not 
exceeding 8 inches in loose thickness, and compacted to no less than 95 percent 
relative compaction. California Bearing Ratio and field density tests should be 
performed on the actual subgrade soils encountered during construction to confirm the 
adequacy of the above sections. 
Paved areas should be sloped, and drainage gradients should be maintained to 
carry surface water off the site. Surface water ponding should not be allowed on the site 
during or after construction.  
3.8 
Corrosion Potential 
Laboratory corrosion tests, including pH, minimum resistivity, chloride content, 
and sulfate content, were performed on selected samples obtained during our field 
exploration to evaluate the corrosivity of the near-surface soils at the project site. The 
test results are summarized and presented on Plate B-16 of Appendix B. 
Design of metallic substructures, such as electrical conduits or other metallic 
piping, should consider the effects of the corrosive environment on the substructure. 
Resistivity is generally recognized as one of the most significant soil characteristics 
regarding the corrosivity of the soil to buried metallic objects. In general, the lower the 
resistivity, the greater the potential for corrosion of the buried metallic structure. 
Conversely, the higher the resistivity, the less likely the soil will contribute to corrosion of 
metallic objects. 
SECTION 3. DISCUSSION AND RECOMMENDATIONS  
W.O. 8220-00 
GEOLABS, INC. 
Page 30 
Hawaii • California 
Based on the results of corrosivity laboratory testing, the subsurface soils at the 
project site exhibit a range of minimum resistivity values of approximately 2,000 to 
9,300 ohm-cm, indicating that the subsurface soils are moderately to very corrosive to 
buried metallic structures based on the Board of Water Supply standards. Therefore, we 
recommend properly designing metallic substructures (such as piping) for protection 
against the potential for corrosion. 
The method used to control the corrosion of underground concrete pipelines and 
structures is dependent on the pH, chloride content, and sulfate content found in the 
soil. In general, soils with a chloride content of less than 500 parts per million (ppm), 
sulfate content of less than 2,000 ppm, and a pH of greater than 5.0 may be considered 
“non-corrosive” to underground concrete pipelines and structures based on the Board of 
Water Supply standards. Based on the relatively low values of pH, chloride content, and 
sulfate content of the in-situ soil materials, we believe that the near-surface soils at the 
project site may be considered “non-corrosive” and either Type I or Type II (Type I/II) 
cement may be used for the concrete in contact with the ground. It may be appropriate 
to consult with a professional corrosion engineer to review the test results and provide 
detailed recommendations for corrosion protection. 
3.9 
Design Review 
Preliminary and final drawings and specifications for the project should be 
forwarded to Geolabs for review and written comments prior to bid advertisement. This 
review is necessary to evaluate conformance of the plans and specifications with the 
intent of the geotechnical engineering recommendations provided herein. If this review 
is not made, Geolabs cannot be responsible for misinterpretation of our 
recommendations. 
3.10 Construction Monitoring 
We recommend retaining Geolabs to provide geotechnical services during 
construction of the proposed project. The critical items of construction monitoring that 
require "Special Inspections" include the following: 
Observation of sheet pile installation 
Open excavation monitoring 
SECTION 3. DISCUSSION AND RECOMMENDATIONS  
W.O. 8220-00 
GEOLABS, INC. 
Page 31 
Hawaii • California 
Observation of stabilization layer installation 
Observation of placement of bedding materials 
Observation of trench backfill placement and compaction 
Observation of fill placement and compaction 
Observation of pipe installation using HDD methods 
A Geolabs representative should monitor other aspects of the earthwork 
construction to observe compliance with the intent of the design concepts, 
specifications, or recommendations and to expedite suggestions for design changes 
that may be required in the event that subsurface conditions differ from those 
anticipated at the time this report was prepared. The recommendations provided in this 
report are contingent upon such observations. 
If the actual exposed subsurface conditions encountered during construction are 
different from those assumed or considered in this report, then appropriate 
modifications to the design should be made. 
END OF DISCUSSION AND RECOMMENDATIONS 
W.O. 8220-00 
GEOLABS, INC. 
Page 32 
Hawaii • California 
SECTION 4.   LIMITATIONS 
The analyses and recommendations submitted herein are based, in part, upon 
information obtained from field borings and bulk samples. Variations of subsurface 
conditions between and beyond the borings and bulk samples may occur, and the 
nature and extent of these variations may not become evident until construction is 
underway. If variations then appear evident, it will be necessary to re-evaluate the 
recommendations provided in this report. 
The field boring locations indicated in this report are approximate, having 
been taped from visible features. Elevations shown on the logs of borings were obtained 
from the Plan & Profile drawings prepared by Warren S. Unemori Engineering, Inc. 
dated May 22, 2023. The physical locations and elevations of the borings should be 
considered accurate only to the degree implied by the methods used.   
The stratification lines shown on the graphic representations of the borings depict 
the approximate boundaries between soil/rock types and, as such, may denote a 
gradual transition. Water level data from the borings were measured at the times shown 
on the graphic representations and/or presented in the text of this report. This data has 
been reviewed and interpretations made in the formulation of this report. However, it 
must be noted that fluctuation may occur due to variation in tides, rainfall, temperature, 
and other factors. 
This report has been prepared for the exclusive use of Warren S. Unemori 
Engineering, Inc. and their client for specific application to the proposed North Kihei 
Mauka Transmission System project in accordance with generally accepted 
geotechnical engineering principles and practices. No warranty is expressed or implied. 
This report has been prepared solely for the purpose of assisting the engineer in 
the design of the proposed project. Therefore, this report may not contain sufficient 
data, or the proper information, to serve as the basis for preparation of construction cost 
estimates. A contractor wishing to bid on this project is urged to retain a competent 
geotechnical engineer to assist in the interpretation of this report and/or in the 
performance of additional site-specific exploration for bid estimating purposes. 
SECTION 4. LIMITATIONS  
W.O. 8220-00 
GEOLABS, INC. 
Page 33 
Hawaii • California 
The owner/client should be aware that unanticipated soil/rock conditions are 
commonly encountered. Unforeseen soil conditions, such as perched groundwater, soft 
deposits, hard layers, or cavities, may occur in localized areas and may require 
additional probing or corrections in the field (which may result in construction delays) to 
attain a properly constructed project. Therefore, a sufficient contingency fund is 
recommended to accommodate these possible extra costs. 
This geotechnical exploration report was not intended to investigate the potential 
presence of hazardous materials existing at the site. The equipment, techniques, and 
personnel used to make a geo-environmental exploration differ substantially from those 
applied in geotechnical engineering. 
END OF LIMITATIONS 
CLOSURE
The following plates and appendices are attached and complete this report:
Projeet Location Map ccecccnccncnmmemmcnnmsennc: aaesmmmnmnonmeas mewsentemes sea cere oveneneeennnennnnee Plate 1
General Site PIA ...... .....-ccc0nconarnanenennennenes iit LAERAGINTSNGNND oubis MaMIE RAN cette HaeS EEK cuMRNE EROS Plate 2
Site PIANS 2.0... c cece cece cece cece ee eee eee e eee eeeeteeeeeeeeeeeeeeeeeetneneeeeeeeeeeeeeeee Plates 3.1 thru 3.9
Fila Ex olore tion cease ase: sees sen cons exeenn amemninensunes uae see temonmeawmnmnmmmncnnamomnameenes cone Appendix A
LA@DGPALOry TEStS .....-.--o- snc eens cenee eene nuns sonenseennnannnsihia Unik cae Nis aaeRaleieaaeeaNNERSA Appendix B
Photographs of Core Samples .0.0.........ccccecceeeeeeeseeeeeeseeeeeeessaeeeeeessnaeeeeeseaeeees Appendix C
-QOQOOQQOOO-
Respectfully submitted,
GEOLABS, INC.
By fp Se
Jason Seidman, P.E.
Project Engineer
» Lorylry
Gerald Y. Seki, P.E.
Vice President
GS:JS:as
h:\8200Series\8220-00.js1
W.O. 8220-00 GEOLABS, INC. Page 34
Hawaii ° California
PLATES 
KIHEI, MAUI, HAWAII
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
GRAPHIC SCALE
1000
2000
2000
0
FT.
PROJECT LOCATIONS
GENERAL PROJECT LOCATION
FEBRUARY 2024
1" = 2,000'
Geotechnical Engineering
GEOLABS, INC.
DATE
SCALE
1
8220-00
DRAWN BY
HYC
W.O.
PLATE
N
N
PROJECT LOCATION MAP
ISLAND MAP
NO SCALE
LAHAINA
LAHAINA
WAILUKU
KAHULUI
WAILUKU
PACIFIC      OCEAN
PUKALANI
MAKAWAO
KIHEI
HANA
HANA
CAD User: HENRY  File Last Updated: February 13, 2024 5:30:27pm  Plot Date:  February 13, 2024 - 5:30:42pm
File: B:\Drafting\Drafting\Working\8220-00_North_Kihei_Mauka_Transmission_System\8220-00PLM.dwg\1
Plotter: DWG To PDF-GEO.pc3  Plotstyle: GEO-No-Dithering-Blue-Boring.ctb
REFERENCE: MAP CREATED WITH TOPO!® ©2010 NATIONAL
GEOGRAPHIC; ©2007 TELE ATLAS, REL. 1/2007.
APPROXIMATE BORING LOCATION
LEGEND:
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
GEOLABS, INC.
Geotechnical Engineering
8220-00
DRAWN BY
ASP
1" = 800'
FEBRUARY 2024
SCALE
DATE
W.O.
GENERAL SITE PLAN
2
PLATE
GRAPHIC SCALE
400
0
800
1600
2400 FT.
CAD User: ASPASIONJR  File Last Updated: February 23, 2024 2:11:36pm  Plot Date:  February 23, 2024 - 2:24:41pm
File: A:\Drafting\Drafting\Working\8220-00_North_Kihei_Mauka_Transmission_System\8220-00SitePlans.dwg\2.0 GSP
Plotter: DWG To PDF-GEO.pc3  Plotstyle: GEO-No-Dithering-Blue-Boring.ctb
REFERENCE: GENERAL PLAN TRANSMITTED BY WARREN S. UNEMORI ENGINEERING, INC. ON FEBRUARY 16, 2024 AND
                        OVERLAID ONTO GOOGLE EARTH™ PRO IMAGE. ©2024 GOOGLE, INC. IMAGERY DATED AUGUST 13, 2023.
B-101
B-103
B-104
B-105
B-106
B-107
B-108
B-110
B-112
B-113
B-114
B-132
B-133
B-115
B-116
B-117
B-118
B-119
B-121
B-122
B-123
B-125
B-126
B-134
B-129
B-131
B-136
B-120
B-124
B-137
SEE PLATE 3.2
SEE PLATE 3.3
SEE PLATE 3.7
SEE PLATE 3.9
SEE PLATE 3.8
SEE PLATE 3.6
SEE PLATE 3.5
SEE PATE 3.4
B-102
SEE PLATE 3.1
B-127
B-130
B-128
B-109
B-111
B-135
N
APPROXIMATE BORING LOCATION
LEGEND:
N
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
GEOLABS, INC.
Geotechnical Engineering
8220-00
DRAWN BY
ASP
1" = 80'
FEBRUARY 2024
SCALE
DATE
W.O.
SITE PLAN-1
3.1
PLATE
GRAPHIC SCALE
40
0
80
160
240 FT.
CAD User: ASPASIONJR  File Last Updated: February 23, 2024 2:11:36pm  Plot Date:  February 23, 2024 - 2:26:55pm
File: A:\Drafting\Drafting\Working\8220-00_North_Kihei_Mauka_Transmission_System\8220-00SitePlans.dwg\3.1 SP1
Plotter: DWG To PDF-GEO.pc3  Plotstyle: GEO-No-Dithering-Blue-Boring.ctb
REFERENCE: PLAN & PROFILE: SEWERLINE SK-2 (SOUTH KIHEI ROAD) TRANSMITTED
                        BY WARREN S. UNEMORI ENGINERING, INC. ON FEBRUARY 16, 2024.
B-103
B-104
B-101
B-102
REFERENCE: PLAN & PROFILE: SEWERLINE SK-1 (SOUTH KIHEI ROAD) TRANSMITTED
                        BY WARREN S. UNEMORI ENGINEERING, INC. ON FEBRUARY 16, 2024.
N
MATCHLINE
SEE PLATE 3.2
APPROXIMATE BORING LOCATION
LEGEND:
N
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
GEOLABS, INC.
Geotechnical Engineering
8220-00
DRAWN BY
ASP
1" = 80'
FEBRUARY 2024
SCALE
DATE
W.O.
SITE PLAN-2
3.2
PLATE
GRAPHIC SCALE
40
0
80
160
240 FT.
CAD User: ASPASIONJR  File Last Updated: February 23, 2024 2:11:36pm  Plot Date:  February 23, 2024 - 2:29:30pm
File: A:\Drafting\Drafting\Working\8220-00_North_Kihei_Mauka_Transmission_System\8220-00SitePlans.dwg\3.2 SP2
Plotter: DWG To PDF-GEO.pc3  Plotstyle: GEO-No-Dithering-Blue-Boring.ctb
REFERENCE: PLAN & PROFILE: NEW KIHEI FORCE MAIN NO. 4 (PIIKEA AVENUE) TRANSMITTED
                        BY WARREN S. UNEMORI ENGINEERING, INC. ON FEBRUARY 16, 2024.
REFERENCE: PLAN & PROFILE: SEWERLINE SK-2, SEWERLINE SK-3 & NEW KIHEI FORCE MAIN NO. 4 (SOUTH KIHEI
                        ROAD) TRANSMITTED BY WARREN S. UNEMORI ENGINEERING, INC. ON FEBRUARY 16, 2024.
N
MATCHLINE
SEE PLATE 3.1
MATCHLINE
SEE BELOW
MATCHLINE
SEE ABOVE
MATCHLIN
SEE PLATE 3.3
B-105
B-106
B-108
B-107
B-109
APPROXIMATE BORING LOCATION
LEGEND:
N
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
GEOLABS, INC.
Geotechnical Engineering
8220-00
DRAWN BY
ASP
1" = 80'
FEBRUARY 2024
SCALE
DATE
W.O.
SITE PLAN-3
3.3
PLATE
GRAPHIC SCALE
40
0
80
160
240 FT.
CAD User: ASPASIONJR  File Last Updated: February 23, 2024 2:11:36pm  Plot Date:  February 23, 2024 - 2:31:40pm
File: A:\Drafting\Drafting\Working\8220-00_North_Kihei_Mauka_Transmission_System\8220-00SitePlans.dwg\3.3 SP3
Plotter: DWG To PDF-GEO.pc3  Plotstyle: GEO-No-Dithering-Blue-Boring.ctb
REFERENCE: PLAN & PROFILE: NEW KIHEI FORCE MAIN NO. 4 (PIIKEA AVENUE) TRANSMITTED
                        BY WARREN S. UNEMORI ENGINEERING, INC. ON FEBRUARY 16, 2024.
REFERENCE: PLAN & PROFILE: NEW KIHEI FORCE MAIN NO. 4 (PIIKEA AVENUE) TRANSMITTED
                        BY WARREN S. UNEMORI ENGINEERING, INC. ON FEBRUARY 16, 2024.
N
MATCHLINE
SEE PLATE 3.2
MATCHLINE
SEE BELOW
MATCHLINE
SEE ABOVE
MATCHLINE
SEE PLATE 3.4
B-110
B-111
B-112
APPROXIMATE BORING LOCATION
LEGEND:
N
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
GEOLABS, INC.
Geotechnical Engineering
8220-00
DRAWN BY
ASP
1" = 80'
FEBRUARY 2024
SCALE
DATE
W.O.
SITE PLAN-4
3.4
PLATE
GRAPHIC SCALE
40
0
80
160
240 FT.
CAD User: ASPASIONJR  File Last Updated: February 23, 2024 2:11:36pm  Plot Date:  February 23, 2024 - 2:51:44pm
File: A:\Drafting\Drafting\Working\8220-00_North_Kihei_Mauka_Transmission_System\8220-00SitePlans.dwg\3.4 SP4
Plotter: DWG To PDF-GEO.pc3  Plotstyle: GEO-No-Dithering-Blue-Boring.ctb
REFERENCE: PLAN & PROFILE: SEWERLINE L-1 AND FORCE MAIN "B" (LILOA DRIVE) TRANSMITTED
                        BY WARREN S. UNEMORI ENGINEERING, INC. ON FEBRUARY 16, 2024.
REFERENCE: PLAN & PROFILE: NEW KIHEI FORCE MAIN NO. 4 & SEWERLINE L-1 (LILOA DRIVE)
                        TRANSMITTED BY WARREN S. UNEMORI ENGINEERING, INC. ON FEBRUARY 16, 2024.
N
N
MATCHLINE
SEE PLATE 3.3
MATCHLINE
SEE BELOW
MATCHLINE
SEE ABOVE
MATCHLINE
SEE PLATE 3.5
B-113
B-114
B-132
B-133
B-133
B-132
B-114
B-115
APPROXIMATE BORING LOCATION
LEGEND:
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
GEOLABS, INC.
Geotechnical Engineering
8220-00
DRAWN BY
ASP
1" = 80'
FEBRUARY 2024
SCALE
DATE
W.O.
SITE PLAN-5
3.5
PLATE
GRAPHIC SCALE
40
0
80
160
240 FT.
CAD User: ASPASIONJR  File Last Updated: February 23, 2024 2:11:36pm  Plot Date:  February 23, 2024 - 2:36:25pm
File: A:\Drafting\Drafting\Working\8220-00_North_Kihei_Mauka_Transmission_System\8220-00SitePlans.dwg\3.5 SP5
Plotter: DWG To PDF-GEO.pc3  Plotstyle: GEO-No-Dithering-Blue-Boring.ctb
REFERENCE: PLAN & PROFILE: FORCE MAIN "B" (LILOA DRIVE) TRANSMITTED BY
                        WARREN S. UNEMORI ENGINEERING, INC. ON FEBRUARY 16, 2024.
REFERENCE: PLAN & PROFILE: FORCE MAIN "B" (LILOA DRIVE) TRANSMITTED BY
                        WARREN S. UNEMORI ENGINEERING, INC. ON FEBRUARY 16, 2024.
N
N
MATCHLINE
SEE PLATE 3.4
MATCHLINE
SEE BELOW
MATCHLINE
SEE ABOVE
MATCHLINE
SEE PLATE 3.6
B-116
B-117
B-118
B-119
B-120
B-117
APPROXIMATE BORING LOCATION
LEGEND:
N
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
GEOLABS, INC.
Geotechnical Engineering
8220-00
DRAWN BY
ASP
1" = 80'
FEBRUARY 2024
SCALE
DATE
W.O.
SITE PLAN-6
3.6
PLATE
GRAPHIC SCALE
40
0
80
160
240 FT.
CAD User: ASPASIONJR  File Last Updated: February 23, 2024 2:11:36pm  Plot Date:  February 23, 2024 - 2:37:52pm
File: A:\Drafting\Drafting\Working\8220-00_North_Kihei_Mauka_Transmission_System\8220-00SitePlans.dwg\3.6 SP6
Plotter: DWG To PDF-GEO.pc3  Plotstyle: GEO-No-Dithering-Blue-Boring.ctb
REFERENCE: PLAN & PROFILE: FORCE MAIN "B" (LILOA DRIVE) TRANSMITTED BY
                        WARREN S. UNEMORI ENGINERING, INC. ON FEBRUARY 16, 2024.
REFERENCE: PLAN & PROFILE: FORCE MAIN "B" (LILOA DRIVE) TRANSMITTED BY
                        WARREN S. UNEMORI ENGINEERING, INC. ON FEBRUARY 16, 2024.
N
MATCHLINE
SEE PLATE 3.5
MATCHLINE
SEE BELOW
MATCHLINE
SEE ABOVE
MATCHLINE
SEE PLATE 3.7
B-120
B-121
B-122
B-123
B-124
APPROXIMATE BORING LOCATION
LEGEND:
N
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
GEOLABS, INC.
Geotechnical Engineering
8220-00
DRAWN BY
ASP
1" = 80'
FEBRUARY 2024
SCALE
DATE
W.O.
SITE PLAN-7
3.7
PLATE
GRAPHIC SCALE
40
0
80
160
240 FT.
CAD User: ASPASIONJR  File Last Updated: February 23, 2024 2:11:36pm  Plot Date:  February 23, 2024 - 2:48:00pm
File: A:\Drafting\Drafting\Working\8220-00_North_Kihei_Mauka_Transmission_System\8220-00SitePlans.dwg\3.7 SP7
Plotter: DWG To PDF-GEO.pc3  Plotstyle: GEO-No-Dithering-Blue-Boring.ctb
REFERENCE: PLAN & PROFILE: FORCE MAIN "B" (OLD WELAKAHAO ROAD) TRANSMITTED
                        BY WARREN S. UNEMORI ENGINEERING, INC. ON FEBRUARY 16, 2024.
REFERENCE: PLAN & PROFILE: FORCE MAIN "B" (LILOA DRIVE) TRANSMITTED BY
                        WARREN S. UNEMORI ENGINEERING, INC. ON FEBRUARY 16, 2024.
N
MATCHLINE
SEE PLATE 3.6
MATCHLINE
SEE BELOW
MATCHLINE
SEE ABOVE
MATCHLINE
SEE PLATE 3.8
B-124
B-125
B-126
B-134
B-135
B-136
B-137
B-127
APPROXIMATE BORING LOCATION
LEGEND:
N
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
GEOLABS, INC.
Geotechnical Engineering
8220-00
DRAWN BY
ASP
1" = 80'
FEBRUARY 2024
SCALE
DATE
W.O.
SITE PLAN-8
3.8
PLATE
GRAPHIC SCALE
40
0
80
160
240 FT.
CAD User: ASPASIONJR  File Last Updated: February 23, 2024 2:11:36pm  Plot Date:  February 23, 2024 - 2:52:43pm
File: A:\Drafting\Drafting\Working\8220-00_North_Kihei_Mauka_Transmission_System\8220-00SitePlans.dwg\3.8 SP8
Plotter: DWG To PDF-GEO.pc3  Plotstyle: GEO-No-Dithering-Blue-Boring.ctb
REFERENCE: PLAN & PROFILE: FORCE MAIN "B" (OLD WELAKAHAO ROAD) TRANSMITTED
                        BY WARREN S. UNEMORI ENGINEERING, INC. ON FEBRUARY 16, 2024.
REFERENCE: PLAN & PROFILE: FORCE MAIN "B" (OLD WELAKAHAO ROAD) TRANSMITTED
                        BY WARREN S. UNEMORI ENGINEERING, INC. ON FEBRUARY 16, 2024.
N
MATCHLINE
SEE PLATE 3.7
MATCHLINE
SEE BELOW
MATCHLINE
SEE ABOVE
MATCHLINE
SEE PLATE 3.9
B-127
B-128
B-137
B-129
B-130
APPROXIMATE BORING LOCATION
LEGEND:
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
GEOLABS, INC.
Geotechnical Engineering
8220-00
DRAWN BY
ASP
1" = 80'
FEBRUARY 2024
SCALE
DATE
W.O.
SITE PLAN-9
3.9
PLATE
GRAPHIC SCALE
40
0
80
160
240 FT.
CAD User: ASPASIONJR  File Last Updated: February 23, 2024 2:11:36pm  Plot Date:  February 23, 2024 - 2:50:17pm
File: A:\Drafting\Drafting\Working\8220-00_North_Kihei_Mauka_Transmission_System\8220-00SitePlans.dwg\3.9 SP9
Plotter: DWG To PDF-GEO.pc3  Plotstyle: GEO-No-Dithering-Blue-Boring.ctb
REFERENCE: PLAN & PROFILE: FORCE MAIN "B" (OLD WELAKAHAO ROAD) TRANSMITTED
                        BY WARREN S. UNEMORI ENGINEERING, INC. ON FEBRUARY 16, 2024.
N
MATCHLINE
SEE PLATE 3.8
B-130
APPENDIX A  
W.O. 8220-00 
GEOLABS, INC. 
FEBRUARY 2024    Page A-1 
Hawaii • California 
A P P E N D I X   A 
Field Exploration 
We explored the subsurface conditions for the proposed project by drilling and 
sampling 37 borings, designated as Boring Nos. 101 through 137, extending to depths 
ranging from about 15 to 40.5 feet below the existing ground surface. In addition, four 
bulk samples of the near-surface soils, designated as Bulk-101, Bulk-110, Bulk-120, 
and Bulk-125, were collected for laboratory California Bearing Ratio tests to evaluate 
the pavement support characteristics of the near-surface soils. The approximate boring 
locations are shown on the General Site Plan, Plate 2, and the individual Site Plans, 
Plates 3.1 through 3.9. The borings were drilled using a truck-mounted drill rig equipped 
with continuous flight augers and coring tools. 
Our geologist classified the materials encountered in the borings by visual and 
textural examination in the field in general accordance with ASTM D2488, Standard 
Practice for Description and Identification of Soils, and monitored the drilling operations 
on a near-continuous (full-time) basis. These classifications were further reviewed 
visually and by testing in the laboratory. Soils were classified in general accordance with 
ASTM D2487, Standard Practice for Classification of Soils for Engineering Purposes 
(Unified Soil Classification System), as shown on the Soil Log Legend, Plate A-0.1. 
Deviations made to the soil classification in accordance with ASTM D2487 are 
described on the Soil Classification Log Key, Plate A-0.2. Graphic representations of the 
materials encountered are presented on the Logs of Borings, Plates A-1 through A-37. 
Relatively “undisturbed” soil samples were obtained in general accordance with 
ASTM D3550, Ring-Lined Barrel Sampling of Soils, by driving a 3-inch OD Modified 
California sampler with a 140-pound hammer falling 30 inches. In addition, some 
samples were obtained from the drilled borings in general accordance with 
ASTM D1586, Penetration Test and Split-Barrel Sampling of Soils, by driving a 2-inch 
OD standard penetration sampler using the same hammer and drop. The blow counts 
needed to drive the sampler the second and third 6 inches of an 18-inch drive are 
shown as the “Penetration Resistance” on the Logs of Borings at the appropriate 
sample depths. The penetration resistance shown on the Logs of Borings indicates the 
number of blows required for the specific sampler type used. The blow counts may need 
to be factored to obtain the Standard Penetration Test (SPT) blow counts. 
Core samples of the rock materials encountered at the project site were obtained 
by using diamond core drilling techniques in general accordance with ASTM D2113, 
Diamond Core Drilling for Site Investigation. Core drilling is a rotary drilling method that 
uses a hollow bit to cut into the rock formation. The rock material left in the hollow core 
of the bit is mechanically recovered for examination and description. Rock cores were 
described in general accordance with the Rock Description System, as shown on the 
Rock Log Legend, Plate A-0.3. The Rock Description System is based on the 
publication “Suggested Methods for the Quantitative Description of Discontinuities in 
Rock Masses” by the International Society for Rock Mechanics (March 1977). 
Appendix A 
Field Exploration 
W.O. 8220-00 
GEOLABS, INC. 
FEBRUARY 2024    Page A-2 
Hawaii • California 
Recovery (REC) may be used as a subjective guide to the interpretation of the 
relative quality of rock masses, where appropriate. Recovery is defined as the actual 
length of material recovered from a coring attempt versus the length of the core attempt. 
For example, if 3.7 feet of material is recovered from a 5.0-foot core run, the recovery 
would be 74 percent and would be shown on the Logs of Borings as REC = 74%. 
The Rock Quality Designation (RQD) is also a subjective guide to the relative 
quality of rock masses. RQD is defined as the percentage of the core run in rock that is 
sound material in excess of 4 inches in length without any discontinuities, discounting 
any drilling, mechanical, and handling-induced fractures or breaks. If 2.5 feet of sound 
material is recovered from a 5.0-foot core run in rock, the RQD would be 50 percent and 
would be shown on the Logs of Borings as RQD = 50%. It should be noted that RQD 
does not apply to coral material. However, the RQD values of the coral material are 
included in the boring logs for rough characterization of the coral material. Generally, 
the following is used to describe the relative quality of the rock based on the "Practical 
Handbook of Physical Properties of Rocks and Minerals” by Robert S. Carmichael 
(1989). 
Rock Quality 
RQD 
(%) 
Very Poor 
0 – 25 
Poor 
25 – 50 
Fair 
50 – 75 
Good 
75 – 90 
Excellent 
90 – 100 
The excavation characteristic of a rock mass is a function of the relative 
hardness of the rock, its relative quality, brittleness, and fissile characteristics. A dense 
rock formation with a high RQD value would be very difficult to excavate and probably 
would require more arduous methods of excavation. 
A-0.1
UNCONSOLIDATED UNDRAINED TRIAXIAL
COMPRESSION (ksf)
MORE THAN 50%
OF COARSE
FRACTION
RETAINED ON
NO. 4 SIEVE
50% OR MORE OF
COARSE FRACTION
PASSING
THROUGH NO. 4
SIEVE
MORE THAN 50%
OF MATERIAL
RETAINED ON NO.
200  SIEVE
50% OR MORE OF
MATERIAL PASSING
THROUGH NO. 200
SIEVE
TORVANE SHEAR (tsf)
(2-INCH) O.D. STANDARD PENETRATION TEST
(3-INCH) O.D. MODIFIED CALIFORNIA SAMPLE
INORGANIC SILTS AND VERY FINE SANDS,
ROCK FLOUR, SILTY OR CLAYEY FINE SANDS
OR CLAYEY SILTS WITH SLIGHT PLASTICITY
POORLY-GRADED GRAVELS, GRAVEL-SAND
MIXTURES, LITTLE OR NO FINES
CLAYEY GRAVELS, GRAVEL-SAND-CLAY
MIXTURES
WELL-GRADED SANDS, GRAVELLY SANDS,
LITTLE OR NO FINES
POORLY-GRADED SANDS, GRAVELLY
SANDS, LITTLE OR NO FINES
SILTY SANDS, SAND-SILT MIXTURES
CLAYEY SANDS, SAND-CLAY MIXTURES
LIQUID LIMIT
50 OR MORE
CH
NOTE: DUAL SYMBOLS ARE USED TO INDICATE BORDERLINE SOIL CLASSIFICATIONS
MH
SILTS
AND
CLAYS
SILTS
AND
CLAYS
LIQUID LIMIT
LESS THAN 50
USCS
TYPICAL
DESCRIPTIONS
GW
MORE THAN 12%
FINES
WATER LEVEL OBSERVED IN BORING OVERNIGHT
HIGHLY ORGANIC SOILS
SILTY GRAVELS, GRAVEL-SAND-SILT
MIXTURES
OL
PEAT, HUMUS, SWAMP SOILS WITH HIGH
ORGANIC CONTENTS
INORGANIC CLAYS OF LOW TO MEDIUM
PLASTICITY, GRAVELLY CLAYS, SANDY
CLAYS, SILTY CLAYS, LEAN CLAYS
Soil Log Legend
ORGANIC CLAYS OF MEDIUM TO HIGH
PLASTICITY, ORGANIC SILTS
SC
Plate
GM
FINE-
GRAINED
SOILS
COARSE-
GRAINED
SOILS
CLEAN SANDS
SANDS WITH
FINES
SP
SANDS
GRAVELS
WELL-GRADED GRAVELS,  GRAVEL-SAND
MIXTURES, LITTLE OR NO FINES
ML
CL
OH
LESS THAN 5%
FINES
GRAVELS WITH
FINES
CLEAN
GRAVELS
GRAB SAMPLE
PLASTICITY INDEX (NP=NON-PLASTIC)
TV
LEGEND
WATER LEVEL OBSERVED IN BORING AT TIME OF
DRILLING
WATER LEVEL OBSERVED IN BORING AFTER DRILLING
SM
MAJOR DIVISIONS
GP
MORE THAN 12%
FINES
PT
LESS THAN 5%
FINES
UNIFIED SOIL CLASSIFICATION SYSTEM (USCS)
ORGANIC SILTS AND ORGANIC SILTY
CLAYS OF LOW PLASTICITY
SW
GC
INORGANIC SILT, MICACEOUS OR
DIATOMACEOUS FINE SAND OR SILTY
SOILS
INORGANIC CLAYS OF HIGH PLASTICITY
PI
LL
TXUU
UNCONFINED COMPRESSION
OR UNIAXIAL COMPRESSIVE STRENGTH
CORE SAMPLE
SHELBY TUBE SAMPLE
LIQUID LIMIT (NP=NON-PLASTIC)
UC
GEOLABS, INC.
Geotechnical Engineering
LOG LEGEND FOR SOIL  8220-00.GPJ  GEOLABS.GDT  2/23/24
A-0.2
Medium Sand
Fine Sand
#4 to #200 (4.75-mm to 0.075-mm)
#4 to #10 (4.75-mm to 2-mm)
> 12 inches (305-mm)
3-inch to #4 (75-mm to 4.75-mm)
Sieve Number and / or Size
Gravel
#10 to #40 (2-mm to 0.425-mm)
#40 to #200 (0.425-mm to 0.075-mm)
3 to 12 inches (75-mm to 305-mm)
Description
PP Readings
(tsf)
2.0 - 4.0
> 4.0
N-Value (Blows/Foot)
MCS
0 - 4
RELATIVE DENSITY / CONSISTENCY
GRAIN SIZE DEFINITION
ABBREVIATIONS
N-Value (Blows/Foot)
0 - 7
WOH:  Weight of Hammer
WOR:  Weight of Drill Rods
SPT:    Standard Penetration Test Split-Spoon Sampler
MCS:   Modified California Sampler
PP:      Pocket Penetrometer
4 - 7
7 - 15
15 - 27
27 - 55
SPT
0 - 2
> 55
> 30
4 - 8
15 - 30
MOISTURE CONTENT DEFINITIONS
SPT
0 - 4
4 - 10
10 - 30
30 - 50
> 50
MCS
Loose
EXAMPLE: Soil Containing 60% Gravel, 25% Sand, 15% Fines. Described as: SILTY GRAVEL with some sand
Plate
GRANULAR SOIL (- #200 <50%)
2 - 4
8 - 15
Relative
Density
Very Loose
Dense
Very Dense
COHESIVE SOIL (- #200    50%)
PRIMARY constituents are composed of the largest
percent of the soil mass. Primary constituents are
capitalized and bold (i.e., GRAVEL, SAND)
PRIMARY constituents are based on plasticity. Primary
constituents are capitalized and bold (i.e., CLAY, SILT)
SECONDARY constituents are composed of a
percentage less than the primary constituent. If the soil
mass consists of 12 percent or more fines content, a
cohesive constituent is used (SILTY or CLAYEY);
otherwise, a granular constituent is used (GRAVELLY
or SANDY) provided that the secondary constituent
consists of 20 percent or more of the soil mass.
Secondary constituents are capitalized and bold (i.e.,
SANDY GRAVEL, CLAYEY SAND) and precede the
primary constituent.
SECONDARY constituents are composed of a
percentage less than the primary constituent, but more
than 20 percent of the soil mass. Secondary constituents
are capitalized and bold (i.e., SANDY CLAY, SILTY
CLAY, CLAYEY SILT) and precede the primary
constituent.
Sand
Boulders
Cobbles
Coarse Gravel
3-inch to 3/4-inch (75-mm to 19-mm)
Fine Gravel
3/4-inch to #4 (19-mm to 4.75-mm)
GEOLABS, INC. CLASSIFICATION*
Granular Soils
Cohesive Soils
Consistency
accessory descriptions compose of the following:
with some: >12%
with a little: 5 - 12%
with traces of: <5%
accessory descriptions are lower cased and follow the
Primary and Secondary Constituents
(i.e., SILTY CLAY with some sand)
Very Soft
Soft
Medium Stiff
Stiff
Very Stiff
Hard
< 0.5
0.5 - 1.0
1.0 - 2.0
7 - 18
18 - 55
55 - 91
> 91
Medium Dense
Coarse Sand
(with deviations from ASTM D2488)
Soil Classification Log Key
*Soil descriptions are based on ASTM D2488-09a, Visual-Manual Procedure, with the
above modifications by Geolabs, Inc. to the Unified Soil Classification System (USCS).
accessory descriptions compose of the following:
with some: >12%
with a little: 5 - 12%
with traces of: <5%
accessory descriptions are lower cased and follow the
Primary and Secondary Constituents
(i.e., SILTY GRAVEL with a little sand)
Dry:    Absence of moisture, dry to the touch
Moist: Damp but no visible water
Wet:   Visible free water
SOIL_CLASS_LOG_KEY  8220-00.GPJ  GEOLABS.GDT  2/23/24
GEOLABS, INC.
Geotechnical Engineering
A-0.3
ROCK DESCRIPTIONS
Plate
BRECCIA
CLINKER
COBBLES
CORAL
BASALT
ROCK DESCRIPTION SYSTEM
Greater than 24 inches apart
12 to 24 inches apart
6 to 12 inches apart
3 to 6 inches apart
Less than 3 inches apart
Rock shows no sign of discoloration or loss of strength.
Slight discoloration inwards from open fractures.
Discoloration throughout and noticeably weakened though not able to break by hand.
Most minerals decomposed with some corestones present in residual soil mass. Can be broken by hand.
Saprolite. Mineral residue completely decomposed to soil but fabric and structure preserved.
The following terms describe general fracture spacing of a rock:
The following terms describe the chemical weathering of a rock:
ROCK FRACTURE CHARACTERISTICS
DEGREE OF WEATHERING
HARDNESS
BOULDERS
VOID/CAVITY
TUFF
SILTSTONE
LIMESTONE
Unweathered:
Slightly Weathered:
Moderately Weathered:
Highly Weathered:
Extremely Weathered:
Very Hard:
Hard:
Medium Hard:
Soft:
Very Soft:
SANDSTONE
Massive:
Slightly Fractured:
Moderately Fractured:
Closely Fractured:
Severely Fractured:
Rock Log Legend
The following terms describe the resistance of a rock to indentation or scratching:
Specimen breaks with difficulty after several "pinging" hammer blows.
Example: Dense, fine grain volcanic rock
Specimen breaks with some difficulty after several hammer blows.
Example: Vesicular, vugular, coarse-grained rock
Specimen can be broked by one hammer blow. Cannot be scraped by knife. SPT may penetrate by
~25 blows per inch with bounce.
Example: Porous rock such as clinker, cinder, and coral reef
Can be indented by one hammer blow. Can be scraped or peeled by knife. SPT can penetrate by
~100 blows per foot.
Example: Weathered rock, chalk-like coral reef
Crumbles under hammer blow. Can be peeled and carved by knife. Can be indented by finger
pressure.
Example: Saprolite
CONGLOMERATE
GEOLABS, INC.
Geotechnical Engineering
LOG LEGEND FOR ROCK  8220-00.GPJ  GEOLABS.GDT  2/23/24
9
17
25
24
30
22
106
104
GM
SP-
SM
SM
SM
4
14
22
33
10
3
Sieve
- #200 =
9.9%
Sieve
- #200 =
12.0%
7-inch ASPHALTIC CONCRETE
Brownish gray SILTY GRAVEL (BASALTIC),
moist (fill)
Brown GRAVELLY SAND (BASALTIC) with a
little silt, loose, moist (fill)
grades to medium dense
Gray fine SILTY SAND (CORALLINE) with traces
of clay, medium dense (shallow marine deposit)
grades with rounded fine gravel (basaltic) locally
Light gray SILTY SAND with some gravel
(coralline), loose (lagoonal deposit)
grades to very loose
 Boring terminated at 22.5 feet
 * Elevations estimated from Plan & Profile Sheets
transmitted by Warren S. Unemori Engineering,
Inc. on February 12, 2024.
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid-Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 6 *
Sample
Moisture
Content (%)
101
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
USCS
Depth (feet)
Water Level:
Field
A - 1
(Energy Transfer Ratio = 86.4%)
January 8, 2024
January 8, 2024
S. Latronic
22.5 feet
8220-00
GEOLABS, INC.
Geotechnical Engineering
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
BORING_LOG  8220-00.GPJ  GEOLABS.GDT  2/23/24
4.4 ft.   01/08/2024 1055 HRS
4.6 ft.   01/08/2024 1140 HRS
14
29
22
39
40
103
106
GM
ML
ML
SM
SM
SM
30/6"
 +50/3"
48
6
1
1
Sieve
- #200 =
17.3%
5-inch ASPHALTIC CONCRETE
Grayish brown SILTY GRAVEL (BASALTIC),
moist (fill)
Brown with gray mottling CLAYEY SILT with
some sand and with a little gravel (basaltic),,
hard, moist (fill)
Gray GRAVELLY COBBLES (BASALTIC), very
dense, moist (fill)
Dark gray with brown mottling CLAYEY SILT with
some sand and with traces of gravel (basaltic),
very stiff (recent alluvium)
Gray fine SILTY SAND (CORALLINE), medium
dense (shallow marine deposit)
grades with a little gravel
Dark gray fine SILTY SAND (CORALLINE) with
traces of organic matter, very loose (estuarine
deposit)
Light gray with trace white SILTY SAND with
some shells and some gravel (coralline), very
loose (lagoonal deposit)
grades with tan coralline detritus
 Boring terminated at 22 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid-Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 5 *
Sample
Moisture
Content (%)
102
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
USCS
Depth (feet)
Water Level:
Field
A - 2
(Energy Transfer Ratio = 86.4%)
January 8, 2024
January 8, 2024
S. Latronic
22 feet
8220-00
GEOLABS, INC.
Geotechnical Engineering
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
BORING_LOG  8220-00.GPJ  GEOLABS.GDT  2/23/24
3.4 ft.   01/08/2024 1245 HRS
3.9 ft.   01/08/2024 1350 HRS
27
22
27
21
24
49
99
115
95
GW
SM
ML
SP
SM
ML
26
13
14
35
24
1
0
0
Sieve
- #200 =
3.8%
LL=NP
PI=NP
6-inch ASPHALTIC CONCRETE
Gray SANDY GRAVEL (BASALTIC), moist (fill)
Brownish tan SILTY SAND (CORALLINE),
medium dense, moist (fill)
Dark gray CLAYEY SILT with a little sand, very
stiff, moist (recent alluvium)
Tan with seams of gray poorly graded medium
SAND (CORALLINE) with traces of gravel and
silt, medium dense (beach deposit)
grades coarser, loose locally
grades with gravel (coralline)
Light tan with gray mottling fine SILTY SAND
(CORALLINE) with a little gravel (basaltic),
medium dense (beach deposit)
Light gray SANDY SILT, very soft (lagoonal
deposit)
grades with dark gray clayey silt pockets locally
 Boring terminated at 22.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid-Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 5 *
Sample
Moisture
Content (%)
103
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
USCS
Depth (feet)
Water Level:
Field
A - 3
(Energy Transfer Ratio = 86.4%)
January 10, 2024
January 10, 2024
S. Latronic
22.5 feet
8220-00
GEOLABS, INC.
Geotechnical Engineering
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
BORING_LOG  8220-00.GPJ  GEOLABS.GDT  2/23/24
3.2 ft.   01/10/2024 0905 HRS
3.4 ft.   01/10/2024 1040 HRS
68
37
32
20
32
35
98
108
58
SM
ML
SP-
SM
SP
ML
GM
12
10
18
18
4
10
0
0
0
7-inch ASPHALTIC CONCRETE
Brownish tan SILTY SAND (CORALLINE) with a
little cobbles (basaltic), medium dense, moist
(fill)
Dark gray CLAYEY SILT with a little sand, stiff,
moist (recent alluvium)
Light gray with tan mottling poorly graded SILTY
SAND (CORALLINE), medium dense (beach
deposit)
Tan poorly graded medium SAND (CORALLINE)
with traces of gravel and silt, medium dense
(beach deposit)
grades finer
grades with traces of gravel (basaltic) locally
grades to loose
Grayish tan SANDY SILT with a little gravel
(coralline), soft (lagoonal deposit)
Tannish gray SILTY GRAVEL (CORALLINE),
loose (lagoonal deposit)
 Boring terminated at 22.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid-Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 5 *
Sample
Moisture
Content (%)
104
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
USCS
Depth (feet)
Water Level:
Field
A - 4
(Energy Transfer Ratio = 86.4%)
January 10, 2024
January 10, 2024
S. Latronic
22.5 feet
8220-00
GEOLABS, INC.
Geotechnical Engineering
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
BORING_LOG  8220-00.GPJ  GEOLABS.GDT  2/23/24
3.6 ft.   01/10/2024 1205 HRS
3.3 ft.   01/10/2024 1305 HRS
27
34
46
28
22
22
96
65
109
SM
MH
SM
22
11
6
7
27
13
Sieve
- #200 =
24.8%
Direct
Shear
Sieve
- #200 =
12.3%
4-inch ASPHALTIC CONCRETE
Light tan SILTY SAND (CORALLINE) with traces
of gravel (basaltic), medium dense, moist
(alluvium)
Dark grayish brown SANDY SILT (CORALLINE),
stiff, moist (alluvium)
Light tan SILTY SAND (CORALLINE), very loose
(beach deposit)
grades to light gray, loose
grades to light tan, coarse
grades with a little gravel, medium dense
 Boring terminated at 21.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid-Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 4 *
Sample
Moisture
Content (%)
105
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
USCS
Depth (feet)
Water Level:
Field
A - 5
(Energy Transfer Ratio = 86.4%)
September 11, 2023
September 11, 2023
P. Young
21.5 feet
8220-00
GEOLABS, INC.
Geotechnical Engineering
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
BORING_LOG  8220-00.GPJ  GEOLABS.GDT  2/23/24
3.0 ft.   09/11/2023 1120 HRS
19
21
16
17
34
38
128
118
92
GW
SP
SP-
SM
SP-
SM
SM
GM
16
7
23
51
33
13
0
0
0
Sieve
- #200 =
6.8%
5-inch ASPHALTIC CONCRETE
Gray SANDY GRAVEL (BASALTIC), moist (fill)
Tan with gray mottling poorly graded SAND
(CORALLINE) with traces of gravel (basaltic),
medium dense, moist (fill)
Light gray with tan mottling GRAVELLY SAND
(CORALLINE) with a little silt, loose to medium
dense, moist to wet (fill)
Tan with gray mottling poorly graded SILTY
SAND (CORALLINE) with traces of gravel
(basaltic), medium dense (beach deposit)
Light gray with tan mottling SILTY SAND
(CORALLINE) with a little gravel (coralline),
medium dense (shallow marine deposit)
Tannish gray SILTY GRAVEL (CORALLINE) with
some sand, medium dense (lagoonal deposit)
 Boring terminated at 22.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid-Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 4 *
Sample
Moisture
Content (%)
106
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
USCS
Depth (feet)
Water Level:
Field
A - 6
(Energy Transfer Ratio = 86.4%)
January 11, 2024
January 11, 2024
S. Latronic
22.5 feet
8220-00
GEOLABS, INC.
Geotechnical Engineering
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
BORING_LOG  8220-00.GPJ  GEOLABS.GDT  2/23/24
2.9 ft.   01/11/2024 0905 HRS
2.7 ft.   01/11/2024 1015 HRS
18
26
24
26
29
27
109
100
105
SW
SP-
SM
SP
SM
SM
13
16
12
28
32
14
0
0
0
Sieve
- #200 =
5.1%
5-inch ASPHALTIC CONCRETE
Dark gray GRAVELLY SAND (BASALTIC),
medium dense, moist (fill)
Gray with tan mottling SAND (CORALLINE) with
a little gravel (basaltic) and silt, medium dense,
wet (fill)
grades with more angular gravel (basaltic), loose
locally
Tan poorly graded SAND (CORALLINE) with
traces of silt, medium dense (beach deposit)
Light tan SILTY SAND (CORALLINE), medium
dense (beach deposit)
Gray with tan mottling SILTY SAND
(CORALLINE) with a little gravel (coralline),
medium dense (shallow marine deposit)
 Boring terminated at 22.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid-Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 4 *
Sample
Moisture
Content (%)
107
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
USCS
Depth (feet)
Water Level:
Field
A - 7
(Energy Transfer Ratio = 86.4%)
January 11, 2024
January 11, 2024
S. Latronic
22.5 feet
8220-00
GEOLABS, INC.
Geotechnical Engineering
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
BORING_LOG  8220-00.GPJ  GEOLABS.GDT  2/23/24
3.3 ft.   01/11/2024 1210 HRS
2.6 ft.   01/11/2024 1320 HRS
19
17
18
25
26
104
98
103
ML
CL
SM
SP
33
21
36
19
49
LL=37
PI=16
Direct
Shear
Sieve
- #200 =
4.3%
4-inch ASPHALTIC CONCRETE
Brown CLAYEY SILT with some gravel (basaltic)
and some sand (coralline), very stiff, moist (fill)
Reddish brown SANDY CLAY with some gravel
(basaltic), very stiff, moist (fill)
Dark gray with tan mottling SILTY SAND
(CORALLINE), medium dense, wet (lagoonal
deposit)
Light tan SAND (CORALLINE) with a little gravel
(coralline) and traces of silt, medium dense
(beach deposit)
grades with some gravel (coralline)
 Boring terminated at 16.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid-Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 10 *
Sample
Moisture
Content (%)
108
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
USCS
Depth (feet)
Water Level:
Field
A - 8
(Energy Transfer Ratio = 86.4%)
September 11, 2023
September 11, 2023
P. Young
16.5 feet
8220-00
GEOLABS, INC.
Geotechnical Engineering
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
BORING_LOG  8220-00.GPJ  GEOLABS.GDT  2/23/24
6.0 ft.   09/11/2023 1325 HRS
19
61
31
25
31
91
104
GM
ML
SM
ML
SM
SP
SM
20
7
5
31
9
LL=NP
PI=NP
7-inch ASPHALTIC CONCRETE
Brownish gray SILTY GRAVEL (BASALTIC),
medium dense, moist (fill)
Dark gray CLAYEY SILT with some sand
(coralline) and with a little gravel (basaltic), very
stiff, moist (fill)
Brown with gray mottling SILTY SAND with
traces of clay, loose, moist (fill)
Light gray SANDY SILT, soft, moist (lagoonal
deposit)
Light gray with brown mottling SILTY SAND
(CORALLINE) with traces of gravel, very loose
(shallow marine deposit)
Tan poorly graded SAND (CORALLINE),
medium dense (beach deposit)
Light tan fine SILTY SAND (CORALLINE) with a
little gravel and traces of clay, loose (beach
deposit)
 Boring terminated at 17.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid-Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 7 *
Sample
Moisture
Content (%)
109
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
USCS
Depth (feet)
Water Level:
Field
A - 9
(Energy Transfer Ratio = 86.4%)
January 12, 2024
January 12, 2024
S. Latronic
17.5 feet
8220-00
GEOLABS, INC.
Geotechnical Engineering
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
BORING_LOG  8220-00.GPJ  GEOLABS.GDT  2/23/24
7.1 ft.   01/12/2024 0855 HRS
5.7 ft.   01/12/2024 0940 HRS
4
8
25
23
19
115
92
104
MH
GM
MH
SM
SP
54
20
24
5
31
LL=20
PI=2
LL=NP
PI=NP
Direct
Shear
Sieve
- #200 =
3.8%
4-inch ASPHALTIC CONCRETE
Brown CLAYEY SILT with some gravel
(basaltic), very stiff, moist (fill)
Brown SILTY GRAVEL (BASALTIC), medium
dense, moist (fill)
Brown SANDY SILT with some gravel (basaltic),
very stiff, moist (fill)
grades to reddish brown, stiff
Dark gray SILTY SAND (CORALLINE), medium
dense (lagoonal deposit)
Light tan SAND (CORALLINE) with traces of
gravel (coralline) and silt, loose (beach deposit)
grades with some gravel (coralline), medium
dense
 Boring terminated at 16.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid-Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 13 *
Sample
Moisture
Content (%)
110
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
USCS
Depth (feet)
Water Level:
Field
A - 10
(Energy Transfer Ratio = 86.4%)
September 12, 2023
September 12, 2023
P. Young
16.5 feet
8220-00
GEOLABS, INC.
Geotechnical Engineering
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
BORING_LOG  8220-00.GPJ  GEOLABS.GDT  2/23/24
6.0 ft.   09/12/2023 1030 HRS
9
11
6
GM
SW
78
70
89
42/6"
 +50/3"
50/3"
100
100
UC=
8320 psi
7-inch ASPHALTIC CONCRETE
Brownish gray SILTY GRAVEL (BASALTIC),
very dense, moist (fill)
Brownish gray GRAVELLY SAND (BASALTIC),
slightly cemented, very dense, moist (clinker)
Brownish gray cemented BASALT, moderately
fractured, unweathered, hard (welded clinker)
Gray vugular BASALT, moderately fractured,
unweathered, very hard (a'a basalt)
 Boring terminated at 15 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid-Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 16 *
Sample
Moisture
Content (%)
111
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
USCS
Depth (feet)
Water Level:
Field
A - 11
(Energy Transfer Ratio = 86.4%)
January 12, 2024
January 12, 2024
S. Latronic
15 feet
8220-00
GEOLABS, INC.
Geotechnical Engineering
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
BORING_LOG  8220-00.GPJ  GEOLABS.GDT  2/23/24
Not Encountered
8
15
20
114
92
MH
GM
CL
GM
50
53
28
43
100
LL=33
PI=12
Sieve
- #200 =
39.4%
UC=
16050 psi
4-inch ASPHALTIC CONCRETE
Light brown CLAYEY SILT with some gravel
(basaltic), very stiff, moist (fill)
Brown SILTY GRAVEL (BASALTIC), medium
dense, moist (fill)
Reddish brown SILTY CLAY with some gravel
(basaltic), very stiff, moist (fill)
Reddish brown SILTY GRAVEL with some sand,
dense, moist (fill)
Gray BASALT, slightly fractured, slightly
weathered, hard to very hard (basalt formation)
grades to vugular
 Boring terminated at 15 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid-Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 20 *
Sample
Moisture
Content (%)
112
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
USCS
Depth (feet)
Water Level:
Field
A - 12
(Energy Transfer Ratio = 86.4%)
September 13, 2023
September 13, 2023
P. Young
15 feet
8220-00
GEOLABS, INC.
Geotechnical Engineering
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
BORING_LOG  8220-00.GPJ  GEOLABS.GDT  2/23/24
6.5 ft.   09/13/2023 1130 HRS
20
15
25
100
86
MH
CL
GM
64
100
17
17
12
83
100
LL=33
PI=12
Sieve
- #200 =
32.1%
UC=
22010 psi
UC=
18080 psi
Light brown CLAYEY SILT with a little sand
(coralline), stiff, moist (fill)
Reddish brown SANDY CLAY with some gravel
(basaltic), very stiff, moist (fill)
Brown SILTY GRAVEL with a little sand, loose,
moist (fill)
Gray with brown mottling vugular BASALT,
slightly fractured, slightly to moderately
weathered, hard to very hard (basalt formation)
 Boring terminated at 15 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid-Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 26 *
Sample
Moisture
Content (%)
113
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
USCS
Depth (feet)
Water Level:
Field
A - 13
(Energy Transfer Ratio = 86.4%)
September 14, 2023
September 14, 2023
P. Young
15 feet
8220-00
GEOLABS, INC.
Geotechnical Engineering
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
BORING_LOG  8220-00.GPJ  GEOLABS.GDT  2/23/24
Not Encountered
13
19
18
111
91
MH
CL
GM
55
22
42
37
69
83
100
LL=29
PI=11
Sieve
- #200 =
31.1%
UC=
5530 psi
UC=
4000 psi
4-inch ASPHALTIC CONCRETE
Brown CLAYEY SILT with some gravel
(basaltic), very stiff, moist (fill)
Reddish brown SANDY CLAY with some gravel
(basaltic), very stiff to hard, moist (fill)
Reddish brown SILTY GRAVEL with traces of
sand, dense, moist (clinker)
Gray vugular BASALT, slightly to moderately
fractured, slightly to moderately weathered, hard
(basalt formation)
 Boring terminated at 15.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid-Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 22 *
Sample
Moisture
Content (%)
114
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
USCS
Depth (feet)
Water Level:
Field
A - 14
(Energy Transfer Ratio = 86.4%)
September 13, 2023
September 13, 2023
P. Young
15.5 feet
8220-00
GEOLABS, INC.
Geotechnical Engineering
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
BORING_LOG  8220-00.GPJ  GEOLABS.GDT  2/23/24
6.5 ft.   09/13/2023 1405 HRS
13
12
9
13
118
97
GM
CL
SM
33
44
31
16
65
100
LL=23
PI=8
Sieve
- #200 =
28.0%
Sieve
- #200 =
29.5%
4-inch ASPHALTIC CONCRETE
Light brown SILTY GRAVEL (BASALTIC), moist
(fill)
Reddish brown SANDY CLAY with some gravel
(basaltic), very stiff, moist (fill)
Brownish tan SILTY SAND (CORALLINE) with
some gravel, dense, moist (fill)
grades to loose
grades to brown, very dense
Gray with brown mottling vugular BASALT,
slightly to moderately fractured, slightly to
moderately weathered, hard (basalt formation)
 Boring terminated at 15 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid-Stem Auger & HQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 17 *
Sample
Moisture
Content (%)
115
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
USCS
Depth (feet)
Water Level:
Field
A - 15
(Energy Transfer Ratio = 86.4%)
September 14, 2023
September 14, 2023
P. Young
15 feet
8220-00
GEOLABS, INC.
Geotechnical Engineering
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
BORING_LOG  8220-00.GPJ  GEOLABS.GDT  2/23/24
Not Encountered
15
10
11
GM
ML
SM
21
46
17
23
50/3"
100
100
Sieve
- #200 =
13.8%
9-inch ASPHALTIC CONCRETE
Brownish gray SILTY GRAVEL (BASALTIC),
moist (fill)
Brown CLAYEY SILT with a little gravel
(basaltic), very stiff, moist (fill)
Brownish gray SILTY SAND (BASALTIC) with
some gravel (basaltic), medium dense to dense,
moist (clinker)
Gray vugular BASALT, moderately fractured,
unweathered to slightly weathered, very hard
(a'a basalt)
 Boring terminated at 15 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid-Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 16 *
Sample
Moisture
Content (%)
116
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
USCS
Depth (feet)
Water Level:
Field
A - 16
(Energy Transfer Ratio = 86.4%)
January 16, 2024
January 16, 2024
S. Latronic
15 feet
8220-00
GEOLABS, INC.
Geotechnical Engineering
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
BORING_LOG  8220-00.GPJ  GEOLABS.GDT  2/23/24
Not Encountered
16
31
95
ML
CL
ML
83
75
67
45
100
88
53
LL=41
PI=20
Sieve
- #200 =
52.2%
UC=
5230 psi
LL=42
PI=14
Brown SANDY SILT with traces of gravel
(basaltic), stiff to very stiff, moist (residual soil)
Reddish brown GRAVELLY CLAY with some
sand, hard, moist (saprolite)
Gray vugular BASALT, slightly fractured, slightly
to moderately weathered, hard to very hard
(basalt formation)
Brown SANDY SILT with some gravel (basaltic)
and a little clay, hard, moist (residual soil)
 Boring terminated at 17.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid-Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 82 *
Sample
Moisture
Content (%)
117
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
USCS
Depth (feet)
Water Level:
Field
A - 17
(Energy Transfer Ratio = 86.4%)
September 18, 2023
September 18, 2023
P. Young
17.5 feet
8220-00
GEOLABS, INC.
Geotechnical Engineering
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
BORING_LOG  8220-00.GPJ  GEOLABS.GDT  2/23/24
Not Encountered
6
14
23
38
108
107
ML
SM
GM
CL
75
38
63
77
42
36
100
62
71
Sieve
- #200 =
39.9%
UC=
12120 psi
UC=
14650 psi
Brown SANDY SILT with a little gravel (basaltic),
moist (residual soil)
Brown with tan mottling SILTY SAND
(CORALLINE) with some gravel (basaltic),
dense, moist (saprolite)
Reddish brown SILTY GRAVEL (BASALTIC)
with some sand, very dense, moist (saprolite)
Gray with brown mottling vugular BASALT,
slightly to moderately fractured, slightly to
moderately weathered, hard (basalt formation)
Brown SANDY CLAY with some gravel
(basaltic), very stiff, moist (residual soil)
grades to hard
 Boring terminated at 17.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid-Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 79 *
Sample
Moisture
Content (%)
118
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
USCS
Depth (feet)
Water Level:
Field
A - 18
(Energy Transfer Ratio = 86.4%)
September 18, 2023
September 18, 2023
P. Young
17.5 feet
8220-00
GEOLABS, INC.
Geotechnical Engineering
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
BORING_LOG  8220-00.GPJ  GEOLABS.GDT  2/23/24
Not Encountered
6
6
16
7
100
67
SM
GM
56
28
46
46
50/2"
Sieve
- #200 =
28.6%
LL=NP
PI=NP
Direct
Shear
Brown SILTY SAND with some gravel (basaltic),
dense, moist (saprolite)
grades to light brown, medium dense
grades to grayish brown, dense
Brown with gray mottling SILTY GRAVEL
(BASALTIC), dense, moist (saprolite)
 Boring terminated at 15.17 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid-Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 78 *
Sample
Moisture
Content (%)
119
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
USCS
Depth (feet)
Water Level:
Field
A - 19
(Energy Transfer Ratio = 86.4%)
September 19, 2023
September 19, 2023
P. Young
15.17 feet
8220-00
GEOLABS, INC.
Geotechnical Engineering
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
BORING_LOG  8220-00.GPJ  GEOLABS.GDT  2/23/24
Not Encountered
SM
0
17
15
58
50
68
UC=
5160 psi
Brown SILTY SAND with a little gravel (basaltic),
dense, moist (saprolite)
Gray with brown mottling vugular BASALT,
closely to severely fractured, slightly to
moderately weathered, hard (basalt formation)
grades to CLINKER locally
Gray with reddish brown mottling cemented
BASALT, moderately to severely fractured,
slightly to moderately weathered, medium hard
(welded clinker)
 Boring terminated at 15 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid-Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 95 *
Sample
Moisture
Content (%)
120
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
USCS
Depth (feet)
Water Level:
Field
A - 20
(Energy Transfer Ratio = 86.4%)
September 19, 2023
September 19, 2023
P. Young
15 feet
8220-00
GEOLABS, INC.
Geotechnical Engineering
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
BORING_LOG  8220-00.GPJ  GEOLABS.GDT  2/23/24
Not Encountered
13
9
12
89
94
SM
GM
25
83
113
50
73
100
100
Sieve
- #200 =
30.5%
UC=
11810 psi
Brown SILTY SAND with a little gravel (basaltic),
very dense, moist (saprolite)
Brown SILTY GRAVEL (BASALTIC), very dense,
moist (saprolite)
Gray with white mottling vugular BASALT,
slightly to moderately fractured, slightly to
moderately weathered, hard to very hard (basalt
formation)
Dark gray with white mottling vesicular BASALT,
moderately to highly weathered, medium hard
(basalt formation)
 Boring terminated at 15 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid-Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 111 *
Sample
Moisture
Content (%)
121
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
USCS
Depth (feet)
Water Level:
Field
A - 21
(Energy Transfer Ratio = 86.4%)
September 19, 2023
September 19, 2023
P. Young
15 feet
8220-00
GEOLABS, INC.
Geotechnical Engineering
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
BORING_LOG  8220-00.GPJ  GEOLABS.GDT  2/23/24
Not Encountered
5
13
100
SM
GM
78
58
68
104
92
100
100
100
Sieve
- #200 =
47.7%
UC=
5830 psi
UC=
12680 psi
Brown SILTY SAND with a little gravel (basaltic),
moist (saprolite)
Light brown SILTY GRAVEL (BASALTIC) with
some sand, very dense, moist (saprolite)
Gray with brown mottling vugular BASALT,
slightly to moderately fractured, slightly to
moderately weathered, hard to very hard (basalt
formation)
 Boring terminated at 15.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid-Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 106 *
Sample
Moisture
Content (%)
122
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
USCS
Depth (feet)
Water Level:
Field
A - 22
(Energy Transfer Ratio = 86.4%)
September 19, 2023
September 19, 2023
P. Young
15.5 feet
8220-00
GEOLABS, INC.
Geotechnical Engineering
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
BORING_LOG  8220-00.GPJ  GEOLABS.GDT  2/23/24
Not Encountered
8
6
6
96
111
GM
SP-
SM
29
57
71
14
26
93
97
Sieve
- #200 =
24.4%
Sieve
- #200 =
7.9%
UC=
2670 psi
UC=
5180 psi
6-inch ASPHALTIC CONCRETE
Brown SILTY GRAVEL (BASALTIC) with some
sand, dense, moist (fill)
Tannish brown SAND (CORALLINE) with a little
gravel and silt, medium dense, moist (fill)
Gray with brown mottling vesicular BASALT,
slightly to moderately fractured, slightly to
moderately weathered, hard (basalt formation)
grades to vugular locally
 Boring terminated at 15 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid-Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 29 *
Sample
Moisture
Content (%)
123
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
USCS
Depth (feet)
Water Level:
Field
A - 23
(Energy Transfer Ratio = 86.4%)
September 15, 2023
September 15, 2023
P. Young
15 feet
8220-00
GEOLABS, INC.
Geotechnical Engineering
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
BORING_LOG  8220-00.GPJ  GEOLABS.GDT  2/23/24
Not Encountered
SM
33
48
17
50/3"
71
100
50
UC=
8650 psi
UC=
3220 psi
UC=
6900 psi
6-inch ASPHALTIC CONCRETE
Brown SILTY SAND (CORALLINE) with some
gravel (basaltic), very dense, moist (fill)
Gray with brown mottling vesicular BASALT,
slightly to moderately fractured, slightly to
moderately weathered, medium hard to hard
(basalt formation)
grades to vugular locally
grades to dense locally
grades to vugular
 Boring terminated at 15 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid-Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 43 *
Sample
Moisture
Content (%)
124
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
USCS
Depth (feet)
Water Level:
Field
A - 24
(Energy Transfer Ratio = 86.4%)
September 15, 2023
September 15, 2023
P. Young
15 feet
8220-00
GEOLABS, INC.
Geotechnical Engineering
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
BORING_LOG  8220-00.GPJ  GEOLABS.GDT  2/23/24
Not Encountered
12
83
SM
0
72
32
50/6"
85
100
100
UC=
5260 psi
4-inch ASPHALTIC CONCRETE
Brown SILTY SAND (CORALLINE) with a little
gravel (basaltic), very dense, moist (fill)
Gray vesicular BASALT, moderately to closely
fractured, slightly to moderately weathered, hard
(basalt formation)
grades to vugular locally
grades more dense locally
grades to vugular locally
grades to moderately to highly weathered
 Boring terminated at 15.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid-Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 44 *
Sample
Moisture
Content (%)
125
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
USCS
Depth (feet)
Water Level:
Field
A - 25
(Energy Transfer Ratio = 86.4%)
September 18, 2023
September 18, 2023
P. Young
15.5 feet
8220-00
GEOLABS, INC.
Geotechnical Engineering
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
BORING_LOG  8220-00.GPJ  GEOLABS.GDT  2/23/24
Not Encountered
16
GW
ML
GM
0
30
52
65
100
100
100
Sieve
- #200 =
25.9%
UC=
2680 psi
2-inch ASPHALTIC CONCRETE
Gray SANDY GRAVEL (BASALTIC), moist (fill)
Brown CLAYEY SILT with a little gravel
(basaltic), hard, moist (fill)
Brown SILTY GRAVEL (BASALTIC) with some
gravel (basaltic), very dense, moist (saprolite)
Gray with thin bands of brown vesicular
BASALT, moderately fractured, unweathered to
slightly weathered, medium hard to hard
(pahoehoe basalt)
 Boring terminated at 15 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid-Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 44 *
Sample
Moisture
Content (%)
126
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
USCS
Depth (feet)
Water Level:
Field
A - 26
(Energy Transfer Ratio = 86.4%)
January 16, 2024
January 16, 2024
S. Latronic
15 feet
8220-00
GEOLABS, INC.
Geotechnical Engineering
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
BORING_LOG  8220-00.GPJ  GEOLABS.GDT  2/23/24
Not Encountered
ML
0
0
0
11/0"
 Ref.
85
77
83
Brown SANDY SILT with traces of cobbles and
gravel (basaltic), hard, dry (residual soil)
Grayish brown vesicular BASALT, closely
fractured, moderately weathered, soft to medium
hard (basalt formation)
Purplish gray vugular BASALT, slightly fractured,
slightly weathered, medium hard (basalt
formation)
 Boring terminated at 16 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid-Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 98 *
Sample
Moisture
Content (%)
127
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
USCS
Depth (feet)
Water Level:
Field
A - 27
(Energy Transfer Ratio = 86.4%)
August 12, 2021
August 12, 2021
N. Mc Clean
16 feet
8220-00
GEOLABS, INC.
Geotechnical Engineering
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
BORING_LOG  8220-00.GPJ  GEOLABS.GDT  2/23/24
Not Encountered
ML
20
22
32
10/0"
 Ref.
48/6"
 +10/0"
 Ref.
50
52
87
Brown SANDY SILT, hard, dry (residual soil)
Purplish gray vesicular BASALT, slightly to
moderately fractured, moderately weathered,
soft to medium hard (basalt formation)
 Boring terminated at 17 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid-Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 99 *
Sample
Moisture
Content (%)
128
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
USCS
Depth (feet)
Water Level:
Field
A - 28
(Energy Transfer Ratio = 86.4%)
August 10, 2021
August 10, 2021
N. Mc Clean
17 feet
8220-00
GEOLABS, INC.
Geotechnical Engineering
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
BORING_LOG  8220-00.GPJ  GEOLABS.GDT  2/23/24
Not Encountered
CL
30
28
23
16/6"
 +10/0"
 Ref.
72
95
95
Brown SANDY CLAY with traces of gravel
(basaltic), hard, dry (residual soil)
Gray vugular BASALT, slightly fractured, slightly
weathered, hard (basalt formation)
Gray vesicular BASALT, moderately fractured,
moderately weathered, soft (basalt formation)
Gray vugular BASALT, slightly fractured, slightly
weathered, hard (basalt formation)
Purplish gray vesicular BASALT, closely
fractured, moderately weathered, soft (basalt
formation)
 Boring terminated at 16 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid-Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 118 *
Sample
Moisture
Content (%)
129
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
USCS
Depth (feet)
Water Level:
Field
A - 29
(Energy Transfer Ratio = 86.4%)
August 9, 2021
August 9, 2021
N. Mc Clean
16 feet
8220-00
GEOLABS, INC.
Geotechnical Engineering
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
BORING_LOG  8220-00.GPJ  GEOLABS.GDT  2/23/24
Not Encountered
SM
0
28
28
67
100
95
95
Brown SILTY SAND (BASALTIC) with traces of
clay and gravel (basaltic), very dense, dry
(saprolite)
Grayish brown vesicular BASALT, closely
fractured, moderately to highly weathered,
medium hard (basalt formation)
Purplish brown vesicular BASALT, slightly to
moderately fractured, slightly weathered,
medium hard (basalt formation)
 Boring terminated at 15 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid-Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 122 *
Sample
Moisture
Content (%)
130
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
USCS
Depth (feet)
Water Level:
Field
A - 30
(Energy Transfer Ratio = 86.4%)
August 9, 2021
August 9, 2021
N. Mc Clean
15 feet
8220-00
GEOLABS, INC.
Geotechnical Engineering
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
BORING_LOG  8220-00.GPJ  GEOLABS.GDT  2/23/24
Not Encountered
CL
SM
ML
0
30
37
36
32
54
75
97
Reddish brown SANDY CLAY, hard, dry (fill)
Tan SILTY SAND (BASALTIC), dense, dry (fill)
Brown SANDY SILT, hard, dry (residual soil)
Purplish gray vesicular BASALT, slightly to
moderately fractured, moderately weathered,
soft (basalt formation)
 Boring terminated at 16 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid-Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 133 *
Sample
Moisture
Content (%)
131
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
USCS
Depth (feet)
Water Level:
Field
A - 31
(Energy Transfer Ratio = 86.4%)
August 10, 2021
August 10, 2021
N. Mc Clean
16 feet
8220-00
GEOLABS, INC.
Geotechnical Engineering
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
BORING_LOG  8220-00.GPJ  GEOLABS.GDT  2/23/24
Not Encountered
4
19
98
CL
0
0
0
35
100
52/6"
21
80
50
50
LL=27
PI=9
UC=
3360 psi
Brown SANDY CLAY with some gravel
(basaltic), hard, moist (fill)
Gray vugular BASALT, moderately to closely
fractured, slightly to moderately weathered, hard
to very hard (basalt formation)
Reddish gray CLINKER, severely fractured,
slightly to moderately weathered, medium hard
(clinker)
Gray vugular BASALT, slightly fractured,
moderately weathered, hard to very hard (basalt
formation)
 Boring terminated at 20.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid-Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 94 *
Sample
Moisture
Content (%)
132
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
USCS
Depth (feet)
Water Level:
Field
A - 32
(Energy Transfer Ratio = 86.4%)
September 5, 2023
September 5, 2023
P. Young
20.5 feet
8220-00
GEOLABS, INC.
Geotechnical Engineering
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
BORING_LOG  8220-00.GPJ  GEOLABS.GDT  2/23/24
Not Encountered
14
17
101
GM
ML
0
10
0
53
83
23
57
16
0
100
60
73
100
63
Sieve
- #200 =
40.0%
LL=47
PI=18
UC=
6250 psi
UC=
2900 psi
UC=
9290 psi
Brown SILTY GRAVEL (BASALTIC) with some
sand, dense, moist (fill)
Brown SANDY SILT with some gravel (basaltic),
very stiff, moist (fill)
Gray vugular BASALT, moderately to closely
fractured, slightly to moderately weathered, hard
to very hard (basalt formation)
Reddish brown CLINKER, severely fractured,
moderately weathered, hard (clinker)
Gray vugular BASALT, slightly to moderately
fractured, moderately to slightly weathered, hard
to very hard (basalt formation)
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid-Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 77 *
Sample
Moisture
Content (%)
133
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
USCS
Depth (feet)
Water Level:
Field
A - 33.1
(Energy Transfer Ratio = 86.4%)
September 5, 2023
September 5, 2023
P. Young
40.5 feet
8220-00
GEOLABS, INC.
Geotechnical Engineering
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
BORING_LOG  8220-00.GPJ  GEOLABS.GDT  2/23/24
Not Encountered
80
47
100
80
UC=
14650 psi
UC=
16990 psi
 Boring terminated at 40.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid-Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
35
40
45
50
55
60
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Sample
Moisture
Content (%)
133
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
(Continued from previous plate)
USCS
Depth (feet)
Water Level:
Field
A - 33.2
(Energy Transfer Ratio = 86.4%)
September 5, 2023
September 5, 2023
P. Young
40.5 feet
8220-00
GEOLABS, INC.
Geotechnical Engineering
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
BORING_LOG  8220-00.GPJ  GEOLABS.GDT  2/23/24
Not Encountered
20
GW
ML
SM
37
32
25
24
95
93
88
Sieve
- #200 =
30.5%
UC=
4060 psi
UC=
2960 psi
2-inch ASPHALTIC CONCRETE
Gray SANDY GRAVEL (BASALTIC), moist (fill)
Brown CLAYEY SILT with some gravel
(basaltic), very stiff, moist (fill)
Brown SILTY SAND with some gravel (basaltic),
medium dense, moist (saprolite)
Brownish gray to gray vesicular BASALT,
moderately fractured, unweathered to slightly
weathered, hard to very hard (pahoehoe basalt)
 Boring terminated at 19.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid-Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 51 *
Sample
Moisture
Content (%)
134
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
USCS
Depth (feet)
Water Level:
Field
A - 34
(Energy Transfer Ratio = 86.4%)
January 16, 2024
January 16, 2024
S. Latronic
19.5 feet
8220-00
GEOLABS, INC.
Geotechnical Engineering
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
BORING_LOG  8220-00.GPJ  GEOLABS.GDT  2/23/24
Not Encountered
6
14
97
GM
MH
33
50
45
63
30
50/6"
48
56
81
100
100
100
97
Sieve
- #200 =
17.9%
UC=
1610 psi
UC=
1830 psi
UC=
130 psi
UC=
1280 psi
Light grayish brown SILTY GRAVEL (BASALTIC)
with some sand, very dense, moist (fill)
grades to brown
grades to dense
Reddish brown CLAYEY SILT with some sand
(basaltic), hard, moist (residual soil)
Gray vesicular BASALT, moderately fractured,
slightly to moderately weathered, medium hard
to hard (basalt formation)
grades to vugular locally
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid-Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 138 *
Sample
Moisture
Content (%)
135
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
USCS
Depth (feet)
Water Level:
Field
A - 35.1
(Energy Transfer Ratio = 86.4%)
September 6, 2023
September 6, 2023
P. Young
30 feet
8220-00
GEOLABS, INC.
Geotechnical Engineering
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
BORING_LOG  8220-00.GPJ  GEOLABS.GDT  2/23/24
Not Encountered
 Boring terminated at 30 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid-Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
35
40
45
50
55
60
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Sample
Moisture
Content (%)
135
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
(Continued from previous plate)
USCS
Depth (feet)
Water Level:
Field
A - 35.2
(Energy Transfer Ratio = 86.4%)
September 6, 2023
September 6, 2023
P. Young
30 feet
8220-00
GEOLABS, INC.
Geotechnical Engineering
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
BORING_LOG  8220-00.GPJ  GEOLABS.GDT  2/23/24
Not Encountered
18
GP
GW
MH
GW
29
33
17
37
43
50
91
85
93
88
88
UC=
2220 psi
UC=
2780 psi
Gray poorly graded angular GRAVEL
(BASALTIC), dry (fill)
Gray well-graded subangular SANDY GRAVEL
(BASALTIC), dense, moist (fill)
Brown CLAYEY SILT with some gravel
(basaltic), very stiff, moist (residual soil)
Gray with seams of brown vesicular BASALT,
moderately fractured, unweathered to slightly
weathered, medium hard to hard (pahoehoe
basalt)
grades to vugular, very hard locally
grades to closely fractured with ropy texture locally
Reddish gray subangular SANDY GRAVEL
(BASALTIC), dense, moist (clinker)
Gray vugular BASALT, slightly fractured,
unweathered, very hard (a'a basalt)
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid-Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 62 *
Sample
Moisture
Content (%)
136
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
USCS
Depth (feet)
Water Level:
Field
A - 36.1
(Energy Transfer Ratio = 86.4%)
January 17, 2024
January 17, 2024
S. Latronic
30.5 feet
8220-00
GEOLABS, INC.
Geotechnical Engineering
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
BORING_LOG  8220-00.GPJ  GEOLABS.GDT  2/23/24
Not Encountered
UC=
12950 psi
 Boring terminated at 30.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid-Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
35
40
45
50
55
60
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Sample
Moisture
Content (%)
136
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
(Continued from previous plate)
USCS
Depth (feet)
Water Level:
Field
A - 36.2
(Energy Transfer Ratio = 86.4%)
January 17, 2024
January 17, 2024
S. Latronic
30.5 feet
8220-00
GEOLABS, INC.
Geotechnical Engineering
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
BORING_LOG  8220-00.GPJ  GEOLABS.GDT  2/23/24
Not Encountered
MH
25
23
33
0
100
100
100
82
UC=
9670 psi
Brown with some gray CLAYEY SILT with some
gravel and a little cobbles (basaltic), moist (fill)
Gray with seams of brown vesicular BASALT,
moderately to closely fractured, unweathered to
slightly weathered, medium hard to hard
(pahoehoe basalt)
grades to very hard locally
grades to severely fractured with ropy texture
 Boring terminated at 20.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
4" Solid-Stem Auger & PQ Coring
140 lb. wt., 30 in. drop
5
10
15
20
25
30
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 63 *
Sample
Moisture
Content (%)
137
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
USCS
Depth (feet)
Water Level:
Field
A - 37
(Energy Transfer Ratio = 86.4%)
January 17, 2024
January 17, 2024
S. Latronic
20.5 feet
8220-00
GEOLABS, INC.
Geotechnical Engineering
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
BORING_LOG  8220-00.GPJ  GEOLABS.GDT  2/23/24
Not Encountered
APPENDIX B  
W.O. 8220-00 
GEOLABS, INC. 
FEBRUARY 2024    Page B-1 
Hawaii • California 
A P P E N D I X   B 
Laboratory Tests 
Moisture Content (ASTM D2216) and Unit Weight (ASTM D2937) determinations
were performed on selected soil samples as an aid in the classification and evaluation
of 
soil 
properties. 
The
test
results 
are
presented 
on 
the 
Logs 
of 
Borings 
at 
the
appropriate sample depths.
Fourteen
Atterberg Limits 
tests 
(ASTM 
D4318)
were 
performed 
on 
selected 
soil
samples to evaluate the liquid and plastic limits.  The test results are summarized on the
Logs 
of 
Borings 
at 
the 
appropriate 
sample 
depths.
Graphic 
presentations
of 
the 
test
results
are
provided on Plates
B-1
and 2.
Thirty-one
Sieve 
Analysis 
tests 
(ASTM
D6913) 
were 
performed 
on 
selected
samples
of
the 
soils 
to 
evaluate 
the 
gradation 
characteristics 
of 
the 
soils 
and 
to 
aid
in
soil 
classification. 
Graphic 
presentations
of 
the 
grain 
size 
distributions
are
provided 
on
Plates
B-3
through B-9.
Thirty-six
Uniaxial
Compressive 
Strength
tests 
(ASTM 
D7012 
Method 
C)
were
performed
on 
selected 
rock 
cores 
to 
evaluate
the
unconfined 
compressive 
strength 
of
the  rock  formation  encountered.
The
test  results  are
presented  on  Plates
B-10  and
B-11.
Four
Direct
Shear 
tests 
(ASTM 
D3080) 
were 
performed 
on 
selected 
samples to
evaluate the shear strength characteristics of
the materials tested. Results
of the direct
shear tests
are presented
on Plates B-12
through
B-15.
Three
sets
of 
Corrosivity
tests,
including
pH 
(ASTM 
G51), 
Minimum 
Resistivity
(ASTM 
G57), 
Chloride 
Content 
(EPA 
300.0), 
and 
Sulfate 
Content 
(EPA 
300.0),
were
performed 
by 
our 
office 
and
Eurofins
TestAmerica
Laboratories, 
Inc.
on 
selected 
soil
samples  
obtained  
from  
our  
field  
exploration. 
The  
test  
results  
are
summarized  on
Plate
B-16.
Four
laboratory California Bearing Ratio
tests (ASTM D1883) were performed on
bulk samples of the near-surface soils to evaluate the pavement support characteristics
of the soils.
The test results are presented
on Plates B-17
through
B-20.
0
10
20
30
40
50
60
70
80
90
100
0
20
40
60
80
100
120
ML or OL
CL-ML
CL or OL
CH or OH
B - 1
MH or OH
LIQUID LIMIT
PLASTICITY INDEX
ATTERBERG LIMITS TEST RESULTS - ASTM D4318
B-103
B-108
B-109
B-110
B-110
B-112
B-113
B-114
B-115
B-117
NP
37
NP
20
NP
33
33
29
23
41
20.5-22.5
2.5-4.0
3.5-5.5
2.5-4.0
5.0-6.5
2.5-4.0
2.0-3.5
1.0-2.5
1.0-2.5
1.0-2.5
NP
21
NP
18
NP
21
21
18
15
21
NP = NON-PLASTIC
4
7
NP
16
NP
2
NP
12
12
11
8
20
Sample
Depth (ft)
LL
PL
PI
Light gray sandy silt (NP)
Reddish brown sandy clay (CL) with some gravel
Brown with gray mottling silty sand (NP) with traces of clay
Brown sandy silt (ML) with some gravel
Brown sandy silt (NP) with some gravel
Reddish brown silty clay (CL) with some gravel
Reddish brown sandy clay (CL) with some gravel
Reddish brown sandy clay (CL) with some gravel
Reddish brown sandy clay (CL) with some gravel
Reddish brown gravelly clay (CL) with some sand
Description
Plate
W.O. 8220-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
G_ATTERBERG_PI-100_LL-120  8220-00.GPJ  GEOLABS.GDT  2/23/24
0
10
20
30
40
50
60
70
80
90
100
0
20
40
60
80
100
120
ML or OL
CL-ML
CL or OL
CH or OH
B - 2
MH or OH
LIQUID LIMIT
PLASTICITY INDEX
ATTERBERG LIMITS TEST RESULTS - ASTM D4318
B-117
B-119
B-132
B-133
42
NP
27
47
16.0-17.5
2.5-4.0
0.5-2.0
2.0-3.5
28
NP
18
29
NP = NON-PLASTIC
4
7
14
NP
9
18
Sample
Depth (ft)
LL
PL
PI
Brown sandy silt (ML) with some gravel and a little clay
Light brown silty sand (NP) with some gravel
Brown sandy clay (CL) with some gravel
Brown sandy silt (ML) with some gravel
Description
Plate
W.O. 8220-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
G_ATTERBERG_PI-100_LL-120  8220-00.GPJ  GEOLABS.GDT  2/23/24
0
5
10
15
20
25
30
35
40
45
50
55
60
65
70
75
80
85
90
95
100
0.001
0.01
0.1
1
10
100
5.355
2.413
2.21
0.676
0.288
B - 3
coarse
1
1.5
3
2
0.075
0.168
40
Depth (ft)
%Gravel
40.7
29.5
29.3
4.5
1.3
49.3
58.5
53.4
91.7
74.0
%Sand
COBBLES
Sample
D30 (mm)
140
20
0.1
0.3
0.8
71.1
36.4
4.0
HYDROMETER
3
GRAIN SIZE IN MILLIMETERS
PERCENT FINER BY WEIGHT
100
coarse
1/2
Sample
0.217
0.214
0.183
0.298
0.107
Cu
GRAVEL
U.S. SIEVE NUMBERS
D10 (mm)
16
fine
37.5
25
37.5
19
19
Cc
3/4
fine
SILT OR CLAY
medium
GRAIN SIZE DISTRIBUTION - ASTM D6913
SAND
%Fine
60
4
30
200
4
6
9.9
12.0
17.3
3.8
24.8
Depth (ft)
LL
Brown gravelly sand (SP-SM) with a little silt
Light gray silty sand (SM) with some gravel
Light gray with tan mottling silty sand (SM) with some gravel
Tan with seams of gray sand (SP) with traces of gravel and silt
Light tan silty sand (SM) with traces of gravel
810 14
50
U.S. SIEVE OPENING IN INCHES
6
D60 (mm)
D100 (mm)
B-101
B-101
B-102
B-103
B-105
3.5-5.5
20.5-22.5
15.0-17.0
5.5-7.5
1.0-2.5
3.5-5.5
20.5-22.5
15.0-17.0
5.5-7.5
1.0-2.5
B-101
B-101
B-102
B-103
B-105
3/8
PL PI
Description
Plate
W.O. 8220-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
G_GRAIN_SIZE_MOD  8220-00.GPJ  GEOLABS.GDT  2/23/24
0
5
10
15
20
25
30
35
40
45
50
55
60
65
70
75
80
85
90
95
100
0.001
0.01
0.1
1
10
100
0.586
0.85
0.335
0.445
0.279
B - 4
coarse
1
1.5
3
2
0.134
0.152
0.154
0.104
40
Depth (ft)
%Gravel
6.4
21.4
6.7
6.7
4.6
81.3
71.8
88.2
88.7
91.6
%Sand
COBBLES
Sample
D30 (mm)
140
20
1.4
0.6
0.9
0.8
1.1
9.8
6.4
2.2
2.9
2.7
HYDROMETER
3
GRAIN SIZE IN MILLIMETERS
PERCENT FINER BY WEIGHT
100
coarse
1/2
Sample
0.218
0.262
0.208
0.235
0.181
Cu
GRAVEL
U.S. SIEVE NUMBERS
D10 (mm)
16
fine
19
19
19
19
19
Cc
3/4
fine
SILT OR CLAY
medium
GRAIN SIZE DISTRIBUTION - ASTM D6913
SAND
%Fine
60
4
30
200
4
6
12.3
6.8
5.1
4.3
3.8
Depth (ft)
LL
Light tan silty sand (SM) with a little gravel
Light gray with tan mottling gravelly sand (SP-SM) with a little silt
Gray with tan mottling sand (SP-SM) with a little gravel and silt
Light tan sand (SP) with a little gravel and traces of silt
Light tan sand (SP) with traces of gravel and silt
810 14
50
U.S. SIEVE OPENING IN INCHES
6
D60 (mm)
D100 (mm)
B-105
B-106
B-107
B-108
B-110
15.0-16.5
3.5-5.5
5.5-7.5
10.0-11.5
10.0-11.5
15.0-16.5
3.5-5.5
5.5-7.5
10.0-11.5
10.0-11.5
B-105
B-106
B-107
B-108
B-110
3/8
PL PI
Description
Plate
W.O. 8220-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
G_GRAIN_SIZE_MOD  8220-00.GPJ  GEOLABS.GDT  2/23/24
0
5
10
15
20
25
30
35
40
45
50
55
60
65
70
75
80
85
90
95
100
0.001
0.01
0.1
1
10
100
6.392
12.587
20.873
3.041
0.397
B - 5
coarse
1
1.5
3
2
40
Depth (ft)
%Gravel
47.3
59.7
64.3
32.8
20.7
13.3
8.1
4.6
39.2
49.8
%Sand
COBBLES
Sample
D30 (mm)
140
20
HYDROMETER
3
GRAIN SIZE IN MILLIMETERS
PERCENT FINER BY WEIGHT
100
coarse
1/2
Sample
0.119
0.08
Cu
GRAVEL
U.S. SIEVE NUMBERS
D10 (mm)
16
fine
37.5
50
50
25
25
Cc
3/4
fine
SILT OR CLAY
medium
GRAIN SIZE DISTRIBUTION - ASTM D6913
SAND
%Fine
60
4
30
200
4
6
39.4
32.1
31.1
28.0
29.5
Depth (ft)
LL
Reddish brown silty gravel (GM) with some sand
Brown silty gravel (GM) with a little sand
Reddish brown silty gravel (GM) with traces of sand
Brownish tan silty sand (SM) with some gravel
Brown silty sand (SM) with some gravel
810 14
50
U.S. SIEVE OPENING IN INCHES
6
D60 (mm)
D100 (mm)
B-112
B-113
B-114
B-115
B-115
5.0-6.5
5.0-6.5
5.0-6.5
2.5-4.0
10.0-11.5
5.0-6.5
5.0-6.5
5.0-6.5
2.5-4.0
10.0-11.5
B-112
B-113
B-114
B-115
B-115
3/8
PL PI
Description
Plate
W.O. 8220-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
G_GRAIN_SIZE_MOD  8220-00.GPJ  GEOLABS.GDT  2/23/24
0
5
10
15
20
25
30
35
40
45
50
55
60
65
70
75
80
85
90
95
100
0.001
0.01
0.1
1
10
100
5.447
1.531
2.334
0.296
5.557
B - 6
coarse
1
1.5
3
2
40
Depth (ft)
%Gravel
42.6
30.7
31.6
18.1
42.9
43.6
17.2
28.5
53.3
26.6
%Sand
COBBLES
Sample
D30 (mm)
140
20
HYDROMETER
3
GRAIN SIZE IN MILLIMETERS
PERCENT FINER BY WEIGHT
100
coarse
1/2
Sample
0.873
0.086
Cu
GRAVEL
U.S. SIEVE NUMBERS
D10 (mm)
16
fine
37.5
25
37.5
37.5
37.5
Cc
3/4
fine
SILT OR CLAY
medium
GRAIN SIZE DISTRIBUTION - ASTM D6913
SAND
%Fine
60
4
30
200
4
6
13.8
52.2
39.9
28.6
30.5
Depth (ft)
LL
Brown silty sand (SM) with some gravel
Reddish brown gravelly clay (CL) with some sand
Reddish brown silty gravel (GM) with some sand
Brown silty sand (SM) with some gravel
Brown silty gravel (GM) with some sand
21
41
810 14
50
U.S. SIEVE OPENING IN INCHES
6
D60 (mm)
D100 (mm)
B-116
B-117
B-118
B-119
B-121
3.5-5.5
1.0-2.5
2.5-4.0
1.0-2.5
2.5-4.0
3.5-5.5
1.0-2.5
2.5-4.0
1.0-2.5
2.5-4.0
B-116
B-117
B-118
B-119
B-121
3/8
PL PI
Description
20
Plate
W.O. 8220-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
G_GRAIN_SIZE_MOD  8220-00.GPJ  GEOLABS.GDT  2/23/24
0
5
10
15
20
25
30
35
40
45
50
55
60
65
70
75
80
85
90
95
100
0.001
0.01
0.1
1
10
100
0.76
6.157
0.354
4.269
5.616
B - 7
coarse
1
1.5
3
2
0.083
40
Depth (ft)
%Gravel
27.7
42.1
11.4
39.1
42.5
24.6
33.5
80.7
35.0
17.5
%Sand
COBBLES
Sample
D30 (mm)
140
20
1.1
4.2
HYDROMETER
3
GRAIN SIZE IN MILLIMETERS
PERCENT FINER BY WEIGHT
100
coarse
1/2
Sample
0.16
0.182
0.152
Cu
GRAVEL
U.S. SIEVE NUMBERS
D10 (mm)
16
fine
37.5
62.5
19
37.5
50
Cc
3/4
fine
SILT OR CLAY
medium
GRAIN SIZE DISTRIBUTION - ASTM D6913
SAND
%Fine
60
4
30
200
4
6
47.7
24.4
7.9
25.9
40.0
Depth (ft)
LL
Light brown silty gravel (GM) with some sand
Brown silty gravel (GM) with some sand
Tannish brown sand (SP-SM) with a little gravel and silt
Brown silty gravel (GM) with some sand
Brown silty gravel (GM) with some sand
810 14
50
U.S. SIEVE OPENING IN INCHES
6
D60 (mm)
D100 (mm)
B-122
B-123
B-123
B-126
B-133
2.5-4.0
1.0-2.5
5.0-6.5
1.5-3.5
0.5-2.0
2.5-4.0
1.0-2.5
5.0-6.5
1.5-3.5
0.5-2.0
B-122
B-123
B-123
B-126
B-133
3/8
PL PI
Description
Plate
W.O. 8220-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
G_GRAIN_SIZE_MOD  8220-00.GPJ  GEOLABS.GDT  2/23/24
0
5
10
15
20
25
30
35
40
45
50
55
60
65
70
75
80
85
90
95
100
0.001
0.01
0.1
1
10
100
1.642
9.18
7.934
1.183
0.827
B - 8
coarse
1
1.5
3
2
40
Depth (ft)
%Gravel
28.0
51.0
48.3
32.5
34.5
41.5
31.1
20.1
36.3
48.6
%Sand
COBBLES
Sample
D30 (mm)
140
20
HYDROMETER
3
GRAIN SIZE IN MILLIMETERS
PERCENT FINER BY WEIGHT
100
coarse
1/2
Sample
0.855
0.145
Cu
GRAVEL
U.S. SIEVE NUMBERS
D10 (mm)
16
fine
37.5
37.5
50
50
62.5
Cc
3/4
fine
SILT OR CLAY
medium
GRAIN SIZE DISTRIBUTION - ASTM D6913
SAND
%Fine
60
4
30
200
4
6
30.5
17.9
31.6
31.2
16.9
Depth (ft)
LL
Brown silty sand (SM) with some gravel
Light grayish brown silty gravel (GM) with some sand
Brown silty gravel (GM) with some sand
Brown silty sand (SM) with some gravel
Brown silty sand (SM) with some gravel
810 14
50
U.S. SIEVE OPENING IN INCHES
6
D60 (mm)
D100 (mm)
B-134
B-135
1.5-3.5
3.0-4.5
0.0-2.0
0.0-2.0
0.0-2.0
1.5-3.5
3.0-4.5
0.0-2.0
0.0-2.0
0.0-2.0
B-134
B-135
3/8
PL PI
Description
Plate
Bulk-101
Bulk-120
Bulk-101
Bulk-110
Bulk-120
W.O. 8220-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
G_GRAIN_SIZE_MOD  8220-00.GPJ  GEOLABS.GDT  2/23/24
Bulk-110
0
5
10
15
20
25
30
35
40
45
50
55
60
65
70
75
80
85
90
95
100
0.001
0.01
0.1
1
10
100
0.115
B - 9
coarse
1
1.5
3
2
40
Depth (ft)
%Gravel
6.3
39.0
%Sand
COBBLES
Sample
D30 (mm)
140
20
HYDROMETER
3
GRAIN SIZE IN MILLIMETERS
PERCENT FINER BY WEIGHT
100
coarse
1/2
Sample
Cu
GRAVEL
U.S. SIEVE NUMBERS
D10 (mm)
16
fine
25
Cc
3/4
fine
SILT OR CLAY
medium
GRAIN SIZE DISTRIBUTION - ASTM D6913
SAND
%Fine
60
4
30
200
4
6
54.7
Depth (ft)
LL
Brown sandy silt (ML) with a little gravel
810 14
50
U.S. SIEVE OPENING IN INCHES
6
D60 (mm)
D100 (mm)
0.0-2.0
0.0-2.0
3/8
PL PI
Description
Plate
W.O. 8220-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
G_GRAIN_SIZE_MOD  8220-00.GPJ  GEOLABS.GDT  2/23/24
Bulk-125
Bulk-125
B-111
9 - 9.5
6.590
3.280
2.01
177.2
70,325
8,320
B-112
11 - 11.52
6.520
3.260
2.00
185.6
134,005
16,050
B-113
8 - 8.5
6.520
3.260
2.00
173.5
183,750
22,010
B-113
14 - 14.5
6.540
3.270
2.00
182.3
151,870
18,080
B-114
8.5 - 9
6.540
3.270
2.00
165.0
46,460
5,530
B-114
13.5 - 14
6.520
3.260
2.00
175.8
33,385
4,000
B-117
9.5 - 10
6.520
3.260
2.00
177.3
43,675
5,230
B-118
4 - 6
6.540
3.270
2.00
165.2
101,790
12,120
B-118
9.5 - 10
6.540
3.270
2.00
183.9
123,060
14,650
B-120
5.5 - 6
6.520
3.260
2.00
165.7
43,080
5,160
B-121
13 - 16.5
6.520
3.260
2.00
181.5
98,585
11,810
B-122
6.5 - 7
6.540
3.270
2.00
164.3
48,975
5,830
B-122
14 - 14.5
6.540
3.270
2.00
171.3
106,460
12,680
B-123
6.75 - 7.3
6.540
3.270
2.00
94.5
22,385
2,670
B-123
14 - 14.5
6.560
3.280
2.00
116.8
43,780
5,180
B-124
4 - 4.5
6.500
3.250
2.00
171.1
71,785
8,650
B-124
7.5 - 8
6.540
3.270
2.00
117.1
27,040
3,220
B-124
10.75 - 11.3
6.540
3.270
2.00
153.9
57,920
6,900
B-125
8 - 8.5
6.540
3.270
2.00
146.1
44,210
5,260
B-126
13 - .13.5
6.700
3.270
2.05
129.4
22,515
2,680
B-132
19 - 19.5
6.520
3.260
2.00
143.4
28,005
3,360
B-133
18 - 18.5
6.540
3.270
2.00
170.8
52,515
6,250
B-133
23.5 - 24
6.500
3.250
2.00
184.2
24,055
2,900
B-133
28 - 28.5
6.520
3.260
2.00
162.2
77,540
9,290
B-133
32 - 32.5
6.540
3.270
2.00
172.4
123,045
14,650
B-133
37 - 37.5
6.560
3.280
2.00
178.8
143,520
16,990
B-134
5 - 5.5
6.500
3.280
1.98
138.4
34,325
4,060
B - 10
Depth
Location
Length
Diameter
Length/
Diameter
Ratio
(feet)
(inches)
(inches)
(pcf)
(psi)
Density
Compressive
Strength
Load
UNIAXIAL COMPRESSIVE STRENGTH TEST
(lbs)
ASTM D7012 (METHOD C)
Note: Samples were not prepared in accordance with ASTM D4543. Therefore, results reported may differ from results obtained from a test speciment that meets the requirements of
Practice D4543
Plate
W.O. 8220-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
G_ROCK_UC_TEST_PORTRAIT  8220-00.GPJ  GEOLABS.GDT  2/23/24
B-134
13 - 13.5
6.500
3.270
1.99
127.6
24,840
2,960
B-135
11 - 11.5
6.520
3.260
2.00
120.2
13,420
1,610
B-135
19 - 19.5
6.540
3.270
2.00
122.3
15,390
1,830
B-135
21.25 - 21.8
6.580
3.290
2.00
119.0
1,118
130
B-135
26.75 - 27.3
6.570
3.270
2.01
115.3
10,740
1,280
B-136
10 - 10.5
6.600
3.260
2.02
155.4
18,540
2,220
B-136
14.75 - 15.25
6.630
3.230
2.05
155.8
22,805
2,780
B-136
29.5 - 30
6.740
3.240
2.08
172.3
106,755
12,950
B-137
11.5 - 12
6.600
3.240
2.04
191.9
79,710
9,670
B - 11
Depth
Location
Length
Diameter
Length/
Diameter
Ratio
(feet)
(inches)
(inches)
(pcf)
(psi)
Density
Compressive
Strength
Load
UNIAXIAL COMPRESSIVE STRENGTH TEST
(lbs)
ASTM D7012 (METHOD C)
Note: Samples were not prepared in accordance with ASTM D4543. Therefore, results reported may differ from results obtained from a test speciment that meets the requirements of
Practice D4543
Plate
W.O. 8220-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
G_ROCK_UC_TEST_PORTRAIT  8220-00.GPJ  GEOLABS.GDT  2/23/24
0
500
1,000
1,500
2,000
2,500
3,000
3,500
0
500
1,000
1,500
2,000
2,500
3,000
3,500
4,000
NORMAL STRESS, psf
SHEAR STRESS, psf
INITIAL
Moisture Content, %
Moisture Content, %
Dry Density, pcf
922 psf
40 degrees
1764
2563
3427
0.0024
0.0021
0.0023
2.42
2.42
2.42
65.2
68.1
71.7
64.8
66.9
72.1
Cohesion:
0.43
0.41
0.40
0.994
0.983
1.006
Height, inches
Diameter, inches
Peak Shear Stress, psf
Shear Displacement, inches
Light gray silty sand
1.00
1.00
1.00
Height, inches
B - 12
52.0
47.6
42.4
FINAL
Dry Density, pcf
Normal Stress, psf
Sample:
B-105
5.0 - 6.5 feet
Depth:
Description:
45.8
40.5
41.7
Sample
#1
Sample
#2
Sample
#3
Deformation Rate, inch/minute
Friction Angle:
1000
2000
3000
DIRECT SHEAR TEST -  ASTM D3080
Plate
W.O. 8220-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
G_DIRECT_SHEAR  8220-00.GPJ  GEOLABS.GDT  2/23/24
0
500
1,000
1,500
2,000
2,500
3,000
0
500
1,000
1,500
2,000
2,500
3,000
NORMAL STRESS, psf
SHEAR STRESS, psf
INITIAL
Moisture Content, %
Moisture Content, %
Dry Density, pcf
1030 psf
27 degrees
1631
1834
2633
0.0024
0.0022
0.0023
2.42
2.42
2.42
96.6
99.7
101.2
97.6
98.7
100.1
Cohesion:
0.43
0.40
0.41
1.011
0.990
0.988
Height, inches
Diameter, inches
Peak Shear Stress, psf
Shear Displacement, inches
Dark gray with tan mottling
silty sand
1.00
1.00
1.00
Height, inches
B - 13
25.4
25.3
24.8
FINAL
Dry Density, pcf
Normal Stress, psf
Sample:
B-108
5.0 - 6.5 feet
Depth:
Description:
18.2
17.7
20.5
Sample
#1
Sample
#2
Sample
#3
Deformation Rate, inch/minute
Friction Angle:
1000
2000
3000
DIRECT SHEAR TEST -  ASTM D3080
Plate
W.O. 8220-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
G_DIRECT_SHEAR  8220-00.GPJ  GEOLABS.GDT  2/23/24
0
1,000
2,000
3,000
4,000
5,000
0
1,000
2,000
3,000
4,000
5,000
6,000
NORMAL STRESS, psf
SHEAR STRESS, psf
INITIAL
Moisture Content, %
Moisture Content, %
Dry Density, pcf
345 psf
51 degrees
1870
2213
4329
0.0024
0.0022
0.0022
2.42
2.42
2.42
91.1
99.7
98.2
92.2
98.0
100.4
Cohesion:
0.43
0.40
0.40
1.012
0.983
1.023
Height, inches
Diameter, inches
Peak Shear Stress, psf
Shear Displacement, inches
Brown sandy silt (NP) with
some gravel
1.00
1.00
1.00
Height, inches
B - 14
33.5
29.2
27.0
FINAL
Dry Density, pcf
Normal Stress, psf
Sample:
B-110
5.0 - 6.5 feet
Depth:
Description:
24.7
26.5
23.9
Sample
#1
Sample
#2
Sample
#3
Deformation Rate, inch/minute
Friction Angle:
1000
2000
3000
DIRECT SHEAR TEST -  ASTM D3080
Plate
W.O. 8220-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
G_DIRECT_SHEAR  8220-00.GPJ  GEOLABS.GDT  2/23/24
0
500
1,000
1,500
2,000
2,500
3,000
0
500
1,000
1,500
2,000
2,500
3,000
NORMAL STRESS, psf
SHEAR STRESS, psf
INITIAL
Moisture Content, %
Moisture Content, %
Dry Density, pcf
216 psf
40 degrees
896
2258
2597
0.0025
0.0022
0.0024
2.42
2.42
2.42
65.2
84.8
85.8
67.4
82.3
82.5
Cohesion:
0.43
0.40
0.41
1.033
0.971
0.961
Height, inches
Diameter, inches
Peak Shear Stress, psf
Shear Displacement, inches
Light brown silty sand with
some gravel
1.00
1.00
1.00
Height, inches
B - 15
44.3
28.3
31.9
FINAL
Dry Density, pcf
Normal Stress, psf
Sample:
B-119
5.0 - 6.5 feet
Depth:
Description:
16.0
14.1
15.4
Sample
#1
Sample
#2
Sample
#3
Deformation Rate, inch/minute
Friction Angle:
1000
2000
3000
DIRECT SHEAR TEST -  ASTM D3080
Plate
W.O. 8220-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
G_DIRECT_SHEAR  8220-00.GPJ  GEOLABS.GDT  2/23/24
B-105
5.0 - 6.5
7.98
2000
75
140
B-114
1.0 - 2.5
8.19
5700
ND
36
B-135
3.0 - 4.5
7.77
9300
400
45
SUMMARY OF CORROSIVITY TESTS
B - 16
(ohm-cm)
(mg/kg)
(mg/kg)
SM 2510B
Minimum Resistivity
pH Value
EPA 300.0
Minimum Resistivity
ASTM G57
pH Value
Method 9045C
ASTM G51
TEST METHODS (by Geolabs, Inc.)*
pH Value
Minimum Resistivity Chloride Content
Sulfate Content
ND: Not Detected Within Reporting Limits
Sulfate Content
EPA 300.0
Location
Depth
(feet)
Sulfate Content
N/A
TEST METHODS (by Eurofins TestAmerica Laboratories, Inc.)
Chloride Content
Chloride Content
N/A
Plate
W.O. 8220-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
G_SUMMARY_OF_CORROSIVITY_TESTS  8220-00.GPJ  GEOLABS.GDT  2/23/24
0
100
200
300
400
500
600
700
800
900
1,000
0
0.10
0.20
0.30
0.40
0.50
0.60
Sample:
Corr. CBR @ 0.1"
Depth:
Corr. CBR @ 0.2"
No. of Layers
CALIFORNIA BEARING RATIO - ASTM D1883
Description:
Days Soaked
4
Bulk-101
Swell (%)
0.63
46.9
50.5
Molding Dry Density (pcf)
STRESS, psi
0.0 - 2.0 feet
No. of Blows
20.9
104.2
Molding Moisture (%)
Hammer Wt. (lbs)
Hammer Drop (inches)
PENETRATION, inches
Brown silty gravel (GM) with some sand
18
56
10
5
Aggregate
B - 17
3/4 inch minus
Plate
W.O. 8220-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
G_CBR  8220-00.GPJ  GEOLABS.GDT  2/23/24
0
50
100
150
200
250
300
350
400
450
500
550
0
0.10
0.20
0.30
0.40
0.50
0.60
Sample:
Corr. CBR @ 0.1"
Depth:
Corr. CBR @ 0.2"
No. of Layers
CALIFORNIA BEARING RATIO - ASTM D1883
Description:
Days Soaked
4
Bulk-110
Swell (%)
0.57
22.1
20.3
Molding Dry Density (pcf)
STRESS, psi
0.0 - 2.0 feet
No. of Blows
19.4
109.8
Molding Moisture (%)
Hammer Wt. (lbs)
Hammer Drop (inches)
PENETRATION, inches
Brown silty sand (SM) with some gravel
18
56
10
5
Aggregate
B - 18
3/4 inch minus
Plate
W.O. 8220-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
G_CBR  8220-00.GPJ  GEOLABS.GDT  2/23/24
0
100
200
300
400
500
600
700
800
900
0
0.10
0.20
0.30
0.40
0.50
0.60
Sample:
Corr. CBR @ 0.1"
Depth:
Corr. CBR @ 0.2"
No. of Layers
CALIFORNIA BEARING RATIO - ASTM D1883
Description:
Days Soaked
4
Bulk-120
Swell (%)
0.57
31.0
25.7
Molding Dry Density (pcf)
STRESS, psi
0.0 - 2.0 feet
No. of Blows
20.9
110.9
Molding Moisture (%)
Hammer Wt. (lbs)
Hammer Drop (inches)
PENETRATION, inches
Brown silty sand (SM) with some gravel
18
56
10
5
Aggregate
B - 19
3/4 inch minus
Plate
W.O. 8220-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
G_CBR  8220-00.GPJ  GEOLABS.GDT  2/23/24
0
50
100
150
200
250
300
350
0
0.10
0.20
0.30
0.40
0.50
0.60
Sample:
Corr. CBR @ 0.1"
Depth:
Corr. CBR @ 0.2"
No. of Layers
CALIFORNIA BEARING RATIO - ASTM D1883
Description:
Days Soaked
4
Bulk-125
Swell (%)
1.51
15.2
16.7
Molding Dry Density (pcf)
STRESS, psi
0.0 - 2.0 feet
No. of Blows
18.4
90.4
Molding Moisture (%)
Hammer Wt. (lbs)
Hammer Drop (inches)
PENETRATION, inches
Brown sandy silt (ML) with a little gravel
18
56
10
5
Aggregate
B - 20
3/4 inch minus
Plate
W.O. 8220-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
NORTH KIHEI MAUKA TRANSMISSION SYSTEM
KIHEI, MAUI, HAWAII
G_CBR  8220-00.GPJ  GEOLABS.GDT  2/23/24
APPENDIX C  
NORTH KIHEI MAUKA TRANSMISSION SYSTEM  
KIHEI, MAUI, HAWAII  
W.O. 8220-00 
GEOLABS, INC. 
PLATE C-1 
Hawaii • California 
B-111    6.5’ TO 15.0’ 
B-112    10.0’ TO 15.0’ 
B-113    7.0’ TO 15.0’ 
6.5’ 
10.75’ 
10.0’ 
    7.0’ 
12.25’ 
10.75’ 
                        15.0’ 
15.0’ 
12.25’ 
                         15.0’ 
NORTH KIHEI MAUKA TRANSMISSION SYSTEM  
KIHEI, MAUI, HAWAII  
W.O. 8220-00 
GEOLABS, INC. 
PLATE C-2 
Hawaii • California 
B-114    7.0’ TO 15.5’ 
B-115    13.0’ TO 15.0’ 
B-116    5.75’ TO 15.0’ 
7.0’ 
10.5’ 
    13.0’ 
5.75’ 
10.5’ 
10.5’ 
                          15.5’ 
15.0’ 
10.5’ 
                        15.0’ 
NORTH KIHEI MAUKA TRANSMISSION SYSTEM  
KIHEI, MAUI, HAWAII  
W.O. 8220-00 
GEOLABS, INC. 
PLATE C-3 
Hawaii • California 
B-117    2.5’ TO 16.0’ 
B-118    4.0’ TO 16.0’ 
2.5’ 
7.0’ 
12.5’ 
4.0’ 
12.5’ 
7.0’ 
12.5’ 
16.0’ 
11.0’ 
         16.0’ 
NORTH KIHEI MAUKA TRANSMISSION SYSTEM  
KIHEI, MAUI, HAWAII  
W.O. 8220-00 
GEOLABS, INC. 
PLATE C-4 
Hawaii • California 
B-120    1.0’ TO 15.0’ 
B-121   7.0’ TO 15.0’ 
1.0’ 
10.0’ 
7.0’ 
11.75’ 
10.0’ 
                    15.0’ 
11.75’ 
                           15.0’ 
NORTH KIHEI MAUKA TRANSMISSION SYSTEM  
KIHEI, MAUI, HAWAII  
W.O. 8220-00 
GEOLABS, INC. 
PLATE C-5 
Hawaii • California 
B-122    4.0’ TO 15.5’ 
B-123    6.5’ TO 15.0’ 
4.0’ 
9.0’ 
13.0’ 
6.5’ 
10.0’ 
9.0’ 
13.0’ 
                         15.5’ 
10.0’ 
                       15.0’ 
NORTH KIHEI MAUKA TRANSMISSION SYSTEM  
KIHEI, MAUI, HAWAII  
W.O. 8220-00 
GEOLABS, INC. 
PLATE C-6 
Hawaii • California 
B-124   1.5’ TO 15.0’ 
B-125    1.5’ TO 15.5’ 
1.5’ 
7.5’ 
1.5’ 
7.0’ 
11.5’ 
7.5’ 
                          15.0’ 
7.0’ 
11.5’ 
                           15.5’ 
NORTH KIHEI MAUKA TRANSMISSION SYSTEM  
KIHEI, MAUI, HAWAII  
W.O. 8220-00 
GEOLABS, INC. 
PLATE C-7 
Hawaii • California 
B-126   4.0’ TO 15.0’ 
B-132    2.0’ TO 20.5’ 
4.0’ 
8.5’ 
13.0’ 
2.0’ 
10.5’ 
8.5’ 
13.0’ 
15.0’ 
10.5’ 
                           20.5’ 
NORTH KIHEI MAUKA TRANSMISSION SYSTEM  
KIHEI, MAUI, HAWAII  
W.O. 8220-00 
GEOLABS, INC. 
PLATE C-8 
Hawaii • California 
B-133     5.5’ TO 40.5’ 
    5.5’ 
   10.5’ 
   17.5’ 
   23.5’ 
  30.5’ 
   35.5’ 
                        10.5’ 
                            17.5’ 
                            23.5’                             30.5’                            35.5’                            40.5’ 
NORTH KIHEI MAUKA TRANSMISSION SYSTEM  
KIHEI, MAUI, HAWAII  
W.O. 8220-00 
GEOLABS, INC. 
PLATE C-9 
Hawaii • California 
B-134    4.5’ TO 19.5’ 
4.5’ 
9.5’ 
14.5’ 
9.5’ 
14.5’ 
19.5’ 
NORTH KIHEI MAUKA TRANSMISSION SYSTEM  
KIHEI, MAUI, HAWAII  
W.O. 8220-00 
GEOLABS, INC. 
PLATE C-10 
Hawaii • California 
B-135    7.0’ TO 30.0’ 
7.0’ 
12.5’ 
17.5’ 
22.5’ 
27.5’ 
12.5’ 
17.5’ 
22.5’ 
27.5’ 
30.0’ 
NORTH KIHEI MAUKA TRANSMISSION SYSTEM  
KIHEI, MAUI, HAWAII  
W.O. 8220-00 
GEOLABS, INC. 
PLATE C-11 
Hawaii • California 
B-136    5.0’ TO 30.5’ 
5.0’ 
10.5’ 
15.5’ 
20.5’ 
25.5’ 
10.5’ 
15.5’ 
20.5’ 
25.5’ 
30.5’ 
NORTH KIHEI MAUKA TRANSMISSION SYSTEM  
KIHEI, MAUI, HAWAII  
W.O. 8220-00 
GEOLABS, INC. 
PLATE C-12 
Hawaii • California 
B-137    1.5’ TO 20.5’ 
1.5’ 
6.0’ 
10.5’ 
15.5’ 
6.0’ 
10.5’ 
15.5’ 
20.5’ 
