GEOLABS, INC. 
Geotechnical Engineering and Drilling Services 
94-429 Koaki Street, Suite 200 • Waipahu, Hawaii 96797 
Telephone: (808) 841-5064  •  E-mail: hawaii@geolabs.net 
Hawaii • California 
October 20, 2021 
W.O. 8241-00 
Mr. Baley Shantz 
Environet, Inc. 
1286 Queen Emma Street 
Honolulu, HI  96813 
GEOTECHNICAL ENGINEERING EXPLORATION 
B409 REPLACE ELECTRICAL SUBSTATION 
NCTAMS PAC 
WAHIAWA, OAHU, HAWAII 
Dear Mr. Shantz: 
This letter report presents the results of our geotechnical engineering exploration 
performed for the B409 Replace Electrical Substation project at the Naval Computer 
and Telecommunications Area Master Station, Pacific (NCTAMS PAC) in the Joint Base 
Pearl Harbor – Hickam (JBPHH) Wahiawa Annex on the Island of Oahu, Hawaii. The 
general location and project vicinity are shown on the Project Location Map, Plate 1. 
This letter report summarizes our findings and presents our geotechnical 
engineering recommendations resulting from our field exploration, laboratory testing, and 
engineering analyses for the proposed project. The findings and recommendations 
presented herein are subject to the limitations noted at the end of this letter report. 
PROJECT CONSIDERATIONS 
The project site is located at the NCTAMS PAC in the JBPHH Wahiawa Annex 
on the Island of Oahu, Hawaii. Based on the information provided, it is proposed to 
replace the existing electrical substation with a new electrical substation west of 
Building 409 (B409) parking lot as a design-build package. The existing substation is 
currently abutting the northwest corner of the existing B409. 
Based on the Project Layout Site Plan provided, we understand a new electrical 
duct bank will be installed connecting from the existing B409 substation to an existing 
electrical manhole, designated as “NC23”, approximately 300 feet west of B409. The 
duct bank will be primarily installed in the landscaping areas, with the exception of a 
crossing in an existing parking lot and its access driveway. Based on the information 
provided, we understand the new substation will consist of electrical equipment, 
including transformers, a primary switchgear, control equipment and others supported 
on slabs-on-grade. 
Environet, Inc. 
Page 2 
W.O. 8241-00 
October 20, 2021 
GEOLABS, INC. 
Hawaii • California  
PURPOSE AND SCOPE 
The purpose of our geotechnical engineering exploration is to obtain an overview 
of the surface and subsurface conditions to develop a generalized soil data set to 
formulate geotechnical recommendations for the design of the project. To accomplish 
this, we conducted an exploration program consisting of the following tasks and work 
efforts: 
1. 
Research and review of available in-house boring data and other 
subsurface information in the project vicinity. 
2. 
Visit the site to verify/stakeout the boring locations and underground utility 
line clearance. 
3. 
Mobilization and demobilization of a truck-mounted drill rig and two 
operators to and from the project site. 
4. 
Attendance of the on-site safety meeting with the contractor’s safety 
officer and our drill crew. 
5. 
Conducting field exploration, including drilling and sampling, backfilling, 
and restoration of four boreholes extending to a depth of about 16.5 feet 
below the existing ground surface. 
6. 
Coordination of the field exploration and logging of the borings by our field 
geologist. 
7. 
Laboratory testing of selected soil samples obtained during the field 
exploration as an aid in classifying the materials and evaluating their 
engineering properties. 
8. 
Analyses of the field and laboratory data to formulate geotechnical 
recommendations for the design of the project. 
9. 
Preparation of this letter report summarizing our work on the project and 
presenting our findings and geotechnical engineering recommendations. 
10. 
Coordination of our overall work on the project by our engineer. 
11. 
Quality assurance of our work and client/design team consultation by our 
principal engineer. 
12. 
Miscellaneous work efforts such as drafting, word processing, and clerical 
support. 
Detailed descriptions of our field exploration methodology and the Logs of 
Borings are presented in Appendix A. Results of the laboratory tests performed on 
selected soil samples obtained from our field exploration are presented in Appendix B.  
Environet, Inc. 
Page 3 
W.O. 8241-00 
October 20, 2021 
GEOLABS, INC. 
Hawaii • California  
REGIONAL GEOLOGY 
The Island of Oahu was built by the extrusion of basalt and basaltic lavas from 
the Waianae and Koolau shield volcanoes. The older Waianae Volcano is estimated to 
be middle to late Pliocene in age and the younger Koolau Volcano is estimated to be 
late Pliocene to early Pleistocene in age. It is believed that Waianae became extinct 
while Koolau was still active, and its eastern flank is partially buried below the Koolau 
lavas in central Oahu. 
The Schofield Plateau was formed when lavas from the Koolau Volcano ponded 
against the already eroded slopes of the Waianae Volcano in the late Pleistocene 
Epoch. The dips of the lava beds range from 3 to 5 degrees. The lava flows on the 
plateau have weathered to depths of 50 to 100 feet and are characterized by the red 
and brown colors of the residual soils. The project site is near the center of the 
Schofield Plateau. 
SUBSURFACE CONDITIONS 
Our field exploration consisted of drilling and sampling four exploratory borings in 
support of the design of the new electrical substation. The borings, designated as Boring 
Nos. 1 through 4, were drilled and sampled to a depth of about 16.5 feet below the existing 
ground surface to develop a generalized soil data set beneath the project site. 
Based on the results obtained from our field exploration, the project site generally is 
underlain by surface fill materials and residual soils. The fill materials generally consisted 
of very stiff silts and clays extending to depths of about 0.5 to 2 feet below the existing 
ground surface. Beneath the fills, our borings encountered residual soils consisting of 
medium stiff to very stiff clayey silts extending to the maximum depth explored of 
approximately 16.5 feet below the existing ground surface. It should be noted that the 
residual soils encountered in Boring No. 4 graded to a stiff silty clay from about 13 feet to 
the maximum depth of the boring of about 16.5 feet below the existing ground surface.  
We did not encounter groundwater in the borings at the time of our field exploration. 
However, it should be noted groundwater levels are subject to change due to rainfall, time 
of year, seasonal precipitation, surface water runoff, and other factors. 
SEISMIC DESIGN CONSIDERATIONS 
The project site will be subjected to seismic activity and should be evaluated for the 
potential for soil liquefaction. For seismic design considerations, UFC 3-301-01, 
Structural Engineering, references the International Building Code, 2018 Edition 
(IBC 2018) and American Society of Civil Engineers 7-16, Minimum Design Loads and 
Associated Criteria for Buildings and Other Structures, 2016 Edition (ASCE 7-16). 
Environet, Inc. 
Page 4 
W.O. 8241-00 
October 20, 2021 
GEOLABS, INC. 
Hawaii • California  
Soil liquefaction is a condition where saturated cohesionless soils near the ground 
surface undergo a substantial loss of strength due to the build-up of excess pore water 
pressures resulting from cyclic stress applications induced by earthquakes. Soils most 
susceptible to liquefaction are loose, uniformly graded, fine-grained sands and loose silts 
with little cohesion. 
Based on the subsurface conditions encountered in our field exploration, the 
geology in the area, and our engineering analyses, the potential for soil liquefaction at the 
project site is non-existent due to the presence of stiff cohesive soils and the absence of 
groundwater. Therefore, the potential for liquefaction is not a design consideration at this 
project site. 
Based on the subsurface materials encountered at the project site and the geologic 
setting of the area, we envision the project site may be classified from a seismic analysis 
standpoint as a “Stiff Soil Profile.” Therefore, we believe the seismic design of the new 
substation structures may be designed based on a Site Class D soil profile based on 
Chapter 20 of ASCE 7-16. 
Based on a Site Class D soil profile, the following seismic design parameters 
were estimated and may be used for the seismic design of the project. 
SEISMIC DESIGN PARAMETERS 
Parameter 
Value 
MCE Peak Bedrock Acceleration, PBA (Site Class B) 
0.257g 
MCE Spectral Response Acceleration (Site Class B), SS 
0.558g 
MCE Spectral Response Acceleration (Site Class B), S1 
0.158g 
Site Class 
"D" 
Site Coefficient, Fpga 
1.343 
Site Coefficient, Fa 
1.353 
Site Coefficient, Fv 
2.285 
Design Peak Ground Acceleration, PGA (Site Class D) 
0.231g 
Design Spectral Response Acceleration, SDS 
0.504g 
Design Spectral Response Acceleration, SD1 
0.240g 
Environet, Inc. 
Page 5 
W.O. 8241-00 
October 20, 2021 
GEOLABS, INC. 
Hawaii • California  
DISCUSSION AND RECOMMENDATIONS 
Our field exploration generally encountered stiff fill materials and residual soils 
extending to the maximum depth explored of about 16.5 feet below the existing ground 
surface. We did not encounter groundwater in the borings at the time of our field 
exploration. However, it should be noted groundwater levels are subject to change due to 
rainfall, time of year, seasonal precipitation, surface water runoff, and other factors. 
Based on the subsurface conditions encountered at the site and the anticipated 
light structural loads of the new electrical equipment, we envision the new substation may 
be supported on concrete slab-on-grade foundations with thickened-edge footings. 
Detailed discussions and recommendations for the project design are presented in the 
following sections. 
Slabs-on-Grade 
Based on stiff subsurface conditions encountered at the project site, we 
recommend supporting the substation on thickened edge slabs-on-grade bearing on the 
recompacted near-surface soils. The near-surface soils at the project site exhibit a low to 
moderate potential for shrinking and swelling when subjected to moisture fluctuations. To 
provide uniform support for the concrete slabs-on-grade, we recommend providing a 
minimum of 6 inches of select granular fill material or aggregate subbase course below the 
concrete slabs as the capping fill. 
An allowable bearing pressure of up to 3,000 pounds per square foot (psf) may be 
used for the design of the thickened-edge slabs-on-grade foundations with a one-third 
increase when considering transient loads, such as seismic or wind forces. A coefficient of 
friction of 0.3 may be used to evaluate the sliding resistance for the slab bearing on the 
compacted select granular fill. Resistance due to passive earth pressure may be estimated 
using an equivalent fluid pressure of about 300 pounds per square foot per foot of depth 
(pcf). This assumes that the soils around the thickened-edge footings are well-compacted 
or undisturbed. Unless covered by pavements or slabs, the passive resistance in the 
upper 12 inches of soil should be neglected. The bottom of the perimeter thickened-edges 
of the slabs should be embedded a minimum of 12 inches below the lowest adjacent 
exterior grade.  
Prior to placing the capping fill, the slab subgrades should be scarified to a depth of 
at least 8 inches, moisture-conditioned to at least 2 percent above the optimum moisture 
content and compacted to a minimum of 90 percent relative compaction. The select 
granular fill material should be moisture-conditioned to above the optimum moisture 
content and compacted to at least 90 percent relative compaction. Relative compaction 
refers to the in-place dry density of soil expressed as a percentage of the maximum dry 
density of the same soil established in accordance with ASTM D1557. Optimum moisture 
is the water content (percentage by dry weight) corresponding to the maximum dry 
density. 
Environet, Inc. 
Page 6 
W.O. 8241-00 
October 20, 2021 
GEOLABS, INC. 
Hawaii • California  
It should be emphasized that the areas adjacent to the slabs should be backfilled 
tightly against the edges of the slabs with relatively impervious soils (similar to the on-site 
soils) to reduce the potential for water collecting below the slabs. These areas should also 
be graded to divert water away from the slabs and to reduce the potential for water 
ponding around the slabs and foundations. 
Site Grading 
We anticipate minimal site grading work will be required to achieve the design 
finished grades for the project construction. Items of site grading that are addressed in the 
subsequent subsections include the following: 
Site Preparation 
Fills and Backfills 
Fill Placement and Compaction Requirements 
Excavations 
In accordance to the design-build project requirements, a Geolabs representative 
should monitor site grading operations to observe whether undesirable materials are 
encountered during the excavation and scarification process and to confirm whether the 
exposed soil/rock conditions are similar to those assumed in this letter report. 
Site Preparation 
At the on-set of earthwork, the area within the contract grading limits should be 
cleared and grubbed thoroughly. Vegetation, debris, deleterious materials, and 
other unsuitable materials should be removed and disposed of properly off-site or in 
a designated area to reduce the potential for contamination of the excavated 
materials. 
Soft and yielding areas encountered during clearing and grubbing below areas 
designated to receive fill and/or future improvements should be over-excavated to 
expose firm material, and the resulting excavation should be backfilled with 
well-compacted fill. The excavated soft soils should not be reused as fill materials 
and should be properly disposed of off-site or in landscaped areas, if appropriate. 
After clearing and grubbing, areas to receive fills and finished subgrades in cut 
areas should be scarified to a depth of 8 inches, moisture-conditioned to at least 
2 percent above the optimum moisture content and compacted to a minimum of 
90 percent relative compaction. Relative compaction refers to the in-place dry 
density of soil expressed as a percentage of the maximum dry density of the same 
soil established in accordance with ASTM D1557. Optimum moisture content is the 
water content (percentage by dry weight) corresponding to the maximum dry 
density.  
Environet, Inc. 
Page 7 
W.O. 8241-00 
October 20, 2021 
GEOLABS, INC. 
Hawaii • California  
Where shrinkage cracks are observed after the subgrade compaction, we 
recommend preparing the subgrade soil again as recommended above. Saturation 
and subsequent yielding of the exposed subgrade due to inclement weather and 
poor drainage may require over-excavating the soft areas and replacing these 
areas with engineered fill. A Geolabs representative in the field should evaluate the 
need for over-excavation due to soft subgrade soil conditions. 
Fills and Backfills 
In general, the excavated on-site material may be used as a source of general fill 
material, provided they are free of vegetation, deleterious materials, and rock 
fragments greater than 3 inches in maximum dimension. Imported fill materials 
should consist of select granular material, such as crushed basalt or coral. The 
select granular fill material should be well-graded from coarse to fine with particles 
no larger than 3 inches in largest dimension and should contain between 10 and 30 
percent particles passing the No. 200 sieve. The material should have a laboratory 
California Bearing Ratio (CBR) value of 20 or more and should have a maximum 
swell of less than 1 percent when tested in accordance with ASTM D1883.  
Fill Placement and Compaction Requirements 
General fill materials and non-expansive select granular fill materials should be 
placed in level lifts not exceeding 8 inches in loose thickness, moisture-conditioned 
to at least 2 percent above (cohesive soils) or above (granular soils) the optimum 
moisture content, and compacted to at least 90 percent relative compaction, as 
appropriate. Compaction should be accomplished by sheepsfoot rollers, vibratory 
rollers, or other types of acceptable compaction equipment. Water tamping, jetting, 
or ponding should not be allowed to compact the fills. Where compaction is less 
than required, additional compactive effort should be applied with adjustment of 
moisture content as necessary to obtain the specified compaction.  
Excavations 
Based on the anticipated grading work and our field exploration results, excavations 
for this project will generally consist of excavations and trenches for the new 
substation slab and connecting electrical conduits. It is anticipated that the on-site 
fill materials may be excavated with conventional heavy excavation equipment. 
However, our experience in the project area indicated that hard boulders and/or 
shallow basalt formations could be encountered within the anticipated excavation 
depths. Therefore, excavations into these subsurface conditions may require 
chipping and/or the use of hoerams. 
The above discussions regarding the rippability of the subsurface materials are 
based on field data from the borings drilled at the site. We encourage contractors to 
examine the site conditions and the subsurface data to make their own reasonable 
and prudent interpretation. 
Environet, Inc. 
Page 8 
W.O. 8241-00 
October 20, 2021 
GEOLABS, INC. 
Hawaii • California  
Utility Trench 
Based on the information provided, we understand that new electrical conduits will 
be required to service the new substation. In general, granular bedding consisting of 
6 inches of 3B Fine Gravel (ASTM C33, No. 67 gradation) is recommended under the duct 
lines.  If soft and/or loose soils are encountered at or near the invert of the pipes, a 
stabilization layer consisting of an additional 12 inches of open-graded gravel wrapped in a 
non-woven filter fabric (Mirafi 180N or equivalent) should be provided below the bedding 
layer for uniform support. 
Free-draining granular materials, such as 3B Fine Gravel (ASTM C33, No. 67 
gradation), should also be used for the initial trench backfill up to about 12 inches above 
the duct lines to provide adequate support around the pipes and to reduce the compaction 
effort of the backfill, thus reducing the possibility of pipe damage. It is critical to use this 
free-draining material to reduce the potential for the formation of voids below the haunches 
of pipes and to provide adequate support for the sides of the pipes. Improper backfill 
material and placement procedures could result in backfill settlement and pipe damage. 
The upper portion of the trench backfill from the level 12 inches above the duct 
lines to the top of the subgrade or finished grade may consist of on-site soils or imported 
select granular fill material. The backfill should be placed in 8-inch level loose lifts, 
moisture-conditioned to at least 2 percent above the optimum moisture content, and 
mechanically compacted to no less than 90 percent relative compaction to reduce the 
potential for future ground subsidence. In areas where trenches will be in paved areas, the 
upper 3 feet of the trench backfill below the pavement finished grade should be compacted 
to no less than 95 percent relative compaction. 
Corrosion Potential 
Chemical analyses, including pH, minimum resistivity, chloride contents, and 
sulfate contents, were performed on a selected soil sample obtained during our field 
exploration to evaluate the corrosivity of the near-surface soils at the project site. The 
test results are summarized and presented on Plate B-5 of Appendix B. 
Design of metallic substructures, such as metallic pipe fittings, should consider 
the effects of the corrosive environment on the substructure. Resistivity is generally 
recognized as one of the most significant soil characteristics regarding the corrosivity of 
the soil to buried metallic objects. In general, the lower the resistivity, the greater the 
potential for corrosion of the buried metallic structure. Conversely, the higher the 
resistivity, the less likely the soil will contribute to corrosion of metallic objects. 
Based on the results of corrosivity laboratory testing, the subsurface soils at the 
project site exhibit a minimum resistivity value of about 3,500 ohm-cm, indicating that 
the subsurface soils are corrosive (Corrosion Category A) to buried metallic structures. 
Therefore, we recommend properly designing metallic substructures (such as pipe 
fittings) for protection against the potential for corrosion. 
Environet, Inc. 
Page 9 
W.O. 8241-00 
October 20, 2021 
GEOLABS, INC. 
Hawaii • California  
The method used to control the corrosion of underground concrete structures is 
dependent on the pH, chloride content, and sulfate content found in the soils. In 
general, soils with a chloride content of less than 500 parts per million (ppm), sulfate 
content of less than 1,000 ppm, and a pH of greater than 6.5 may be considered 
“non-corrosive” to underground concrete pipelines and structures. 
Based on the relatively low values of chloride content and sulfate content tested 
on the in-situ materials, we believe that the near-surface soils at the project site may be 
considered “non-corrosive” and either Type I or Type II (Type I/II) cement may be used 
for the concrete in contact with the ground, provided that the appropriate minimum 
concrete cover over the reinforcing steel is maintained. It may be appropriate to consult 
with a professional corrosion engineer to review the test results and provide detailed 
recommendations for corrosion protection. 
Design Review 
Final drawings and specifications for the proposed construction should be 
forwarded to Geolabs for review and written comments prior to construction. This review is 
necessary to evaluate the conformance of the plans with the intent of the foundation and 
earthwork recommendations provided herein. If this review is not made, Geolabs cannot 
assume responsibility for misinterpretation of the recommendations presented herein. 
Construction Monitoring 
In accordance with the design-build project RFP documents, Geolabs should be 
retained to provide geotechnical engineering services during construction of the proposed 
project. The critical items of construction monitoring that require "Special Inspection" 
include observation of the subgrade preparation, fill placement and compaction, and slab-
on-grade construction. This is to observe compliance with the design concepts, 
specifications, or recommendations and to expedite suggestions for design changes that 
may be required in the event subsurface conditions differ from those anticipated at the 
time this letter report was prepared. The recommendations provided herein are contingent 
upon such observations. 
If the actual exposed subsurface conditions encountered during construction are 
different from those assumed or considered in this letter report, then appropriate design 
modifications should be made. 
LIMITATIONS 
The analyses and recommendations submitted herein are based, in part, upon 
information obtained from the borings drilled and the bulk sample collected. Variations of 
subsoil conditions beyond the field data points may occur, and the nature and extent of 
these variations may not become evident until construction is underway. If variations then 
appear evident, it will be necessary to re-evaluate the recommendations provided herein. 
Environet, Inc. 
Page 10 
W.O. 8241-00 
October 20, 2021 
GEOLABS, INC. 
Hawaii • California  
The boring and bulk sample locations indicated in this letter report are approximate, 
having been taped from existing features at the project site. The physical locations of the 
borings and bulk sample should be considered accurate only to the degree implied by the 
methods used. Existing ground surface elevations were not available at the time this report 
was prepared. 
The stratification lines shown on the graphic representations of the borings depict 
the approximate boundaries between the soil types and, as such, may denote a gradual 
transition. We did not encounter groundwater in the borings at the time of our field 
exploration. However, it must be noted that fluctuation may occur due to variation in 
rainfall, time of year, seasonal precipitation, surface water runoff, and other factors. 
This letter report has been prepared for the exclusive use of Environet, Inc. for 
specific application to the design of the proposed B409 Replace Electrical Substation 
project in accordance with generally accepted geotechnical engineering principles and 
practices. No warranty is expressed or implied. 
The contractor/client should be aware that unanticipated soil and/or rock conditions 
are commonly encountered during construction. Unforeseen subsurface conditions, such 
as soft deposits, hard layers, cavities, or perched groundwater, may occur in localized 
areas and may require additional probing or corrections in the field (which may result in 
construction delays) to attain a properly constructed project. Therefore, a sufficient 
contingency fund is recommended to accommodate these possible extra costs. 
This geotechnical engineering exploration conducted at the project site was not 
intended to investigate the potential presence of hazardous materials existing at the site. It 
should be noted that the equipment, techniques, and personnel used to conduct a 
geo-environmental exploration differ substantially from those applied in geotechnical 
engineering. 
Environet, Inc. Page 11
W.O. 8241-00
October 20, 2021
CLOSURE
We appreciate the opportunity to be of service to you on this project. If you have
questions or need additional information, please contact our office.
Respectfully submitted,
GEOLABS, INC. LICENSED
PROFESSIONAL
ENGINEER
CL. Qo, No. 10029-C
By v ,
John Y.L. Chen, P.E. _—
Vice President
THIS WORK WAS PREPARED BY
ME OR UNDER MY SUPERVISION.
ie cz 4-30-22
JC:AH:If SIGNATURE EXPIRATION DATE
OF THE LICENSE
Attachments: PLATES
Project Location Map, Plate 1
Site Plan, Plate 2
APPENDIX A
Field Exploration, Page A-1
Soil Log Legend, Plate A-0.1
Soil Classification Log Key, Plate A-0.2
Logs of Borings, Plates A-1 thru A-4
APPENDIX B
Laboratory Tests, Page B-1
Laboratory Test Data, Plates B-1 thru B-5
b:\8200 Series\8241-00.ah1
GEOLABS, INC.
Hawaii ¢ California
PLATES 
GRAPHIC SCALE
1000
2000
2000
0
FT.
PROJECT LOCATION
GENERAL PROJECT LOCATION
N
WAHIAWA
WAIKIKI
HONOLULU
AIEA
PEARL CITY
WAIPAHU
EWA
BARBERS POINT
NANAKULI
WAIANAE
WAIALUA
HALEIWA
KAHUKU
POINT
DIAMOND
HEAD
HAWAII
KAI
WAIMANALO
KAILUA
KANEOHE
KAHALUU
PUNALUU
HAUULA
KAENA POINT
ISLAND MAP
NO SCALE
OCTOBER 2021
1" = 2,000'
Geotechnical Engineering
GEOLABS, INC.
DATE
SCALE
1
8241-00
DRAWN BY
KHN
W.O.
PLATE
N
PACIFIC      OCEAN
CAD User: KIM  File Last Updated: October 08, 2021 7:41:22pm  Plot Date:  October 08, 2021 - 7:42:56pm
File: T:\Drafting\Working\8241-00_JBPHH_Replace_Electrical_Substation_Bldg_409\8241-00PLM.dwg\1
Plotter: DWG To PDF-GEO.pc3  Plotstyle: GEO-No-Dither-RBGC-HEAVY.ctb
REFERENCE: U.S.G.S. QUADRANGLE MAP, HAUULA,
HAWAII (1983).
PROJECT LOCATION MAP
B409 REPLACE ELECTRICAL SUBSTATION
NCTAMS PAC
WAHIAWA, OAHU, HAWAII
B-4
B-3
B-2 & BULK-1
B-1
APPROXIMATE BORING LOCATION
LEGEND:
N
APPROXIMATE BULK SAMPLE LOCATION
GEOLABS, INC.
Geotechnical Engineering
8241-00
DRAWN BY
KHN / HYC
1" = 30'
OCTOBER 2021
SCALE
DATE
W.O.
SITE PLAN
2
PLATE
GRAPHIC SCALE
0
30
60
90 FT.
20
10
CAD User: HENRY  File Last Updated: October 15, 2021 10:26:01am  Plot Date:  October 15, 2021 - 10:30:52am
File: A:\Drafting\Drafting\Working\8241-00_JBPHH_Replace_Electrical_Substation_Bldg_409\8241-00SitePlan.dwg\2
Plotter: DWG To PDF-GEO.pc3  Plotstyle: GEO-No-Dither-RBGC-HEAVY.ctb
REFERENCE: PROJECT LAYOUT SITE PLAN PROVIDED IN THE PROJECT RFP DOCUMENT DATED JULY 8, 2020.
                        NCTAMS PAC
B409 REPLACE ELECTRICAL SUBSTATION
WAHIAWA, OAHU, HAWAII
APPENDIX A 
W.O. 8241-00 
GEOLABS, INC. 
OCTOBER 2021     Page A-1 
Hawaii • California 
A P P E N D I X   A 
Field Exploration 
The subsurface conditions at the project site were explored by drilling and sampling 
four exploratory borings, designated as Boring Nos. 1 through 4, extending to a depth of 
about 16.5 feet below the existing ground surface. The borings were drilled with a 
truck-mounted drill rig equipped with 4-inch OD solid-stem augers. In addition to the 
exploratory borings, a bulk sample, designated as Bulk-1, was collected of the 
near-surface soils. The approximate boring and bulk sample locations are shown on the 
Site Plan, Plate 2.  
Our geologist classified the materials encountered in the boring by visual and 
textural examination in the field in general accordance with ASTM D2488, Standard 
Practice for Description and Identification of Soils, and monitored the drilling operations on 
a near-continuous (full-time) basis. These classifications were further reviewed visually 
and by testing in the laboratory. Soils were classified in general accordance with 
ASTM D2487, Standard Practice for Classification of Soils for Engineering Purposes 
(Unified Soil Classification System), as shown on the Soil Log Legend, Plate A-0.1. 
Deviations made to the soil classification in accordance with ASTM D2487 are described 
on the Soil Classification Log Key, Plate A-0.2. Graphic representations of the materials 
encountered are presented on the Logs of Borings, Plates A-1 through A-4. 
Relatively “undisturbed” soil samples were obtained in general accordance with 
ASTM D3550, Ring-Lined Barrel Sampling of Soils, by driving a 3-inch OD Modified 
California sampler with a 140-pound hammer falling 30 inches. In addition, some samples 
were obtained from the drilled borings in general accordance with ASTM D1586, 
Penetration Test and Split-Barrel Sampling of Soils, by driving a 2-inch OD standard 
penetration sampler using the same hammer and drop. The blow counts needed to drive 
the sampler the second and third 6 inches of an 18-inch drive are shown as the 
“Penetration Resistance” on the Logs of Borings at the appropriate sample depths. The 
penetration resistance shown on the Logs of Borings indicates the number of blows 
required for the specific sampler type used. The blow counts may need to be factored to 
obtain the Standard Penetration Test (SPT) blow counts.  
Pocket penetrometer tests were performed on selected cohesive soil samples in 
the field. The pocket penetrometer test provides an indication of the unconfined 
compressive strength of the sample. Results of the pocket penetrometer tests are 
summarized on the Logs of Borings at the appropriate sample depths. 
A-0.1
UNCONSOLIDATED UNDRAINED TRIAXIAL
COMPRESSION (ksf)
MORE THAN 50%
OF COARSE
FRACTION
RETAINED ON
NO. 4 SIEVE
50% OR MORE OF
COARSE FRACTION
PASSING
THROUGH NO. 4
SIEVE
MORE THAN 50%
OF MATERIAL
RETAINED ON NO.
200  SIEVE
50% OR MORE OF
MATERIAL PASSING
THROUGH NO. 200
SIEVE
TORVANE SHEAR (tsf)
(2-INCH) O.D. STANDARD PENETRATION TEST
(3-INCH) O.D. MODIFIED CALIFORNIA SAMPLE
INORGANIC SILTS AND VERY FINE SANDS,
ROCK FLOUR, SILTY OR CLAYEY FINE SANDS
OR CLAYEY SILTS WITH SLIGHT PLASTICITY
POORLY-GRADED GRAVELS, GRAVEL-SAND
MIXTURES, LITTLE OR NO FINES
CLAYEY GRAVELS, GRAVEL-SAND-CLAY
MIXTURES
WELL-GRADED SANDS, GRAVELLY SANDS,
LITTLE OR NO FINES
POORLY-GRADED SANDS, GRAVELLY
SANDS, LITTLE OR NO FINES
SILTY SANDS, SAND-SILT MIXTURES
CLAYEY SANDS, SAND-CLAY MIXTURES
LIQUID LIMIT
50 OR MORE
CH
NOTE: DUAL SYMBOLS ARE USED TO INDICATE BORDERLINE SOIL CLASSIFICATIONS
MH
SILTS
AND
CLAYS
SILTS
AND
CLAYS
LIQUID LIMIT
LESS THAN 50
USCS
TYPICAL
DESCRIPTIONS
GW
MORE THAN 12%
FINES
WATER LEVEL OBSERVED IN BORING OVERNIGHT
HIGHLY ORGANIC SOILS
SILTY GRAVELS, GRAVEL-SAND-SILT
MIXTURES
OL
PEAT, HUMUS, SWAMP SOILS WITH HIGH
ORGANIC CONTENTS
INORGANIC CLAYS OF LOW TO MEDIUM
PLASTICITY, GRAVELLY CLAYS, SANDY
CLAYS, SILTY CLAYS, LEAN CLAYS
Soil Log Legend
ORGANIC CLAYS OF MEDIUM TO HIGH
PLASTICITY, ORGANIC SILTS
SC
Plate
GM
FINE-
GRAINED
SOILS
COARSE-
GRAINED
SOILS
CLEAN SANDS
SANDS WITH
FINES
SP
SANDS
GRAVELS
WELL-GRADED GRAVELS,  GRAVEL-SAND
MIXTURES, LITTLE OR NO FINES
ML
CL
OH
LESS THAN 5%
FINES
GRAVELS WITH
FINES
CLEAN
GRAVELS
GRAB SAMPLE
PLASTICITY INDEX (NP=NON-PLASTIC)
TV
LEGEND
WATER LEVEL OBSERVED IN BORING AT TIME OF
DRILLING
WATER LEVEL OBSERVED IN BORING AFTER DRILLING
SM
MAJOR DIVISIONS
GP
MORE THAN 12%
FINES
PT
LESS THAN 5%
FINES
UNIFIED SOIL CLASSIFICATION SYSTEM (USCS)
ORGANIC SILTS AND ORGANIC SILTY
CLAYS OF LOW PLASTICITY
SW
GC
INORGANIC SILT, MICACEOUS OR
DIATOMACEOUS FINE SAND OR SILTY
SOILS
INORGANIC CLAYS OF HIGH PLASTICITY
PI
LL
TXUU
UNCONFINED COMPRESSION
OR UNIAXIAL COMPRESSIVE STRENGTH
CORE SAMPLE
SHELBY TUBE SAMPLE
LIQUID LIMIT (NP=NON-PLASTIC)
UC
GEOLABS, INC.
Geotechnical Engineering
LOG LEGEND FOR SOIL  8241-00.GPJ  GEOLABS.GDT  10/15/21
A-0.2
7 - 18
18 - 55
55 - 91
> 91
Medium Dense
Coarse Sand
(with deviations from ASTM D2488)
Soil Classification Log Key
*Soil descriptions are based on ASTM D2488-09a, Visual-Manual Procedure, with the
above modifications by Geolabs, Inc. to the Unified Soil Classification System (USCS).
accessory descriptions compose of the following:
with some: >12%
with a little: 5 - 12%
with traces of: <5%
accessory descriptions are lower cased and follow the
Primary and Secondary Constituents
(i.e., SILTY GRAVEL with a little sand)
Dry:    Absence of moisture, dry to the touch
Moist: Damp but no visible water
Wet:   Visible free water
Medium Sand
Fine Sand
#4 to #200 (4.75-mm to 0.075-mm)
#4 to #10 (4.75-mm to 2-mm)
> 12 inches (305-mm)
3-inch to #4 (75-mm to 4.75-mm)
Sieve Number and / or Size
Gravel
#10 to #40 (2-mm to 0.425-mm)
#40 to #200 (0.425-mm to 0.075-mm)
3 to 12 inches (75-mm to 305-mm)
Description
PP Readings
(tsf)
2.0 - 4.0
> 4.0
N-Value (Blows/Foot)
MCS
0 - 4
RELATIVE DENSITY / CONSISTENCY
GRAIN SIZE DEFINITION
ABBREVIATIONS
N-Value (Blows/Foot)
0 - 7
WOH:  Weight of Hammer
WOR:  Weight of Drill Rods
SPT:    Standard Penetration Test Split-Spoon Sampler
MCS:   Modified California Sampler
PP:      Pocket Penetrometer
4 - 7
7 - 15
15 - 27
27 - 55
SPT
0 - 2
> 55
> 30
4 - 8
15 - 30
MOISTURE CONTENT DEFINITIONS
SPT
0 - 4
4 - 10
10 - 30
30 - 50
> 50
MCS
Loose
EXAMPLE: Soil Containing 60% Gravel, 25% Sand, 15% Fines. Described as: SILTY GRAVEL with some sand
Plate
GRANULAR SOIL (- #200 <50%)
2 - 4
8 - 15
Relative
Density
Very Loose
Dense
Very Dense
COHESIVE SOIL (- #200    50%)
PRIMARY constituents are composed of the largest
percent of the soil mass. Primary constituents are
capitalized and bold (i.e., GRAVEL, SAND)
PRIMARY constituents are based on plasticity. Primary
constituents are capitalized and bold (i.e., CLAY, SILT)
SECONDARY constituents are composed of a
percentage less than the primary constituent. If the soil
mass consists of 12 percent or more fines content, a
cohesive constituent is used (SILTY or CLAYEY);
otherwise, a granular constituent is used (GRAVELLY
or SANDY) provided that the secondary constituent
consists of 20 percent or more of the soil mass.
Secondary constituents are capitalized and bold (i.e.,
SANDY GRAVEL, CLAYEY SAND) and precede the
primary constituent.
SECONDARY constituents are composed of a
percentage less than the primary constituent, but more
than 20 percent of the soil mass. Secondary constituents
are capitalized and bold (i.e., SANDY CLAY, SILTY
CLAY, CLAYEY SILT) and precede the primary
constituent.
Sand
Boulders
Cobbles
Coarse Gravel
3-inch to 3/4-inch (75-mm to 19-mm)
Fine Gravel
3/4-inch to #4 (19-mm to 4.75-mm)
GEOLABS, INC. CLASSIFICATION*
Granular Soils
Cohesive Soils
Consistency
accessory descriptions compose of the following:
with some: >12%
with a little: 5 - 12%
with traces of: <5%
accessory descriptions are lower cased and follow the
Primary and Secondary Constituents
(i.e., SILTY CLAY with some sand)
Very Soft
Soft
Medium Stiff
Stiff
Very Stiff
Hard
< 0.5
0.5 - 1.0
1.0 - 2.0
SOIL_CLASS_LOG_KEY  8241-00.GPJ  GEOLABS.GDT  10/15/21
GEOLABS, INC.
Geotechnical Engineering
22
35
48
61
52
102
77
74
MH
MH
MH
4.0
4.0
3.0
41
18
26
10
13
LL=62
PI=29
Brown with gray mottling CLAYEY SILT with
some gravel (basaltic), very stiff, moist (fill)
Dark brown CLAYEY SILT, very stiff, moist
(residual soil)
Orangish brown CLAYEY SILT, stiff, moist
(residual soil)
 Boring terminated at 16.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-75DR
4" Solid-Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
1
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
September 17, 2021
September 17, 2021
S. Latronic
16.5 feet
8241-00
USCS
Depth (feet)
Water Level:
Field
A - 1
(Energy Transfer Ratio = 73.6%)
GEOLABS, INC.
Geotechnical Engineering
B409 REPLACE ELECTRICAL SUBSTATION
NCTAMS PAC
WAHIAWA, OAHU, HAWAII
BORING_LOG  8241-00.GPJ  GEOLABS.GDT  10/15/21
Not Encountered
39
44
49
55
65
82
73
62
MH
MH
4.0
3.8
1.8
26
19
23
5
16
LL=97
PI=51
Brown with gray mottling CLAYEY SILT with
some gravel (basaltic), moist (fill)
Brown to orangish brown CLAYEY SILT, very
stiff, moist (residual soil)
grades to medium stiff
grades to stiff
 Boring terminated at 16.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-75DR
4" Solid-Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
2
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
September 17, 2021
September 17, 2021
S. Latronic
16.5 feet
8241-00
USCS
Depth (feet)
Water Level:
Field
A - 2
(Energy Transfer Ratio = 73.6%)
GEOLABS, INC.
Geotechnical Engineering
B409 REPLACE ELECTRICAL SUBSTATION
NCTAMS PAC
WAHIAWA, OAHU, HAWAII
BORING_LOG  8241-00.GPJ  GEOLABS.GDT  10/15/21
Not Encountered
37
43
46
56
51
90
76
72
MH
MH
4.0
4.0
40
17
24
13
34
LL=81
PI=44
Dark brown CLAYEY SILT with a little gravel
(basaltic), moist (fill)
Dark brown to brown CLAYEY SILT, very stiff,
moist (residual soil)
grades to stiff
grades with multi-color mottling locally
grades to very stiff
 Boring terminated at 16.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-75DR
4" Solid-Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
3
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
September 17, 2021
September 17, 2021
S. Latronic
16.5 feet
8241-00
USCS
Depth (feet)
Water Level:
Field
A - 3
(Energy Transfer Ratio = 73.6%)
GEOLABS, INC.
Geotechnical Engineering
B409 REPLACE ELECTRICAL SUBSTATION
NCTAMS PAC
WAHIAWA, OAHU, HAWAII
BORING_LOG  8241-00.GPJ  GEOLABS.GDT  10/15/21
Not Encountered
27
32
40
48
58
97
87
68
MH
CH
MH
CH
4.0
3.0
2.5
53
19
17
10
16
LL=121
PI=75
Dark brown CLAYEY SILT with traces of gravel
(basaltic), moist (fill)
Brown SILTY CLAY with a little gravel, very stiff,
moist (fill)
Dark brown to orangish brown CLAYEY SILT
with a little gravel, very stiff, moist (residual soil)
grades with mutli-color mottling locally
Brown SILTY CLAY, stiff, moist (residual soil)
 Boring terminated at 16.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-75DR
4" Solid-Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
4
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
September 17, 2021
September 17, 2021
S. Latronic
16.5 feet
8241-00
USCS
Depth (feet)
Water Level:
Field
A - 4
(Energy Transfer Ratio = 73.6%)
GEOLABS, INC.
Geotechnical Engineering
B409 REPLACE ELECTRICAL SUBSTATION
NCTAMS PAC
WAHIAWA, OAHU, HAWAII
BORING_LOG  8241-00.GPJ  GEOLABS.GDT  10/15/21
Not Encountered
APPENDIX B 
W.O. 8241-00 
GEOLABS, INC. 
OCTOBER 2021     Page B-1 
Hawaii • California 
A P P E N D I X   B 
Laboratory Tests 
Moisture Content (ASTM D2216) and Unit Weight (ASTM D7263) determinations 
were performed on selected soil samples as an aid in the classification and evaluation of 
soil properties. The test results are presented on the Logs of Borings at the appropriate 
sample depths. 
Four Atterberg Limits tests (ASTM D4318) were performed on selected soil 
samples to evaluate the liquid and plastic limits. The test results are summarized on the 
Logs of Borings at the appropriate sample depths. Graphic presentation of the test results 
is provided on Plate B-1. 
Two one-inch Ring Swell tests were performed on a relatively undisturbed and 
remolded samples to evaluate the swelling potential of the near-surface soils under 
surcharged load.  The results of these tests are summarized on Plate B-2. 
One laboratory California Bearing Ratio test (ASTM D1883) was performed on a 
bulk sample of the near-surface soils to evaluate the pavement support characteristics of 
the soils. The test results are presented on Plate B-3. 
One Modified Proctor compaction test (ASTM D 1557) was performed on a bulk 
sample of the near-surface soils to evaluate the dry density and moisture content 
relationship.  The test results are presented on Plate B-4. 
One set of Corrosion test, including pH (ASTM G51), Minimum Resistivity 
(ASTM G57), Chloride Content (EPA 300.0), and Sulfate Content (EPA 300.0), was 
performed by our office and Eurofins TestAmerica on a selected soil sample obtained from 
our field exploration. The test results are summarized on Plate B-5. 
0
10
20
30
40
50
60
70
80
90
100
0
20
40
60
80
100
120
ML or OL
CL-ML
CL or OL
CH or OH
B - 1
MH or OH
LIQUID LIMIT
PLASTICITY INDEX
ATTERBERG LIMITS TEST RESULTS - ASTM D4318
B-1
B-2
B-3
B-4
62
97
81
121
1.0-2.5
10.0-11.5
2.5-4.0
15.0-16.5
33
46
37
46
NP = NON-PLASTIC
4
7
29
51
44
75
Sample
Depth (ft)
LL
PL
PI
Brown with gray mottling clayey silt (MH) with some gravel
Brownish clayey silt (MH)
Brown clayey silt (MH)
Brown silty clay (CH)
Description
Plate
W.O. 8241-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
B409 REPLACE ELECTRICAL SUBSTATION
NCTAMS PAC
WAHIAWA, OAHU, HAWAII
G_ATTERBERG_PI-100_LL-120  8241-00.GPJ  GEOLABS.GDT  10/15/21
B-1
1.0 - 2.5
Brown with gray mottling clayey silt (MH) with
some gravel
64.4
23.7
18.3
50.3
0.0
B-4
3.0 - 4.5
Orangish brown clayey silt with a little gravel
95.5
32.1
27.6
31.9
1.4
Air-Dried
Final
Ring
Swell
(pcf)
(%)
(%)
(%)
Dry
Density
Moisture Contents
Location
SUMMARY OF RING SWELL TESTS
B - 2
NOTE:
Relatively Undisturbed
Remolded
Samples tested were either relatively undisturbed or remolded in 2.4-inch diameter by 1-inch high rings.
They were air-dried overnight and then saturated for 24 hours under a surcharge pressure of 55 psf.
Depth
(feet)
Soil Description
(%)
Initial
Plate
W.O. 8241-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
B409 REPLACE ELECTRICAL SUBSTATION
NCTAMS PAC
WAHIAWA, OAHU, HAWAII
G_RING_SWELL_TEST  8241-00.GPJ  GEOLABS.GDT  10/15/21
0
20
40
60
80
100
120
140
160
180
200
220
0
0.10
0.20
0.30
0.40
0.50
0.60
Sample:
Corr. CBR @ 0.1"
Depth:
Corr. CBR @ 0.2"
No. of Layers
CALIFORNIA BEARING RATIO - ASTM D1883
Description:
Days Soaked
4
Bulk-1
Swell (%)
0.04
6.9
6.3
Molding Dry Density (pcf)
STRESS, psi
1.0 - 3.0 feet
No. of Blows
32.3
95.5
Molding Moisture (%)
Hammer Wt. (lbs)
Hammer Drop (inches)
PENETRATION, inches
Brown clayey silt with a little gravel
18
56
10
5
Aggregate
B - 3
3/4 inch minus
Plate
W.O. 8241-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
B409 REPLACE ELECTRICAL SUBSTATION
NCTAMS PAC
WAHIAWA, OAHU, HAWAII
G_CBR  8241-00.GPJ  GEOLABS.GDT  10/15/21
75
80
85
90
95
100
105
110
115
120
125
130
135
0
10
20
30
40
% Retained on 3/8" Sieve:
Oversize Fraction (%):
Brown clayey silt with a little gravel
Test Fraction (%):
Specific Gravity:
1.0 - 3.0 feet
pcf
pcf
93.0
93.0
30.5
30.5
TEST RESULTS
Uncorrected
Corrected for Oversize Fraction
0.6
0.8
1.9
98.1
    -
    -
DRY DENSITY, pcf
Sample:
Depth:
MOISTURE CONTENT, %
B - 4
N/A
0.5
October 4, 2021
As-Received Moisture Content (%):
3.20
3.10
3.00
2.90
2.80
2.70
2.60
Bulk-1
MOISTURE-DENSITY RELATIONSHIP - ASTM D1557 A
Curves of 100%
Saturation for
Specific Gravilty
Equal to:
Test Date:
Description:
Corrected Maximum Dry Density:
Corrected Optimum Moisture Content:
Uncorrected Maximum Dry Density:
Uncorrected Optimum Moisture Content:
% Retained on 3/4" Sieve:
% Retained on #4 Sieve:
24.8
Plate
W.O. 8241-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
B409 REPLACE ELECTRICAL SUBSTATION
NCTAMS PAC
WAHIAWA, OAHU, HAWAII
G_COMPACTION_CORR&UNCORR  8241-00.GPJ  GEOLABS.GDT  10/15/21
B-2
1.5 - 3.0
7.10
3500
ND
130
SUMMARY OF CORROSIVITY TESTS
B - 5
(ohm-cm)
(mg/kg)
(mg/kg)
SM 2510B
Minimum Resistivity
pH Value
EPA 300.0
Minimum Resistivity
ASTM G57
pH Value
Method 9045C
ASTM G51
TEST METHODS (by Geolabs, Inc.)*
pH Value
Minimum Resistivity
Chloride Content
Sulfate Content
ND: Not Detected Within Reporting Limits
Sulfate Content
EPA 300.0
Location
Depth
(feet)
Sulfate Content
N/A
TEST METHODS (by Eurofins TestAmerica Laboratories, Inc.)
Chloride Content
Chloride Content
N/A
Plate
W.O. 8241-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
B409 REPLACE ELECTRICAL SUBSTATION
NCTAMS PAC
WAHIAWA, OAHU, HAWAII
G_SUMMARY_OF_CORROSIVITY_TESTS  8241-00.GPJ  GEOLABS.GDT  10/19/21
