GEOLABS, INC. 
Geotechnical Engineering and Drilling Services 
94-429 Koaki Street, Suite 200 • Waipahu, Hawaii 96797 
Telephone: (808) 841-5064  •  E-mail: hawaii@geolabs.net 
Hawaii • California 
August 6, 2021 
W.O. 8307-00 
Mr. Kyle Pape 
Hawaiian Electric Company, Inc.  
P.O. Box 2750 
Honolulu, HI  96840-0001 
GEOTECHNICAL ENGINEERING STUDY 
NEW 138kV DOUBLE DEAD END STEEL POLE 
CEIP SUBSTATION 
KAPOLEI, OAHU, HAWAII 
Dear Mr. Pape: 
This letter report presents the results of our geotechnical engineering study 
performed for the New 138kV Double Dead End Steel Pole, CEIP Substation project in the 
Kapolei area of Honolulu on the Island of Oahu, Hawaii. The general location and project 
vicinity are shown on the Project Location Map, Plate 1.  
This letter report summarizes our findings and presents our geotechnical 
engineering recommendations resulting from our review of available subsurface 
information and engineering analyses for the proposed project. The findings and 
recommendations presented herein are subject to the limitations noted at the end of this 
letter report. 
PROJECT CONSIDERATIONS 
Based on the information provided, we understand that it is desired to install a new 
138kV double dead end steel pole within the existing CEIP Substation off Kalaeloa 
Boulevard in the Kapolei area on the Island of Oahu, Hawaii. We understand that borehole 
drilling at the new power pole location was specifically not included in our scope of 
services. Therefore, the subsurface data obtained from our previous exploration in the 
proximity of the CEIP Substation was used in our engineering analyses for the formulation 
of the power pole foundation.   
The following structural loads were provided by Hawaiian Electric Company, Inc. 
(HECO) for the foundation design of the new power pole planned for the project. It 
should be noted that our foundation design recommendations are based on “Ultimate 
Loads” provided in the table below.  
Hawaiian Electric Company, Inc. 
Page 2 
W.O. 8307-00 
August 6, 2021 
GEOLABS, INC. 
Hawaii • California  
SUMMARY OF STRUCTURAL LOADS AT NEW POWER POLE 
(ULTIMATE LOADS) 
Pole Designation 
Maximum 
Axial Load 
(kips) 
Maximum 
Lateral Load 
(kips) 
 Maximum 
Bending Moment 
(kip-feet) 
138kV Double Dead End 
32.2 
54.5 
3,862 
PURPOSE AND SCOPE 
The purpose of our geotechnical engineering study is to review available 
subsurface information to develop a generalized soil data set to formulate geotechnical 
recommendations in support of the foundation design of the new power pole within the 
existing CEIP Substation. The work was performed in general accordance with our fee 
proposal dated March 10, 2021. The scope of work for this study included the following 
tasks and work efforts: 
1. 
Research and review of available in-house boring data and other 
subsurface information in the project vicinity. 
2. 
Analyses of the available field and laboratory data for presentation of our 
findings and geotechnical recommendations for the project. 
3. 
Preparation of a geotechnical engineering report summarizing our work on 
the project and presenting our findings and recommendations. 
4. 
Coordination of our overall work on the project by our senior engineer. 
5. 
Quality assurance of our work and client/design team consultation by our 
principal engineer. 
6. 
Miscellaneous work efforts such as drafting, word processing, and clerical 
support. 
REGIONAL GEOLOGY 
The Island of Oahu was built by the extrusion of basalt and basaltic lavas from the 
Waianae and Koolau shield volcanoes. The older Waianae Volcano is estimated to be 
middle to late Pliocene in age, and the younger Koolau Volcano is estimated to be late 
Pliocene to early Pleistocene (Ice Age) in age. As volcanic activity in the Waianae Volcano 
ceased, lava flows from the Koolau Volcano banked against its eroded eastern slope 
forming a broad plateau, now known as the Schofield Plateau. The project site is located 
on the southwestern flank of the Waianae Volcano. 
Physical and chemical weathering followed by the erosion of the Schofield Plateau 
generated sediments, which were transported to the coast. In the project vicinity and to the 
Hawaiian Electric Company, Inc. 
Page 3 
W.O. 8307-00 
August 6, 2021 
GEOLABS, INC. 
Hawaii • California  
south, these sediments accumulated and are interbedded with marine sediments and 
coral/algal reef formations to form a sedimentary wedge. The thickness of the sedimentary 
wedge ranges from zero in the area of the Interstate Route H-1 Highway to over 1,000 feet 
at Ewa Beach. This wedge forms the Ewa Plain and serves as the confining formation, or 
"caprock," over the artesian basal aquifers of southern Oahu. Deposition of sediments has 
continued from earlier geologic time through the present. 
During the Pleistocene Epoch, sea levels fluctuated in response to the cycles of 
continental glaciation. As the glaciers grew and advanced, less water was available to fill 
the oceanic basins such that sea levels fell below the present stands of the sea. When the 
glaciers melted and receded, an excess of water became available such that the sea 
levels rose to above the present sea level. 
The higher sea level stands caused the formation of deltas and fans of 
accumulated terrigenous sediments in the heads of old bays, accumulated reef deposits at 
correspondingly higher elevations, and deposited lagoonal/marine sediments in the quiet 
waters protected by fringing reefs. The lower sea stands caused streams to carve valleys 
in the sediments and reef deposits. Subaerial exposure of the sediments and calcareous 
materials caused consolidation of the lagoonal deposits and induration of the calcareous 
reef materials. The placement of man-made fills within the last 50 years has brought the 
project area to its present form. 
SUBSURFACE CONDITIONS 
The subsurface conditions at the project site were formulated from the review of 
selected borings (Boring Nos. 1 and 2) previously drilled for our report entitled 
“Geotechnical Engineering Exploration, HECO 138 kV Overhead Utility Line Relocation, 
Kapolei, Oahu, Hawaii”, and dated December 6, 2016. The approximate locations of the 
selected borings are shown on the Site Plan, Plate 2. 
In general, our drilled borings encountered a thin surface layer consisting of fill and 
alluvial soils about 3 to 4 feet thick. The surface layer consisted of stiff to hard silty clay. 
The surface layer was underlain by coralline deposits to the maximum depth drilled of 
about 51.5 feet below the existing ground surface. The coralline deposits consisted of 
medium dense to very dense silty/gravelly sands and sandy gravel and very stiff sandy silt. 
It should be noted that the strength characteristics of the coralline deposits are highly 
variable due to the depositional nature of the coralline deposits may create localized areas 
of hard, crystalline coral, limestone, and/or sandstone formations intermixed with soft, 
severely fractured detritus. In addition, cavities or voids are commonly encountered in 
coralline deposits. 
We did not encounter groundwater in the drilled borings at the time of our field 
exploration. However, it should be noted that groundwater levels are subject to change 
due to rainfall, time of year, seasonal precipitation, surface water run-off, and other factors. 
Hawaiian Electric Company, Inc. 
Page 4 
W.O. 8307-00 
August 6, 2021 
GEOLABS, INC. 
Hawaii • California  
Detailed descriptions and graphic representations of the materials encountered in 
the selected borings from our previous field exploration are presented in Appendix A. 
DISCUSSION AND RECOMMENDATIONS 
Based on the anticipated subsurface conditions, our engineering analyses, and 
construction considerations, we envision that the new power pole may be supported on a 
deep foundation system consisting of a single drilled shaft. Detailed discussions and 
recommendations for the foundation design of the new power pole are presented in the 
following sections. 
Drilled Shaft Foundation 
In order to develop the required bearing and lateral load resistances, the proposed 
new power pole structure may be supported by a foundation system consisting of a single 
cast-in-place concrete drilled shaft. Based on the anticipated structural loads and the 
subsoil conditions at the project site, we recommend using drilled shaft foundation with a 
minimum diameter of 84 inches and a minimum drilled shaft embedment length of 36 feet 
for the planned power pole. 
The cast-in-place concrete drilled shaft would derive vertical support principally 
from skin friction between the shaft and the surrounding soils. A net allowable compressive 
load capacity of up to 100 kips may be used for dead-plus-live loads and may be 
increased by one-third (⅓) for transient loads, such as wind or seismic forces. 
Lateral Load Resistance 
The lateral load resistance of drilled shafts is a function of the stiffness of the 
surrounding soil, the stiffness of the drilled shaft, allowable deflection at the top of 
the drilled shaft, and the induced moment in the drilled shaft. The lateral load 
analyses were performed using the program “LPILE”, which is a microcomputer 
adaptation of a finite difference, laterally loaded deep foundation program originally 
developed at the University of Texas at Austin. The program solves for deflection 
and bending moment along a deep foundation under lateral loads as a function of 
depth. The analysis was carried out with the use of non-linear “p-y” curves to 
represent soil moduli. The lateral deflection was then computed using the 
appropriate soil moduli at various depths.  
Based on the loading conditions and the subsurface soil conditions, the results of 
our analyses are summarized in the following table. 
Hawaiian Electric Company, Inc. 
Page 5 
W.O. 8307-00 
August 6, 2021 
GEOLABS, INC. 
Hawaii • California  
SUMMARY OF LATERAL LOAD ANALYSES 
Pole 
Designation 
Shaft 
Dia. 
Shaft 
Length 
Maximum 
Horizontal 
Deflection  
Maximum 
Induced 
Shear 
Maximum 
Induced 
Moment  
Depth 
to Max. 
Moment 
(inches) 
(feet) 
(inches) 
(kips) 
(kip-ft) 
(feet) 
138kV Double 
Dead End 
84 
36 
1 
253 
4,257 
10 
Foundation Settlement 
Settlement of the drilled shaft foundation will result primarily from elastic 
compression of the drilled shaft and subgrade response of the foundation 
embedded in the soils encountered at the site. We estimate that the total 
settlement of the drilled shaft to be less than 0.5 inches. We believe that a 
significant portion of the settlement will essentially be elastic and should occur as 
the loads are applied. 
Construction Considerations 
Drilled shafts are desirable for power pole foundations because of the significant 
increase in lateral and uplift load capacities when compared to shallow foundations. 
However, the performance of the drilled shafts will depend significantly upon the 
contractor's method of construction and construction procedures. In our opinion, the 
following conditions would have an impact on the effectiveness and cost of the drilled 
shaft foundations. 
Granular Soils 
Based on our field exploration, the project site is generally underlain by coralline 
sands and gravels below the existing ground surface. Due to the raveling 
characteristics of these materials, there is a potential for caving-in of the materials 
during the drilling operations. To reduce the potential for significant caving-in of the 
drilled holes, temporary casing may be required during the drilled shaft installation 
to maintain the integrity of the drilled hole during drilled shaft installation. 
Care should be exercised during the removal of the temporary casing, if required, to 
reduce the potential for "necking" of the drilled shaft. Therefore, a minimum 5-foot 
head of concrete above the bottom of the casing or adequate concrete head should 
be maintained during the removal of the casing.  
Hard Coral and/or Sandstone Formation 
Based on our previous field exploration and experience in the project vicinity, the 
proposed new double dead end pole location could be underlain by hard coral 
Hawaiian Electric Company, Inc. 
Page 6 
W.O. 8307-00 
August 6, 2021 
GEOLABS, INC. 
Hawaii • California  
and/or sandstone formation within the recommended drilled shaft depth. Therefore, 
drilling into potentially hard formation should be anticipated during the drilled shaft 
construction. Appropriate drilling equipment (and coring tools) should be utilized by 
the drilled shaft contractor to install the drilled shaft to the depth and dimension 
recommended herein. 
Workmanship 
The load carrying capacities of drilled shafts depend, to a large extent, on the 
contact between the drilled shafts and the surrounding soils. Therefore, proper 
construction techniques are important. The contractor should exercise care in 
drilling the shaft holes and in placing concrete into the holes. 
Drilling by methods utilizing drilling fluids is not recommended. Placement of 
concrete using a tremie pipe is recommended for the drilled shaft installation 
work. The concrete should be placed in a suitable manner in an upward fashion 
from the bottom of the drilled hole. 
A low-shrink concrete mix with high slump (6- to 9-inch range) should be used for 
the concreting operation. The concrete should be placed in a suitable manner to 
reduce the potential for segregation of the aggregates from the concrete mix. In 
addition, the concrete should be placed promptly after drilling (within 24 hours 
after drilling of the holes) to reduce the potential for softening of the sides of the 
drilled holes. 
It should be noted that cavities and voids are commonly encountered in the 
coralline materials in the project vicinity. Therefore, the actual volume of concrete 
required to fill the drilled shaft foundation may be appreciably more than the 
theoretical concrete volume. Based on our experience in the Kapolei area, we 
envision that average concrete overpour on the order up to about 50 to 
60 percent over the theoretical concrete volume may be required for the drilled 
shaft foundations. 
It is imperative that a Geolabs representative is present to observe the drilling 
and installation of the drilled shaft during construction. Although the drilled shaft 
design is primarily based on skin friction, the bottom of the drilled hole should be 
relatively free of loose materials prior to the placement of concrete. Therefore, 
Geolabs observation of the drilled shaft installation operations is necessary to 
confirm the assumed subsurface conditions and should be designated a “Special 
Inspection” item in accordance with Section 1704 of the International Building 
Code (2006). 
Design Review 
Final drawings and specifications for the proposed construction should be 
forwarded to Geolabs for review and written comments prior to bid advertisement. This 
review is necessary to evaluate adherence to the plans and specifications with the intent of 
Hawaiian Electric Company, Inc. 
Page 7 
W.O. 8307-00 
August 6, 2021 
GEOLABS, INC. 
Hawaii • California  
the foundation and earthwork recommendations provided herein. If this review is not 
made, Geolabs cannot assume responsibility for misinterpretation of the recommendations 
presented herein.  
Construction Monitoring 
Geolabs should be retained to provide geotechnical engineering services during 
construction of the proposed project. The critical items of construction monitoring that 
require "Special Inspection" include observation of the drilled shaft foundation 
installation.  
A Geolabs representative should also monitor other aspects of earthwork 
construction to confirm compliance with the intent of the design concepts, specifications, 
and/or recommendations, and to expedite suggestions for design changes that may be 
required in the event that subsurface conditions differ from those anticipated at the time 
this report was prepared. The recommendations presented herein are contingent upon 
such observations.  
If the actual exposed soil/rock conditions encountered during construction differ 
from those assumed or considered in this report, Geolabs should be contacted to review 
and/or revise the geotechnical engineering recommendations presented herein. 
LIMITATIONS 
The analyses and recommendations submitted herein are based, in part, upon 
information obtained from the review of the available subsurface information. Variations of 
the subsurface conditions between and beyond the field data points may occur, and the 
nature and extent of these variations may not become evident until construction is 
underway. If variations then appear evident, it will be necessary to re-evaluate the 
recommendations provided herein. 
The stratification lines shown on the graphic representations of the borings depict 
the approximate boundaries between the soil and/or rock types and, as such, may denote 
a gradual transition. Water level data from the borings, if encountered, were measured at 
the times shown on the graphic representations and/or presented in the text of this report. 
These data have been reviewed and interpretations made in the formulation of this report. 
It should be noted that groundwater fluctuations may occur due to variation in tidal 
fluctuations, rainfall, runoff, seepage, temperature, and other factors. 
This report has been prepared for the exclusive use of Hawaiian Electric Company, 
Inc. for specific application to the design of the New 138kV Double Dead End Steel Pole, 
CEIP Substation project in accordance with generally accepted geotechnical engineering 
principles and practices. No warranty is expressed or implied. 
The owner/client should be aware that unanticipated soil and/or rock conditions are 
commonly encountered during construction. Unforeseen subsurface conditions, such as 
soft deposits, hard layers, cavities, or perched groundwater, may occur in localized areas 
Hawaiian Electric Company, Inc. 
Page 8 
W.O. 8307-00 
August 6, 2021 
GEOLABS, INC. 
Hawaii • California  
and may require additional probing or corrections in the field (which may result in 
construction delays) to attain a properly constructed project. Therefore, a sufficient 
contingency fund is recommended to accommodate these possible extra costs. 
The geotechnical engineering exploration previously conducted in the vicinity of the 
project site was not intended to investigate the potential presence of hazardous materials 
existing at the site. It should be noted that the equipment, techniques, and personnel used 
to conduct a geo-environmental exploration differ substantially from those applied in 
geotechnical engineering. 
CLOSURE 
We appreciate the opportunity to provide our services to you on this project. If you have 
questions or need additional information, please contact our office. 
Respectfully submitted, 
GEOLABS, INC. 
By ____________________________ 
                 Herbert Chu, P.E. 
     Associates/Senior Project Engineer 
HC:GS:cj 
THIS WORK WAS PREPARED BY 
ME OR UNDER MY SUPERVISION. 
4-30-22 
SIGNATURE 
EXPIRATION DATE  
OF THE LICENSE 
Attachments: PLATES 
Project Location Map, Plate 1 
Site Plan, Plate 2 
APPENDIX A 
Boring Logs from our Report Entitled “Geotechnical Engineering 
Exploration, HECO 138 kV Overhead Utility Lines Relocation, Kapolei, 
Oahu, Hawaii,” dated December 6, 2016. 
h:\8300 Series\8307-00.hc1 
PLATES 
GRAPHIC SCALE
1000
2000
2000
0
FT.
PROJECT LOCATION
GENERAL PROJECT LOCATION
N
WAHIAWA
WAIKIKI
HONOLULU
AIEA
PEARL CITY
WAIPAHU
EWA
BARBERS POINT
NANAKULI
WAIANAE
WAIALUA
HALEIWA
KAHUKU
POINT
DIAMOND
HEAD
HAWAII
KAI
WAIMANALO
KAILUA
KANEOHE
KAHALUU
PUNALUU
HAUULA
KAENA POINT
ISLAND MAP
NO SCALE
JULY 2021
1" = 2,000'
Geotechnical Engineering
GEOLABS, INC.
DATE
SCALE
1
8307-00
DRAWN BY
HYC
W.O.
PLATE
N
PACIFIC      OCEAN
CAD User: HENRY  File Last Updated: December 01, 2016 4:35:43pm  Plot Date:  July 15, 2021 - 10:44:16pm
File: A:\Drafting\Drafting\Working\8307-00_New_138kV_Double_Dead_End_Steel_Pole\8307-00PLM.dwg\PLM
Plotter: DWG To PDF-GEO.pc3  Plotstyle: GEO-No-Dithering-Blue-Boring.ctb
REFERENCE: MAP CREATED WITH TOPO!® ©2010 NATIONAL
GEOGRAPHIC; ©2007 TELE ATLAS, REL. 1/2007.
NEW 138kV DOUBLE DEAD END STEEL POLE
CEIP SUBSTATION
PROJECT LOCATION MAP
KAPOLEI, OAHU, HAWAII
APPROXIMATE LOCATION
OF NEW DOUBLE DEAD
END STEEL POLE
B-1
B-2
LEGEND:
N
GEOLABS, INC.
Geotechnical Engineering
8307-00
DRAWN BY
HYC
1" = 100'
JULY 2021
SCALE
DATE
W.O.
2
PLATE
GRAPHIC SCALE
50
0
100
200
300 FT.
CAD User: HENRY  File Last Updated: July 16, 2021 11:31:21am  Plot Date:  July 16, 2021 - 11:45:20am
File: A:\Drafting\Drafting\Working\8307-00_New_138kV_Double_Dead_End_Steel_Pole\8307-00SitePlan.dwg\2
Plotter: DWG To PDF-GEO.pc3  Plotstyle: GEO-No-Dithering-Blue-Boring.ctb
REFERENCE: ©2021 GOOGLE™EARTH.
IMAGERY DATED JANUARY 29, 2013.
APPROXIMATE BORING LOCATION (FROM REPORT BY
GEOLABS, INC. DATED DECEMBER 6, 2016, W.O. 7346-00)
NEW 138kV DOUBLE DEAD END STEEL POLE
CEIP SUBSTATION
SITE PLAN
KAPOLEI, OAHU, HAWAII
APPENDIX A 
17
7
6
12
1
5
18
8
86
67
91
101
CH
MH
SM
SM
SM
SP
4.5
20
44
62
31
41
16
72/6"
14
Sieve
- #200 =
48.8%
Direct
Shear
LL=18
PI=NP
TXUU
Su=6.9 ksf
Brown SILTY CLAY with some sand, stiff, dry
(fill)
Brown SILTY CLAY, very stiff, dry (alluvium)
Tan SILTY SAND (CORALLINE) with some
gravel (coralline), very dense, dry (weathered
coral)
Brownish tan SILTY SAND (CORALLINE) with
some gravel (coralline), dense, damp (coralline
detritus)
grades to tan
grades to medium dense
Tannish brown SILTY SAND with a little gravel
(coralline), very dense, damp (alluvium with
coralline debris)
Tan SAND (CORALLINE) with a little gravel
(coralline), medium dense, dry (weathered coral)
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-75DG1
4" Solid Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation : N/A
Sample
Moisture
Content (%)
1
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
May 6, 2016
May 6, 2016
D. Gremminger
51.5 feet
7346-00
USCS
Depth (feet)
Water Level:
Field
A - 1.1
(Energy Transfer Ratio = 80.3%)
GEOLABS, INC.
Geotechnical Engineering
HECO 138kV OVERHEAD UTILITY LINE RELOCATION
KAPOLEI, OAHU, HAWAII
BORING_LOG  7346-00.GPJ  GEOLABS.GDT  12/5/16
Not Encountered
3
5
10
10
79
83
SP
SW-
SM
45
17
28
20
grades to dense
Tan GRAVELLY SAND (CORALLINE) with a
little silt, medium dense, dry (coralline detritus)
 Boring terminated at 51.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-75DG1
4" Solid Stem Auger
140 lb. wt., 30 in. drop
40
45
50
55
60
65
70
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Sample
Moisture
Content (%)
1
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
(Continued from previous plate)
May 6, 2016
May 6, 2016
D. Gremminger
51.5 feet
7346-00
USCS
Depth (feet)
Water Level:
Field
A - 1.2
(Energy Transfer Ratio = 80.3%)
GEOLABS, INC.
Geotechnical Engineering
HECO 138kV OVERHEAD UTILITY LINE RELOCATION
KAPOLEI, OAHU, HAWAII
BORING_LOG  7346-00.GPJ  GEOLABS.GDT  12/1/16
Not Encountered
18
7
22
2
16
10
15
7
77
86
66
65
CH
CH
SM
SM
SM
ML
SW
4.5
46
57
65
20
11
13
19
25
Sieve
- #200 =
28.7%
LL=43
PI=12
Brown SILTY CLAY with a little sand, very stiff,
dry (fill)
Brown SILTY CLAY, hard, dry (alluvium)
Tan SILTY SAND (CORALLINE) with some
gravel (coralline), very dense, dry (weathered
coral)
Brownish tan SILTY SAND (CORALLINE) with
some gravel (coralline), very dense, dry
(coralline detritus)
grades to tan, medium dense
Tannish brown SILTY SAND with some gravel
and traces of clay, medium dense, damp
(alluvium with coralline debris)
Tannish brown SANDY SILT with some gravel
and a little clay, very stiff, damp (alluvium with
coralline debris)
Whitish tan GRAVELLY SAND (CORALLINE),
medium dense, damp (coralline detritus)
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-75DG1
4" Solid Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet MSL): 74 *
Sample
Moisture
Content (%)
2
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
May 5, 2016
May 5, 2016
D. Gremminger
51.5 feet
7346-00
USCS
Depth (feet)
Water Level:
Field
A - 2.1
(Energy Transfer Ratio = 80.3%)
GEOLABS, INC.
Geotechnical Engineering
HECO 138kV OVERHEAD UTILITY LINE RELOCATION
KAPOLEI, OAHU, HAWAII
BORING_LOG  7346-00.GPJ  GEOLABS.GDT  12/1/16
Not Encountered
10
6
9
4
74
99
SW
GW-
GM
22
16
60
60
Tan SANDY GRAVEL (CORALLINE) with a little
silt, very dense, damp (weathered coral)
 Boring terminated at 51.5 feet
 * Elevations estimated from Topographic Survey
Map transmitted by HECO on September 29,
2016.
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-75DG1
4" Solid Stem Auger
140 lb. wt., 30 in. drop
40
45
50
55
60
65
70
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Sample
Moisture
Content (%)
2
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
(Continued from previous plate)
May 5, 2016
May 5, 2016
D. Gremminger
51.5 feet
7346-00
USCS
Depth (feet)
Water Level:
Field
A - 2.2
(Energy Transfer Ratio = 80.3%)
GEOLABS, INC.
Geotechnical Engineering
HECO 138kV OVERHEAD UTILITY LINE RELOCATION
KAPOLEI, OAHU, HAWAII
BORING_LOG  7346-00.GPJ  GEOLABS.GDT  12/1/16
Not Encountered
