GEOLABS, INC. 
Geotechnical Engineering and Drilling Services 
94-429 Koaki Street, Suite 200 • Waipahu, Hawaii 96797 
Telephone:  (808) 841-5064 • E-mail: hawaii@geolabs.net 
Hawaii • California  
August 31, 2023 
W.O. 8687-00 
Ms. Bianca Cosby 
Maui Electric Company, Ltd. 
P.O. Box 398 
Kahului, HI  96733 
GEOTECHNICAL ENGINEERING EXPLORATION 
MECO KANAHA SUBSTATION 2 IMPROVEMENTS 
KAHULUI, MAUI, HAWAII 
Dear Ms. Cosby: 
In accordance with the scope of services outlined in our fee proposal dated 
April 3, 2023, we performed a geotechnical engineering exploration for the proposed 
MECO Kanaha Substation 2 Improvements project in the Kahului area on the Island of 
Maui, Hawaii. This report summarizes the findings from our geotechnical engineering 
exploration and presents our discussions and recommendations for the project design. 
The findings and recommendations presented herein are intended for design input only 
and are subject to the limitations noted at the end of this report. 
PROJECT CONSIDERATIONS 
We understand that the project involves upgrades to the existing Kanaha 
Substation 2 at the intersection of Dairy Road and Hana Highway in Kahului on the Island 
of Maui, Hawaii. Based on the information provided, upgrades to the electrical system will 
be constructed on concrete slab-on-grade pads in order to increase the capacity of the 
Kanaha Substation 2 to a full 69 kV system. Two main pads, with dimensions of 12 by 12 feet 
and 20 by 20 feet, will be constructed. In addition, a subsurface conduit line will be installed 
to connect the two systems. The project location and general vicinity are shown on the 
Project Location Map, Plate 1. 
PURPOSE AND SCOPE 
The purpose of our geotechnical engineering exploration was to obtain an overview 
of the surface and subsurface conditions at the site to formulate geotechnical engineering 
recommendations for the proposed substation improvement project. Our work was 
performed in general accordance with our fee proposal dated April 3, 2023. Our scope of 
work generally consisted of the following tasks and work efforts: 
Maui Electric Company, Ltd. 
Page 2 
W.O. 8687-00 
August 31, 2023 
GEOLABS, INC. 
Hawaii • California 
1. 
Mobilization/demobilization of a truck-mounted drill rig presently on the Island 
of Maui and two operators from Honolulu to the project site and back.  
2. 
Coordinate staking of borehole locations and verify the presence and 
locations of underground utilities.  
3. 
Drilling and sampling of two boreholes to depths of about 22 and 22.5 feet 
below the existing ground surface.  
4. 
Coordination of the field exploration and logging of the boreholes by our field 
geologist.  
5. 
Laboratory testing of selected samples obtained during the field exploration 
as an aid in classifying the materials and evaluating their engineering 
properties. 
6. 
Analyses of the field and laboratory data to formulate geotechnical 
engineering recommendations pertaining to the design of the slab-on-grade 
foundation. 
7. 
Preparation of this report summarizing our work on the project and presenting 
our findings and recommendations. 
8. 
Coordination of our overall work on the project by our engineer. 
9. 
Quality assurance of our work and client/design team consultation by our 
principal engineer. 
10. 
Miscellaneous work efforts, such as drafting, word processing, and clerical 
support. 
REGIONAL GEOLOGY 
The Island of Maui was built by two major volcanoes, the older West Maui (Tertiary 
Epoch) and the more recent East Maui, also known as Haleakala (Pleistocene Epoch). 
The Isthmus of Maui is a narrow, gently sloping plain located between these two 
volcanoes. The project site is situated on the isthmus connecting the two volcanic domes. 
The isthmus was built by the deposition of sediments over the underlying basalts 
of the two volcanoes. During the Pleistocene Epoch, sea levels fell to stands lower than 
present sea level, exposing large areas of coralline sand on what was the ocean bottom. 
Wind action transported these coralline sands inland forming extensive areas of sand 
dunes.  In some areas, these dunes have been mantled by man-made fill, which was 
apparently placed during the period that the area was used for the cultivation of sugar 
cane. 
Maui Electric Company, Ltd. 
Page 3 
W.O. 8687-00 
August 31, 2023 
GEOLABS, INC. 
Hawaii • California 
EXISTING SITE CONDITIONS 
The project site at the existing Kanaha Substation 2 is located at the southeastern 
corner of Hana Highway and Dairy Road intersection in the Kahului area on the Island of 
Maui, Hawaii. Existing transformers, steel poles, and a control building are located at the 
site. 
The new transformer pads will be installed on the southern side of the existing 
equipment. The project site is approximately trapezoidal and is secured with a chain link 
fence along the property limits. There is an existing asphaltic concrete (AC) pavement 
driveway located on the southern portion of the property. Based on our field observations, 
the project site is relatively flat.  
SUBSURFACE CONDITIONS 
The subsurface conditions at the project site were explored by drilling and sampling 
two borings, designated as Boring Nos. 1 and 2, extending to depths of about 22 and 22.5 
feet below the existing ground surface. The approximate boring locations are shown on the 
Site Plan, Plate 2. 
Our borings generally encountered a relatively thin surface fill layer, about 4 to 4.5 
feet thick, underlain by lagoonal deposits and alluvium extending to the maximum depth 
explored of about 22.5 feet below the existing ground surface. The surface fill layer 
encountered generally consisted of 0 to 4 inches of AC underlain by loose to dense gravel, 
silty/sandy gravel and silty sand, and medium stiff clayey silt. The lagoonal deposits 
encountered generally consisted of loose, silty sand.  Alluvium consisting of stiff to very stiff 
sandy clay and sandy silt and loose silty sand, extending to the maximum depth explored of 
about 22.5 feet below the existing ground surface, was encountered below the lagoonal 
deposits.  
Groundwater levels were encountered in the drilled borings at depths of about 5.7 to 
7.8 feet below the existing ground surface at the time of our field exploration. It should be 
noted that groundwater levels are subject to change due to rainfall, time of year, seasonal 
precipitation, surface water runoff, and other factors. 
Detailed descriptions of our field exploration methodology and the Logs of Borings 
are presented in Appendix A. Results of the laboratory tests performed on selected soil 
samples obtained from our field exploration are presented in Appendix B.  
DISCUSSIONS AND RECOMMENDATIONS 
Based on the information provided, upgrades to the existing electrical system will be 
constructed in order to increase the capacity of the Kanaha Substation 2 to a full 69 kV 
system. Based on the subsurface soil conditions encountered during our field exploration, 
we recommend supporting the proposed upgrades with a shallow foundation system 
(reinforced concrete pads). Detailed discussions and recommendations for foundation 
design and earthworks are presented in the following sections. 
Maui Electric Company, Ltd. 
Page 4 
W.O. 8687-00 
August 31, 2023 
GEOLABS, INC. 
Hawaii • California 
Shallow Foundation System 
Based on the subsurface conditions encountered at the site, we recommend using 
shallow spread footing/concrete slabs-on-grade with thickened-edge (reinforced concrete 
pad) foundations to support the proposed improvements. 
An allowable bearing pressure of up to 2,000 pounds per square foot (psf) may be 
used for the design of the concrete pad bearing on recompacted on-site soils. The bearing 
value recommended is for dead-plus-live-loads and may be increased by one-third (⅓) 
for transient loads, such as those caused by wind or seismic forces. 
In general, the bottom of the footing should be embedded a minimum of 18 inches 
below the lowest adjacent exterior grade. Due to the shallow groundwater and loose 
sandy deposits encountered below the groundwater level, we recommend that the footing 
embedment should be no deeper than the minimum footing embedment. Foundations 
located next to the retaining walls, other foundations, utility trenches, or easements 
should be embedded below a 45-degree imaginary plane extending upward from the 
bottom edge of the utility trench (or retaining wall).  
The footing/slab-on-grade finished subgrades should be compacted to a minimum 
of 90 percent relative compaction prior to the placement of steel reinforcement and 
concrete. Soft or yielding ground conditions, if encountered, at the exposed subgrade 
level should be over-excavated until firm materials are encountered and backfilled with 
open-graded gravel (ASTM C33, No. 67 gradation) wrapped in a layer of non-woven filter 
fabric (Mirafi 180N or equivalent). The upper 6 inches of backfill should consist of 
aggregate base course materials compacted to a minimum of 90 percent relative 
compaction below the bottom of the footing for uniform support.  
If the foundations are designed and constructed in strict accordance with our 
recommendations, we estimate the total settlements of the foundations to be about 1 inch 
or less.  
Lateral loads acting on the structure may be resisted by a combination of frictional 
resistance between the base of the foundation and the bearing material and by passive 
earth pressure developed against the near-vertical faces of the embedded portion of the 
footings. A coefficient of friction of 0.35 may be used for footings bearing on compacted 
on-site soils. Resistance due to passive earth pressure may be estimated using an 
equivalent fluid pressure of 300 pounds per square foot per foot of depth (pcf). The 
passive earth pressure value assumes the concrete footings will be cast neatly against 
the medium dense on-site soils or new compacted fills. Otherwise, the soils around the 
footings should be well-compacted (minimum of 90 percent relative compaction). Unless 
covered by pavements or slabs, the passive pressure resistance in the upper 12 inches 
below the finished grade should be neglected. 
Maui Electric Company, Ltd. 
Page 5 
W.O. 8687-00 
August 31, 2023 
GEOLABS, INC. 
Hawaii • California 
It should be emphasized that the areas adjacent to the footings should be 
backfilled tightly against the edges of the slabs with relatively impervious soils as soon as 
the concrete is cured or practical. These areas should also be graded to divert water away 
from the slabs to reduce the potential for water ponding around the slabs. 
A Geolabs representative should observe the footing excavations prior to the 
placement of reinforcing steel and concrete to confirm the foundation bearing conditions and 
the required embedment depths. 
Site Grading 
We anticipate that the site grading work for the project will generally consist of 
minimal cuts and fills for the excavation and installation of the concrete pads and utility trench. 
At the on-set of earthwork, the area within the contract grading limits should be thoroughly 
cleared. Vegetation, construction debris, deleterious materials, and other unsuitable 
materials should be removed and disposed of properly off-site or in a designated area to 
reduce the potential for contamination of the excavated materials with the spoils.  
After clearing and grubbing, the exposed subgrades should be scarified to a depth of 
about 8 inches, moisture-conditioned to above the optimum moisture content, and 
recompacted to a minimum of 90 percent relative compaction. 
Imported fill and backfill materials should consist of non-expansive select granular fill 
material such as crushed coralline and/or basaltic materials. The materials should be 
well-graded from coarse to fine, with particles no larger than 3 inches in their largest 
dimension. The material should also contain between 10 and 30 percent fines (particles 
passing the No. 200 sieve). Select granular fill should have a laboratory California Bearing 
Ration (CBR) value of 20 or more and should have a maximum swell of 1 percent or less 
when tested in accordance with ASTM D1883. 
Aggregate base and subbase course materials, if needed for the project, should 
consist of crushed basaltic aggregates and should conform to Sections 31 and 30 of the 
County of Maui Standard Specifications (September 1986), respectively. 
Fill and backfill materials should be moisture-conditioned to above the optimum 
moisture content, placed in level lifts not exceeding 8 inches in loose thickness, and 
compacted to a minimum of 90 percent relative compaction. In areas where there will be 
pavements, the upper 3 feet of the fill/backfill below the pavement finished grade should be 
compacted to no less than 95 percent relative compaction. Relative compaction refers to the 
in-place dry density of soil expressed as a percentage of the maximum dry density of the 
same soil established in accordance with ASTM D1557. Optimum moisture is the water 
content (percentage by dry weight) corresponding to the maximum dry density. 
A Geolabs representative should monitor site grading operations to observe whether 
undesirable materials are encountered during the excavation process and to confirm 
whether the exposed soil conditions are similar to those encountered in our field exploration. 
Maui Electric Company, Ltd. 
Page 6 
W.O. 8687-00 
August 31, 2023 
GEOLABS, INC. 
Hawaii • California 
Underground Utility Lines 
New underground utility lines will be required for the project development. We 
anticipate most of the trenches for the utility lines will be excavated in the fill layer 
encountered in our borings. 
In general, granular bedding consisting of 6 inches of open-graded gravel 
(ASTM C33, No. 67 gradation) should be provided below the pipes for uniform bearing 
support. Free-draining granular materials, such as open-graded gravel (ASTM C33, 
No. 67 gradation), should be used for the initial trench backfill up to about 12 inches above 
the pipes. It is critical to use this free-draining material to reduce the potential for the 
formation of voids below the haunches of pipes and to provide adequate support for the 
sides of the pipes. Improper backfill material around the pipes and improper placement 
of the backfill could result in backfill settlement and pipe damage. 
The upper portion of the trench backfill from the level 12 inches above the pipes to 
the top of the subgrade or finished grade should consist of select granular fill materials 
less than 3 inches in maximum particle size. The backfill should be moisture-conditioned 
to above the optimum moisture, placed in about 8-inch level loose lifts, and mechanically 
compacted to at least 90 percent relative compaction. Where trenches are below 
pavement areas, the upper 3 feet of the trench backfill below the pavement grade should 
be compacted to a minimum of 95 percent relative compaction.  
Design Review 
Final drawings and specifications for the proposed construction should be forwarded 
to Geolabs for review and written comments prior to bid advertisement. This review is 
needed to evaluate the conformance of the plans and specifications with the intent of the 
foundation and earthwork recommendations provided herein. If this review is not made, 
Geolabs cannot be responsible for misinterpretation of our recommendations. 
Construction Monitoring 
Geolabs should be retained to provide geotechnical engineering services during 
construction of the proposed project. The critical items of construction monitoring that 
require "Special Inspection" include observation of the footing excavation and utility trench 
backfill placement and compaction. 
A Geolabs representative should also monitor other aspects of earthwork 
construction to observe compliance with the intent of the design concepts, specifications, or 
recommendations and to expedite suggestions for design changes that may be required in 
the event that subsurface conditions differ from those anticipated at the time this report was 
prepared. The recommendations provided herein are contingent upon such observations. If 
the actual exposed subsurface conditions encountered during construction are different 
from those assumed or considered in this report, then appropriate modifications to the 
design should be made. 
Maui Electric Company, Ltd. 
Page 7 
W.O. 8687-00 
August 31, 2023 
GEOLABS, INC. 
Hawaii • California 
LIMITATIONS 
The findings and discussions submitted herein are based, in part, upon information 
obtained from the field borings. Variations of subsurface conditions beyond the borings may 
occur, and the nature and extent of these variations may not become evident until 
construction is underway. If variations then appear evident, it will be necessary to 
re-evaluate the findings and discussions provided herein. 
The field boring locations indicated herein are approximate, having been estimated 
by using a hand-held Global Positioning System (GPS) device on-site and shown on the 
Google Earth Pro imagery dated June 12, 2019.  Elevation of the borings was estimated 
based on the same Google Earth Pro imagery. The physical location and elevation of the 
borings should be considered accurate only to the degree implied by the methods used. 
The stratification lines shown on graphic representations of the borings depict the 
approximate boundaries between soil types and, as such, may denote a gradual transition. 
Water level data, if encountered in the borings, were measured at times shown on the 
graphic representations and/or presented in the text of this report. These data have been 
reviewed, and interpretations made to formulate this report. However, it must be noted that 
fluctuation may occur due to variations in rainfall, temperature, and other factors.  
This report has been prepared for the exclusive use of Maui Electric Company, Ltd. 
and their design consultants for specific application to the MECO Kanaha Substation 2 
Improvements project in accordance with generally accepted geotechnical engineering 
principles and practices. No warranty is expressed or implied. 
This report has been prepared solely for the purpose of assisting the engineer in the 
design of the proposed project. Therefore, this report may not contain sufficient data or the 
proper information to serve as the basis for the preparation of construction cost estimates. 
A contractor wishing to bid on this project is urged to retain a competent geotechnical 
engineer to assist in the interpretation of this report and/or in the performance of additional 
site-specific exploration for bid estimating purposes. 
The owner/client should be aware that unanticipated soil conditions are commonly 
encountered. Unforeseen soil conditions, such as perched groundwater, soft deposits, hard 
layers, or loose fills, may occur in localized areas and may require additional probing or 
corrections in the field (which may result in construction delays) to attain a properly 
constructed project. Therefore, a sufficient contingency fund is recommended to 
accommodate these possible extra costs. 
This geotechnical engineering exploration conducted at the project site was not 
intended to investigate the potential presence of hazardous materials existing at the project 
site. The equipment, techniques, and personnel used to conduct a geo-environmental 
exploration differ substantially from those applied in geotechnical engineering. 
Maui Electric Company, Ltd. Page 8
W.O. 8687-00
August 31, 2023
CLOSURE
We appreciate the opportunity to provide our services to you on this project. If you
have questions or need additional information, please contact our office.
Respectfully submitted,
GEOLABS, INC. LICENSED
PROFESSIONAL
ENGINEER
No. 5635-C
By
Gerald Y. Seki, P.E.
Vice President THIS WORK WAS PREPARED BY
ME OR UNDER MY SUPERVISION.
: 4-30-24
SIGNATURE EXPIRATION DATE
OF THE LICENSE
GS:HC:lf
Attachments: PLATES
Project Location Map, Plate 1
Site Plan, Plate 2
APPENDIX A
Field Exploration, Page A-1
Soil Log Legend, Plate A-0.1
Soil Classification Log Key, Plate A-0.2
Logs of Borings, Plates A-1 and A-2
APPENDIX B
Laboratory Tests, Page B-1
Laboratory Test Data, Plates B-1 thru B-4
h:\8600 Series\8687-00.hc1
GEOLABS, INC.
Hawaii ¢ California
PLATES 
KAHULUI, MAUI, HAWAII
MECO KANAHA SUBSTATION 2 IMPROVEMENTS
GRAPHIC SCALE
1000
2000
2000
0
FT.
PROJECT LOCATION
GENERAL PROJECT LOCATION
AUGUST 2023
1" = 2,000'
Geotechnical Engineering
GEOLABS, INC.
DATE
SCALE
1
8687-00
DRAWN BY
HYC
W.O.
PLATE
N
N
PROJECT LOCATION MAP
ISLAND MAP
NO SCALE
LAHAINA
LAHAINA
WAILUKU
KAHULUI
WAILUKU
PACIFIC      OCEAN
PUKALANI
MAKAWAO
KIHEI
HANA
HANA
CAD User: HENRY  File Last Updated: August 17, 2023 11:44:43am  Plot Date:  August 17, 2023 - 11:44:58am
File: B:\Drafting\Drafting\Working\8687-00_Meco_Kanaha_Substation_2_Improvements\8687-00PLM.dwg\1
Plotter: DWG To PDF-GEO.pc3  Plotstyle: GEO-No-Dithering-Blue-Boring.ctb
REFERENCE: MAP CREATED WITH TOPO!® ©2010 NATIONAL
GEOGRAPHIC; ©2007 TELE ATLAS, REL. 1/2007.
APPROXIMATE BORING LOCATION
LEGEND:
N
MECO KANAHA SUBSTATION 2 IMPROVEMENTS
KAHULUI, MAUI, HAWAII
GEOLABS, INC.
Geotechnical Engineering
8687-00
DRAWN BY
HYC
1" = 60'
AUGUST 2023
SCALE
DATE
W.O.
SITE PLAN
2
PLATE
GRAPHIC SCALE
0
60
120
180 FT.
40
20
CAD User: HENRY  File Last Updated: August 24, 2023 9:29:27am  Plot Date:  August 24, 2023 - 9:29:50am
File: B:\Drafting\Drafting\Working\8687-00_Meco_Kanaha_Substation_2_Improvements\8687-00SitePlan.dwg\2
Plotter: DWG To PDF-GEO.pc3  Plotstyle: GEO-No-Dithering-Blue-Boring.ctb
REFERENCE: GOOGLE EARTH™ PRO. ©2023 GOOGLE, INC.
IMAGERY DATED JUNE 12, 2019.
B-2
B-1
Hana  Hwy
Hana  Hwy
Dairy  Rd
Dairy  Rd
APPENDIX A 
W.O. 8687-00 
GEOLABS, INC. 
AUGUST 2023         Page A-1 
Hawaii • California 
A P P E N D I X   A 
Field Exploration 
Our field exploration program consisted of drilling and sampling two borings, 
designated as Boring Nos. 1 and 2, extending to depths of about 22 and 22.5 feet below the 
existing ground surface. The borings were drilled using a truck-mounted drill rig equipped 
with continuous flight augers. 
Our geologist classified the materials encountered in the boring by visual and textural 
examination in the field in general accordance with ASTM D2488, Standard Practice for 
Description and Identification of Soils, and monitored the drilling operations on a 
near-continuous (full-time) basis. These classifications were further reviewed visually and 
by testing in the laboratory. Soils were classified in general accordance with ASTM D2487, 
Standard Practice for Classification of Soils for Engineering Purposes (Unified Soil 
Classification System), as shown on the Soil Log Legend, Plate A-0.1. Deviations made to 
the soil classification in accordance with ASTM D2487 are described on the Soil 
Classification Log Key, Plate A-0.2.  Graphic representations of the materials encountered 
are presented on the Logs of Borings, Plates A-1 and A-2. 
Relatively “undisturbed” soil samples were obtained from the boring drilled in general 
accordance with ASTM D3550, Ring-Lined Barrel Sampling of Soils, by driving a 3-inch 
OD Modified California sampler with a 140-pound hammer falling 30 inches. In addition, 
some samples were obtained from the boring drilled in general accordance with 
ASTM D1586, Penetration Test and Split-Barrel Sampling of Soils, by driving a 2-inch OD 
standard penetration sampler using the same hammer and drop. The blow counts needed 
to drive the sampler the second and third 6 inches of an 18-inch drive are shown as the 
“Penetration Resistance” on the Logs of Borings at the appropriate sample depths. The 
penetration resistance shown on the Logs of Borings indicates the number of blows required 
for the specific sampler type used. The blow counts may need to be factored to obtain the 
Standard Penetration Test (SPT) blow counts. 
Pocket Penetrometer tests were performed on selected cohesive soil samples in the 
field.  The pocket penetrometer test provides an indication of the unconfined compressive 
strength of the sample.  Pocket penetrometer test results are summarized on the Logs of 
Borings at the appropriate sample depths. 
A-0.1
UNCONSOLIDATED UNDRAINED TRIAXIAL
COMPRESSION (ksf)
MORE THAN 50%
OF COARSE
FRACTION
RETAINED ON
NO. 4 SIEVE
50% OR MORE OF
COARSE FRACTION
PASSING
THROUGH NO. 4
SIEVE
MORE THAN 50%
OF MATERIAL
RETAINED ON NO.
200  SIEVE
50% OR MORE OF
MATERIAL PASSING
THROUGH NO. 200
SIEVE
TORVANE SHEAR (tsf)
(2-INCH) O.D. STANDARD PENETRATION TEST
(3-INCH) O.D. MODIFIED CALIFORNIA SAMPLE
INORGANIC SILTS AND VERY FINE SANDS,
ROCK FLOUR, SILTY OR CLAYEY FINE SANDS
OR CLAYEY SILTS WITH SLIGHT PLASTICITY
POORLY-GRADED GRAVELS, GRAVEL-SAND
MIXTURES, LITTLE OR NO FINES
CLAYEY GRAVELS, GRAVEL-SAND-CLAY
MIXTURES
WELL-GRADED SANDS, GRAVELLY SANDS,
LITTLE OR NO FINES
POORLY-GRADED SANDS, GRAVELLY
SANDS, LITTLE OR NO FINES
SILTY SANDS, SAND-SILT MIXTURES
CLAYEY SANDS, SAND-CLAY MIXTURES
LIQUID LIMIT
50 OR MORE
CH
NOTE: DUAL SYMBOLS ARE USED TO INDICATE BORDERLINE SOIL CLASSIFICATIONS
MH
SILTS
AND
CLAYS
SILTS
AND
CLAYS
LIQUID LIMIT
LESS THAN 50
USCS
TYPICAL
DESCRIPTIONS
GW
MORE THAN 12%
FINES
WATER LEVEL OBSERVED IN BORING OVERNIGHT
HIGHLY ORGANIC SOILS
SILTY GRAVELS, GRAVEL-SAND-SILT
MIXTURES
OL
PEAT, HUMUS, SWAMP SOILS WITH HIGH
ORGANIC CONTENTS
INORGANIC CLAYS OF LOW TO MEDIUM
PLASTICITY, GRAVELLY CLAYS, SANDY
CLAYS, SILTY CLAYS, LEAN CLAYS
Soil Log Legend
ORGANIC CLAYS OF MEDIUM TO HIGH
PLASTICITY, ORGANIC SILTS
SC
Plate
GM
FINE-
GRAINED
SOILS
COARSE-
GRAINED
SOILS
CLEAN SANDS
SANDS WITH
FINES
SP
SANDS
GRAVELS
WELL-GRADED GRAVELS,  GRAVEL-SAND
MIXTURES, LITTLE OR NO FINES
ML
CL
OH
LESS THAN 5%
FINES
GRAVELS WITH
FINES
CLEAN
GRAVELS
GRAB SAMPLE
PLASTICITY INDEX (NP=NON-PLASTIC)
TV
LEGEND
WATER LEVEL OBSERVED IN BORING AT TIME OF
DRILLING
WATER LEVEL OBSERVED IN BORING AFTER DRILLING
SM
MAJOR DIVISIONS
GP
MORE THAN 12%
FINES
PT
LESS THAN 5%
FINES
UNIFIED SOIL CLASSIFICATION SYSTEM (USCS)
ORGANIC SILTS AND ORGANIC SILTY
CLAYS OF LOW PLASTICITY
SW
GC
INORGANIC SILT, MICACEOUS OR
DIATOMACEOUS FINE SAND OR SILTY
SOILS
INORGANIC CLAYS OF HIGH PLASTICITY
PI
LL
TXUU
UNCONFINED COMPRESSION
OR UNIAXIAL COMPRESSIVE STRENGTH
CORE SAMPLE
SHELBY TUBE SAMPLE
LIQUID LIMIT (NP=NON-PLASTIC)
UC
GEOLABS, INC.
Geotechnical Engineering
LOG LEGEND FOR SOIL  8687-00.GPJ  GEOLABS.GDT  8/23/23
A-0.2
7 - 18
18 - 55
55 - 91
> 91
Medium Dense
Coarse Sand
(with deviations from ASTM D2488)
Soil Classification Log Key
*Soil descriptions are based on ASTM D2488-09a, Visual-Manual Procedure, with the
above modifications by Geolabs, Inc. to the Unified Soil Classification System (USCS).
accessory descriptions compose of the following:
with some: >12%
with a little: 5 - 12%
with traces of: <5%
accessory descriptions are lower cased and follow the
Primary and Secondary Constituents
(i.e., SILTY GRAVEL with a little sand)
Dry:    Absence of moisture, dry to the touch
Moist: Damp but no visible water
Wet:   Visible free water
Medium Sand
Fine Sand
#4 to #200 (4.75-mm to 0.075-mm)
#4 to #10 (4.75-mm to 2-mm)
> 12 inches (305-mm)
3-inch to #4 (75-mm to 4.75-mm)
Sieve Number and / or Size
Gravel
#10 to #40 (2-mm to 0.425-mm)
#40 to #200 (0.425-mm to 0.075-mm)
3 to 12 inches (75-mm to 305-mm)
Description
PP Readings
(tsf)
2.0 - 4.0
> 4.0
N-Value (Blows/Foot)
MCS
0 - 4
RELATIVE DENSITY / CONSISTENCY
GRAIN SIZE DEFINITION
ABBREVIATIONS
N-Value (Blows/Foot)
0 - 7
WOH:  Weight of Hammer
WOR:  Weight of Drill Rods
SPT:    Standard Penetration Test Split-Spoon Sampler
MCS:   Modified California Sampler
PP:      Pocket Penetrometer
4 - 7
7 - 15
15 - 27
27 - 55
SPT
0 - 2
> 55
> 30
4 - 8
15 - 30
MOISTURE CONTENT DEFINITIONS
SPT
0 - 4
4 - 10
10 - 30
30 - 50
> 50
MCS
Loose
EXAMPLE: Soil Containing 60% Gravel, 25% Sand, 15% Fines. Described as: SILTY GRAVEL with some sand
Plate
GRANULAR SOIL (- #200 <50%)
2 - 4
8 - 15
Relative
Density
Very Loose
Dense
Very Dense
COHESIVE SOIL (- #200    50%)
PRIMARY constituents are composed of the largest
percent of the soil mass. Primary constituents are
capitalized and bold (i.e., GRAVEL, SAND)
PRIMARY constituents are based on plasticity. Primary
constituents are capitalized and bold (i.e., CLAY, SILT)
SECONDARY constituents are composed of a
percentage less than the primary constituent. If the soil
mass consists of 12 percent or more fines content, a
cohesive constituent is used (SILTY or CLAYEY);
otherwise, a granular constituent is used (GRAVELLY
or SANDY) provided that the secondary constituent
consists of 20 percent or more of the soil mass.
Secondary constituents are capitalized and bold (i.e.,
SANDY GRAVEL, CLAYEY SAND) and precede the
primary constituent.
SECONDARY constituents are composed of a
percentage less than the primary constituent, but more
than 20 percent of the soil mass. Secondary constituents
are capitalized and bold (i.e., SANDY CLAY, SILTY
CLAY, CLAYEY SILT) and precede the primary
constituent.
Sand
Boulders
Cobbles
Coarse Gravel
3-inch to 3/4-inch (75-mm to 19-mm)
Fine Gravel
3/4-inch to #4 (19-mm to 4.75-mm)
GEOLABS, INC. CLASSIFICATION*
Granular Soils
Cohesive Soils
Consistency
accessory descriptions compose of the following:
with some: >12%
with a little: 5 - 12%
with traces of: <5%
accessory descriptions are lower cased and follow the
Primary and Secondary Constituents
(i.e., SILTY CLAY with some sand)
Very Soft
Soft
Medium Stiff
Stiff
Very Stiff
Hard
< 0.5
0.5 - 1.0
1.0 - 2.0
SOIL_CLASS_LOG_KEY  8687-00.GPJ  GEOLABS.GDT  8/23/23
GEOLABS, INC.
Geotechnical Engineering
19
33
29
32
39
53
111
93
87
GW
SM
ML
SW-
SM
CL
SM
0.5
18
7
11
10
10
7
Sieve
- #200 =
24.3%
Sieve
- #200 =
9.3%
LL=34
PI=11
LL=37
PI=4
Sieve
- #200 =
42.2%
4-inch ASPHALTIC CONCRETE
Gray SANDY GRAVEL (BASALTIC), dense,
moist (base course)
Light tan with seams of brown SILTY SAND
(CORALLINE) with traces of gravel, medium
dense, moist (fill)
Brown CLAYEY SILT, medium stiff, moist (fill)
Grayish tan SAND (CORALLINE) with a little silt
and traces of gravel, loose, moist to wet
(lagoonal deposit)
Brown SANDY CLAY, stiff (recent alluvium)
grades with traces of gravel (basaltic) locally
Brown SILTY SAND with traces of gravel, loose
 Boring terminated at 22 feet
 * Elevations estimated from Google Earth™ Pro.
©2023 Google, Inc. Imagery dated June 12,
2019.
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
6" Hollow-Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 11 *
Sample
Moisture
Content (%)
1
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
USCS
Depth (feet)
Water Level:
Field
A - 1
(Energy Transfer Ratio = 86.4%)
June 23, 2023
June 23, 2023
S. Latronic
22 feet
8687-00
GEOLABS, INC.
Geotechnical Engineering
MECO KANAHA SUBSTATION 2 IMPROVEMENTS
KAHULUI, MAUI, HAWAII
BORING_LOG  8687-00.GPJ  GEOLABS.GDT  8/31/23
7.8 ft.   06/23/2023 1210 HRS
6.3 ft.   06/23/2023 1255 HRS
30
42
45
35
34
45
96
81
96
GP
SM
ML
ML
SM
ML
SM
1.0
0.5
8
4
5
18
11
6
Direct
Shear
Sieve
- #200 =
21.4%
LL=39
PI=4
Consol.
Sieve
- #200 =
37.2%
Gray angular GRAVEL (BASALTIC), loose, dry
(fill)
Tannish brown with trace gray SILTY SAND
(CORALLINE) with traces of gravel (basaltic),
loose to medium dense, moist (fill)
Brown with trace tan CLAYEY SILT with a little
sand (coralline), medium stiff, moist (fill)
Brown CLAYEY SILT with some fine sand,
medium stiff, moist (fill)
Light gray SILTY SAND (CORALLINE) with a
little gravel, loose, moist to wet (lagoonal
deposit)
grades with brown clayey silt pockets locally
Brown SANDY SILT, very stiff (recent alluvium)
Brown SILTY SAND with traces of gravel, loose
grades with a little gravel (basaltic)
 Boring terminated at 22.5 feet
Log of
Boring
Date Started:
Date Completed:
Logged By:
Total Depth:
Work Order:
Other Tests
Plate
Pocket Pen.
(tsf)
CME-45C TRUCK
6" Hollow-Stem Auger
140 lb. wt., 30 in. drop
5
10
15
20
25
30
35
Graphic
Drill Rig:
Drilling Method:
Driving Energy:
Penetration
Resistance
(blows/foot)
Approximate Ground Surface
Elevation (feet ): 11 *
Sample
Moisture
Content (%)
2
Dry Density
(pcf)
Description
Laboratory
RQD (%)
Core
Recovery (%)
USCS
Depth (feet)
Water Level:
Field
A - 2
(Energy Transfer Ratio = 86.4%)
June 23, 2023
June 23, 2023
S. Latronic
22.5 feet
8687-00
GEOLABS, INC.
Geotechnical Engineering
MECO KANAHA SUBSTATION 2 IMPROVEMENTS
KAHULUI, MAUI, HAWAII
BORING_LOG  8687-00.GPJ  GEOLABS.GDT  8/31/23
5.7 ft.   06/23/2023 0945 HRS
5.8 ft.   06/23/2023 1045 HRS
APPENDIX B 
W.O. 8687-00 
GEOLABS, INC. 
AUGUST 2023         Page B-1 
Hawaii • California 
A P P E N D I X   B 
Laboratory Tests 
Moisture Content (ASTM D2216) and Unit Weight (ASTM D2937) determinations 
were performed on selected samples as an aid in the classification and evaluation of soil 
properties. The test results are presented on the Log of Boring at the appropriate sample 
depths. 
Three Atterberg Limits tests (ASTM D4318) were performed on selected soil 
samples to evaluate the liquid and plastic limits. The test results are summarized on the 
Logs of Borings at the appropriate sample depths. Graphic presentation of the test results 
is provided on Plate B-1. 
Five Sieve Analysis tests (ASTM D6913) were performed on selected soil samples 
to evaluate the gradation characteristics of the soils and to aid in soil classification. Graphic 
presentations of the grain size distributions are provided on Plate B-2. 
One Direct Shear test (ASTM D3080) was performed on a selected sample to 
evaluate the shear strength characteristics of the sandy materials tested. The test results 
are presented on Plate B-3. 
One Consolidation test with time rates (ASTM D2435) was performed on a sample 
of the potentially compressible soils to evaluate the compressibility characteristics of the 
materials encountered.  Consolidation test results are presented on Plate B-4. 
0
10
20
30
40
50
60
70
80
90
100
0
20
40
60
80
100
120
ML or OL
CL-ML
CL or OL
CH or OH
B - 1
MH or OH
LIQUID LIMIT
PLASTICITY INDEX
ATTERBERG LIMITS TEST RESULTS - ASTM D4318
B-1
B-1
B-2
34
37
39
10.0-12.0
15.0-16.5
10.5-12.0
23
33
35
NP = NON-PLASTIC
4
7
11
4
4
Sample
Depth (ft)
LL
PL
PI
Brown sandy clay (CL)
Brown silty sand (SM) with traces of gravel
Brown sandy silt
Description
Plate
W.O. 8687-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
MECO KANAHA SUBSTATION 2 IMPROVEMENTS
KAHULUI, MAUI, HAWAII
G_ATTERBERG_PI-100_LL-120  8687-00.GPJ  GEOLABS.GDT  8/31/23
0
5
10
15
20
25
30
35
40
45
50
55
60
65
70
75
80
85
90
95
100
0.001
0.01
0.1
1
10
100
0.284
0.337
0.153
0.214
0.152
B - 2
coarse
1
1.5
3
2
0.078
40
Depth (ft)
%Gravel
1.4
1.7
1.2
9.2
2.6
74.2
89.0
56.6
69.4
60.2
%Sand
COBBLES
Sample
D30 (mm)
140
20
1.2
4.3
HYDROMETER
3
GRAIN SIZE IN MILLIMETERS
PERCENT FINER BY WEIGHT
100
coarse
1/2
Sample
0.107
0.176
0.093
Cu
GRAVEL
U.S. SIEVE NUMBERS
D10 (mm)
16
fine
19
19
19
19
19
Cc
3/4
fine
SILT OR CLAY
medium
GRAIN SIZE DISTRIBUTION - ASTM D6913
SAND
%Fine
60
4
30
200
4
6
24.3
9.3
42.2
21.4
37.2
Depth (ft)
LL
Light tan w/ seams of brown silty sand (SM) w/ traces of gravel
Grayish tan sand with a little silt (SW-SM) and traces of gravel
Brown silty sand (SM) with traces of gravel
Light gray silty sand (SM) with a little gravel
Brown silty sand (SM) with traces of gravel
33
37
810 14
50
U.S. SIEVE OPENING IN INCHES
6
D60 (mm)
D100 (mm)
B-1
B-1
B-1
B-2
B-2
1.5-3.0
5.0-6.5
15.0-16.5
5.5-7.5
15.5-17.0
1.5-3.0
5.0-6.5
15.0-16.5
5.5-7.5
15.5-17.0
B-1
B-1
B-1
B-2
B-2
3/8
PL PI
Description
4
Plate
W.O. 8687-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
MECO KANAHA SUBSTATION 2 IMPROVEMENTS
KAHULUI, MAUI, HAWAII
G_GRAIN_SIZE_MOD  8687-00.GPJ  GEOLABS.GDT  8/17/23
0
500
1,000
1,500
2,000
2,500
3,000
0
500
1,000
1,500
2,000
2,500
3,000
NORMAL STRESS, psf
SHEAR STRESS, psf
INITIAL
Moisture Content, %
Moisture Content, %
Dry Density, pcf
986 psf
19 degrees
1353
1658
2056
0.0025
0.0021
0.0023
2.42
2.42
2.42
63.6
71.3
81.2
64.3
70.5
80.8
Cohesion:
0.43
0.41
0.41
1.011
0.988
0.994
Height, inches
Diameter, inches
Peak Shear Stress, psf
Shear Displacement, inches
Light gray silty sand (SM)
with a little gravel
1.00
1.00
1.00
Height, inches
B - 3
60.2
46.4
43.8
FINAL
Dry Density, pcf
Normal Stress, psf
Sample:
B-2
5.5 - 7.5 feet
Depth:
Description:
53.0
48.1
35.7
Sample
#1
Sample
#2
Sample
#3
Deformation Rate, inch/minute
Friction Angle:
1000
2000
3000
DIRECT SHEAR TEST -  ASTM D3080
Plate
W.O. 8687-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
MECO KANAHA SUBSTATION 2 IMPROVEMENTS
KAHULUI, MAUI, HAWAII
G_DIRECT_SHEAR  8687-00.GPJ  GEOLABS.GDT  8/17/23
0
2
4
6
8
10
12
14
16
18
20
0.1
1
10
100
B - 4
34.9
27.5
105.9
90.2
Sample Height, inches
N/A
N/A
CONSOLIDATION TEST -  ASTM D2435
1.0000
Initial
Final
Dry Density, pcf:
92.4
0.8500
100.0
1.204
0.877
Degree of Saturation, %
Void Ratio
Water Content, %
Sample:
B-2
Depth:
15.5 - 17.0 feet
Description: Brown silty sand (SM) with traces
of gravel
Liquid Limit =
Plasticity Index =
CONSOLIDATION %
NORMAL PRESSURE, ksf
Plate
W.O. 8687-00
GEOTECHNICAL ENGINEERING
GEOLABS, INC.
MECO KANAHA SUBSTATION 2 IMPROVEMENTS
KAHULUI, MAUI, HAWAII
G_CONSOL  8687-00.GPJ  GEOLABS.GDT  8/17/23
